{
 "Version": {
  "Version 1": {
   "version_identifier": "26.1"
  }
 },
 "SimulationControl": {
  "SimulationControl 1": {
   "do_zone_sizing_calculation": "Yes",
   "do_system_sizing_calculation": "No",
   "do_plant_sizing_calculation": "No",
   "run_simulation_for_sizing_period": "No",
   "run_simulation_for_weather_file_run_periods": "Yes",
   "do_hvac_sizing_simulation_for_sizing_periods": "No",
   "maximum_number_of_hvac_sizing_simulation_passes": 1
  }
 },
 "Timestep": {
  "Timestep 1": {
   "number_of_timesteps_per_hour": 4
  }
 },
 "GlobalGeometryRules": {
  "GlobalGeometryRules 1": {
   "coordinate_system": "Relative",
   "starting_vertex_position": "UpperLeftCorner",
   "vertex_entry_direction": "Counterclockwise"
  }
 },
 "RunPeriod": {
  "Run Period Europe": {
   "begin_day_of_month": 1,
   "begin_month": 1,
   "end_day_of_month": 31,
   "end_month": 12,
   "day_of_week_for_start_day": "Sunday",
   "use_weather_file_holidays_and_special_days": "Yes",
   "use_weather_file_daylight_saving_period": "Yes",
   "apply_weekend_holiday_rule": "No",
   "use_weather_file_rain_indicators": "Yes",
   "use_weather_file_snow_indicators": "Yes"
  }
 },
 "HeatBalanceAlgorithm": {
  "HeatBalanceAlgorithm 1": {
   "algorithm": "ConductionTransferFunction"
  }
 },
 "SurfaceConvectionAlgorithm:Inside": {
  "SurfaceConvectionAlgorithm:Inside 1": {
   "algorithm": "TARP"
  }
 },
 "SurfaceConvectionAlgorithm:Outside": {
  "SurfaceConvectionAlgorithm:Outside 1": {
   "algorithm": "TARP"
  }
 },
 "ShadowCalculation": {
  "ShadowCalculation 1": {
   "shading_calculation_method": "PixelCounting",
   "shading_calculation_update_frequency": 20,
   "shading_calculation_update_frequency_method": "Periodic"
  }
 },
 "Output:VariableDictionary": {
  "Output:VariableDictionary 1": {
   "key_field": "regular"
  }
 },
 "OutputControl:Table:Style": {
  "OutputControl:Table:Style 1": {
   "column_separator": "HTML"
  }
 },
 "Output:Table:SummaryReports": {
  "Output:Table:SummaryReports 1": {
   "reports": [
    {
     "report_name": "AnnualBuildingUtilityPerformanceSummary"
    },
    {
     "report_name": "InputVerificationandResultsSummary"
    },
    {
     "report_name": "ClimaticDataSummary"
    },
    {
     "report_name": "EnvelopeSummary"
    }
   ]
  }
 },
 "Building": {
  "UrbanScene": {
   "north_axis": 0,
   "terrain": "City",
   "loads_convergence_tolerance_value": 0.04,
   "temperature_convergence_tolerance_value": 0.4,
   "solar_distribution": "FullExterior",
   "maximum_number_of_warmup_days": 100,
   "name": "Demo urban block"
  }
 },
 "Site:Location": {
  "Demo Location": {
   "city": "Anonymized",
   "reference_system": "local coordinates"
  }
 },
 "Zone": {
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 5.12400838509315,
   "volume": 274.77
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.4856011740150503,
   "volume": 172.91
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.5095877940930578,
   "volume": 145.37
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.4884026467987432,
   "volume": 144.5
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.678099999999997,
   "volume": 83.35
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3034972516666663,
   "volume": 312.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3034972516666663,
   "volume": 312.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3034972516666663,
   "volume": 312.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3034972516666663,
   "volume": 312.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3034972516666663,
   "volume": 312.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F6": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3034972516666663,
   "volume": 312.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F7": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 2.3544581900000026,
   "volume": 90.94
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.5039999999999996,
   "volume": 261.18
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.1872067349999984,
   "volume": 221.19
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.187206735,
   "volume": 219.69
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 2.3900454000000018,
   "volume": 136.01
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.881450000000001,
   "volume": 202.66
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.881449999999999,
   "volume": 202.66
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.881450000000001,
   "volume": 202.66
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.881450000000001,
   "volume": 202.66
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.328387230000001,
   "volume": 118.86
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.8187,
   "volume": 581.33
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.309100000000001,
   "volume": 467.92
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.07970229,
   "volume": 268.52
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.07970229,
   "volume": 268.52
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.07970229,
   "volume": 268.52
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.0691249999999997,
   "volume": 573.34
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.0691250000000014,
   "volume": 573.34
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.0691249999999997,
   "volume": 573.34
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.0691249999999997,
   "volume": 459.58
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.461600000000001,
   "volume": 174.84
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.7362249999999992,
   "volume": 220.29
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.736225000000001,
   "volume": 220.29
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.7362249999999975,
   "volume": 220.29
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.736225000000001,
   "volume": 220.29
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.827833330000001,
   "volume": 162.23
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.369299999999999,
   "volume": 2257.25
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.369300000000001,
   "volume": 2257.25
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.0847,
   "volume": 653.22
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.0847000000000016,
   "volume": 653.22
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 2.9254333333333324,
   "volume": 684.41
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 2.9254333333333324,
   "volume": 684.41
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 2.925433333333334,
   "volume": 684.41
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 2.8004999999999995,
   "volume": 587.57
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 5.060000000000002,
   "volume": 196.24
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.2338249999999995,
   "volume": 174.45
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.2338250000000013,
   "volume": 174.45
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.2338250000000013,
   "volume": 159.36
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.2338249999999995,
   "volume": 159.36
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.1348999999999982,
   "volume": 122.75
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F6": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.243056620000001,
   "volume": 67.35
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.4251000000000005,
   "volume": 404.2
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.0968150737329125,
   "volume": 347.7
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.263020699171792,
   "volume": 282.31
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3328969370952954,
   "volume": 220.72
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.416328969999999,
   "volume": 169.12
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.0008,
   "volume": 425.26
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.0008,
   "volume": 425.26
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 4.74259159,
   "volume": 445.74
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 2.4691445399999985,
   "volume": 199.82
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.5071638699999994,
   "volume": 158.52
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3668750000000003,
   "volume": 219.91
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3668749999999985,
   "volume": 219.91
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3668750000000003,
   "volume": 219.91
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3668750000000003,
   "volume": 219.91
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.059899999999999,
   "volume": 87.59
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 5.1838999999999995,
   "volume": 295.79
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.880448285,
   "volume": 188.69
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.880448285,
   "volume": 188.69
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.1189034299999996,
   "volume": 133.51
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.2122199999999985,
   "volume": 72.82
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.75394,
   "volume": 421.87
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.75394,
   "volume": 421.87
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.75394,
   "volume": 421.87
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.75394,
   "volume": 421.87
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.75394,
   "volume": 421.87
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F6": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 2.6236999999999995,
   "volume": 25.77
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 5.078277381974026,
   "volume": 559.29
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.798185183610931,
   "volume": 418.31
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.6420046011395932,
   "volume": 401.11
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.1878260562018497,
   "volume": 351.09
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.4418067770736016,
   "volume": 379.06
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 5.1349561616943245,
   "volume": 442.25
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.3200680118675336,
   "volume": 285.94
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.034602762125541,
   "volume": 246.69
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.0134441445662397,
   "volume": 244.97
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.30030092974636,
   "volume": 268.29
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 2.6184362900000053,
   "volume": 19.33
  },
  "ID_00000007-0000-4000-8000-000000000007_Building_H_F1": {
   "direction_of_relative_north": 0,
   "x_origin": 0,
   "y_origin": 0,
   "z_origin": 0,
   "multiplier": 1,
   "ceiling_height": 3.5,
   "volume": 99.78
  }
 },
 "BuildingSurface:Detailed": {
  "RoofSurface_UUID_d43ea136-63da-4477-af40-c69c6fdf7c99_F1": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 191.98484735010425,
     "vertex_y_coordinate": 242.4237808189646,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 8.4972
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_1c82c96b-d47b-476b-8f86-35e9aaf3ca8d_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 191.98484735010425,
     "vertex_y_coordinate": 242.4237808189646,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 11.277199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_f0094fda-b8d7-49da-ba26-589ff557e8e9_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 189.54591036008787,
     "vertex_y_coordinate": 249.6372092089441,
     "vertex_z_coordinate": 23.0373
    },
    {
     "vertex_x_coordinate": 187.17930656010867,
     "vertex_y_coordinate": 244.8230759689468,
     "vertex_z_coordinate": 23.0297
    },
    {
     "vertex_x_coordinate": 188.27732926010503,
     "vertex_y_coordinate": 244.27485867895302,
     "vertex_z_coordinate": 21.93217132
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 19.40320391
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 19.37848064
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 192.02530259010382,
     "vertex_y_coordinate": 248.45244102895958,
     "vertex_z_coordinate": 20.580160669999998
    },
    {
     "vertex_x_coordinate": 190.15738955009147,
     "vertex_y_coordinate": 249.34501619896037,
     "vertex_z_coordinate": 22.43133357
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_a6236aef-0e7b-4992-b843-493619255779_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 189.54591036008787,
     "vertex_y_coordinate": 249.6372092089441,
     "vertex_z_coordinate": 23.0373
    },
    {
     "vertex_x_coordinate": 188.88071303011384,
     "vertex_y_coordinate": 249.9550712389464,
     "vertex_z_coordinate": 22.41472077
    },
    {
     "vertex_x_coordinate": 187.20450668010744,
     "vertex_y_coordinate": 250.7560400989605,
     "vertex_z_coordinate": 20.84589679
    },
    {
     "vertex_x_coordinate": 185.10175244009588,
     "vertex_y_coordinate": 245.86035059895949,
     "vertex_z_coordinate": 21.06870416
    },
    {
     "vertex_x_coordinate": 187.17930656010867,
     "vertex_y_coordinate": 244.8230759689468,
     "vertex_z_coordinate": 23.0297
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_844d3a10-668c-4dd9-88a6-0daa6a983e60_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 185.10175244009588,
     "vertex_y_coordinate": 245.86035059895949,
     "vertex_z_coordinate": 21.06870416
    },
    {
     "vertex_x_coordinate": 187.20450668010744,
     "vertex_y_coordinate": 250.7560400989605,
     "vertex_z_coordinate": 20.84589679
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 20.1978
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 20.224
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 12.3612095591082
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 15.870797353201258
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 19.3592
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 20.224
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 20.1978
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 19.3592
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_57bbfcff-37e1-4184-bf83-548c757143eb_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720874941908,
     "vertex_y_coordinate": 247.86377933752374,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.25720874941908,
     "vertex_y_coordinate": 247.86377933752374,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_57bbfcff-37e1-4184-bf83-548c757143eb_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720874941908,
     "vertex_y_coordinate": 247.86377933752374,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 193.25720874941908,
     "vertex_y_coordinate": 247.86377933752374,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 12.3612095591082
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_57bbfcff-37e1-4184-bf83-548c757143eb_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720874941908,
     "vertex_y_coordinate": 247.86377933752374,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 193.25720874941908,
     "vertex_y_coordinate": 247.86377933752374,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 15.870797353201258
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_57bbfcff-37e1-4184-bf83-548c757143eb_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720874941908,
     "vertex_y_coordinate": 247.86377933752374,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 193.25720874941908,
     "vertex_y_coordinate": 247.86377933752374,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 19.3592
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_57bbfcff-37e1-4184-bf83-548c757143eb_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 189.54591036392958,
     "vertex_y_coordinate": 249.63720921697677,
     "vertex_z_coordinate": 23.0373
    },
    {
     "vertex_x_coordinate": 190.1573895518377,
     "vertex_y_coordinate": 249.34501620262745,
     "vertex_z_coordinate": 22.43133357
    },
    {
     "vertex_x_coordinate": 192.0253025908023,
     "vertex_y_coordinate": 248.45244103041478,
     "vertex_z_coordinate": 20.580160669999998
    },
    {
     "vertex_x_coordinate": 193.25720874941908,
     "vertex_y_coordinate": 247.86377933752374,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 186.2848567494657,
     "vertex_y_coordinate": 251.19549133762484,
     "vertex_z_coordinate": 20.1978
    },
    {
     "vertex_x_coordinate": 187.20450668083504,
     "vertex_y_coordinate": 250.7560401004739,
     "vertex_z_coordinate": 20.84589679
    },
    {
     "vertex_x_coordinate": 188.8807130320638,
     "vertex_y_coordinate": 249.95507124302094,
     "vertex_z_coordinate": 22.41472077
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 12.3612095591082
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 15.870797353201258
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 19.3592
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 19.37848064
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 19.3592
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 12.3612095591082
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 15.870797353201258
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 19.3592
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 19.40320391
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 19.37848064
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_cadf7ff0-1efb-463a-b5fd-9d689cdd9c28_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_cadf7ff0-1efb-463a-b5fd-9d689cdd9c28_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 11.277199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_130d15d0-a369-4025-aaf0-d5886dcda45a_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 191.98484735010425,
     "vertex_y_coordinate": 242.4237808189646,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 191.98484735010425,
     "vertex_y_coordinate": 242.4237808189646,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_130d15d0-a369-4025-aaf0-d5886dcda45a_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 191.98484735010425,
     "vertex_y_coordinate": 242.4237808189646,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 191.98484735010425,
     "vertex_y_coordinate": 242.4237808189646,
     "vertex_z_coordinate": 11.277199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a9add753-c07e-4653-ae89-b904ca177d58_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a9add753-c07e-4653-ae89-b904ca177d58_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 11.277199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_49669bdf-85ad-4567-95df-5b269dd69db2_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_49669bdf-85ad-4567-95df-5b269dd69db2_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 11.277199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_8645dbf3-637e-43f0-a147-51fbdbb47168_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_8645dbf3-637e-43f0-a147-51fbdbb47168_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 11.277199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e61644fd-9b28-4f65-be55-16f302a38700_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 192.8521527495759,
     "vertex_y_coordinate": 241.99075532788993,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 192.8521527495759,
     "vertex_y_coordinate": 241.99075532788993,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 191.98484734841622,
     "vertex_y_coordinate": 242.42378081561765,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 191.98484734841622,
     "vertex_y_coordinate": 242.42378081561765,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 8.4972
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e61644fd-9b28-4f65-be55-16f302a38700_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 12.3612095591082
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e61644fd-9b28-4f65-be55-16f302a38700_F2_p2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 191.98484734841622,
     "vertex_y_coordinate": 242.42378081561765,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 191.98484734841622,
     "vertex_y_coordinate": 242.42378081561765,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.8521527495759,
     "vertex_y_coordinate": 241.99075532788993,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.8521527495759,
     "vertex_y_coordinate": 241.99075532788993,
     "vertex_z_coordinate": 11.277199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e61644fd-9b28-4f65-be55-16f302a38700_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 15.870797353201258
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e61644fd-9b28-4f65-be55-16f302a38700_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 19.3592
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e61644fd-9b28-4f65-be55-16f302a38700_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 187.17930655929376,
     "vertex_y_coordinate": 244.82307596728788,
     "vertex_z_coordinate": 23.0297
    },
    {
     "vertex_x_coordinate": 185.101752437884,
     "vertex_y_coordinate": 245.8603505945648,
     "vertex_z_coordinate": 21.06870416
    },
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 20.224
    },
    {
     "vertex_x_coordinate": 183.91378475088277,
     "vertex_y_coordinate": 246.45347533051972,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 190.80751150089782,
     "vertex_y_coordinate": 243.01159732052474,
     "vertex_z_coordinate": 19.40320391
    },
    {
     "vertex_x_coordinate": 188.2773292599304,
     "vertex_y_coordinate": 244.27485867860378,
     "vertex_z_coordinate": 21.93217132
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_71a313a0-4255-4b4a-810f-70b9e107dd2d_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 3.7516
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.7516
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 191.98484735010425,
     "vertex_y_coordinate": 242.4237808189646,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 190.80751150113065,
     "vertex_y_coordinate": 243.0115973209904,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 190.80751150113065,
     "vertex_y_coordinate": 243.0115973209904,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.36026105011115,
     "vertex_y_coordinate": 245.1479240489425,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 191.98484735010425,
     "vertex_y_coordinate": 242.4237808189646,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 8.87560838509315
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 8.87560838509315
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 12.3612095591082
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 12.3612095591082
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 12.3612095591082
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 15.870797353201258
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 15.870797353201258
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 15.870797353201258
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 193.25719866043073,
     "vertex_y_coordinate": 247.86378416026128,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 19.3592
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 190.807511500112,
     "vertex_y_coordinate": 243.01159731895314,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 192.1829338700918,
     "vertex_y_coordinate": 245.73575793896453,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 193.25719866043073,
     "vertex_y_coordinate": 247.86378416026128,
     "vertex_z_coordinate": 19.3592
    },
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 19.3592
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000010-0000-4000-8000-000000000010_Building_Q_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_eab8814a-8339-4124-9de7-46426253ef79_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eab8814a-8339-4124-9de7-46426253ef79_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eab8814a-8339-4124-9de7-46426253ef79_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eab8814a-8339-4124-9de7-46426253ef79_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eab8814a-8339-4124-9de7-46426253ef79_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eab8814a-8339-4124-9de7-46426253ef79_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eab8814a-8339-4124-9de7-46426253ef79_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.62942206
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 23.62264871
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_bf45602b-7e2f-47db-803b-f23d2deb1fc6_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 188.88071303011384,
     "vertex_y_coordinate": 249.9550712389464,
     "vertex_z_coordinate": 25.9237417
    },
    {
     "vertex_x_coordinate": 189.54591036008787,
     "vertex_y_coordinate": 249.6372092089441,
     "vertex_z_coordinate": 24.98517596
    },
    {
     "vertex_x_coordinate": 192.18711576011265,
     "vertex_y_coordinate": 253.40763523895293,
     "vertex_z_coordinate": 24.10954948
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_76963cba-2fb7-483f-be54-1d81d80a49a3_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 189.54591036008787,
     "vertex_y_coordinate": 249.6372092089441,
     "vertex_z_coordinate": 24.98517596
    },
    {
     "vertex_x_coordinate": 190.15738955009147,
     "vertex_y_coordinate": 249.34501619896037,
     "vertex_z_coordinate": 24.10954948
    },
    {
     "vertex_x_coordinate": 192.18711576011265,
     "vertex_y_coordinate": 253.40763523895293,
     "vertex_z_coordinate": 24.10954948
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_7015affa-b102-4044-a084-365fb2faf09b_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 188.88071303011384,
     "vertex_y_coordinate": 249.9550712389464,
     "vertex_z_coordinate": 25.9237417
    },
    {
     "vertex_x_coordinate": 192.18711576011265,
     "vertex_y_coordinate": 253.40763523895293,
     "vertex_z_coordinate": 24.10954948
    },
    {
     "vertex_x_coordinate": 192.22097277009743,
     "vertex_y_coordinate": 254.4446466289519,
     "vertex_z_coordinate": 24.63786049
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_b3e5a711-9f1d-4e6a-8dfb-64cb28e36ee9_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 188.88071303011384,
     "vertex_y_coordinate": 249.9550712389464,
     "vertex_z_coordinate": 25.9237417
    },
    {
     "vertex_x_coordinate": 192.22097277009743,
     "vertex_y_coordinate": 254.4446466289519,
     "vertex_z_coordinate": 24.63786049
    },
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_69acbd79-f424-44c4-a2ee-d8d3bbcab46b_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.6257
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_38bde451-8daa-4f04-ae29-50e48153bb59_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.6257
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.6257
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_b6b7aa47-82ac-49e5-a1ec-73eb929b534c_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 188.88077514298493,
     "vertex_y_coordinate": 249.95503925241064,
     "vertex_z_coordinate": 25.923652949783076
    },
    {
     "vertex_x_coordinate": 192.29762458935147,
     "vertex_y_coordinate": 256.79437728220364,
     "vertex_z_coordinate": 25.85000338020477
    },
    {
     "vertex_x_coordinate": 190.5949909260671,
     "vertex_y_coordinate": 259.8164554448449,
     "vertex_z_coordinate": 23.56920611473442
    },
    {
     "vertex_x_coordinate": 189.6910333831038,
     "vertex_y_coordinate": 258.0084025389515,
     "vertex_z_coordinate": 23.58820273649494
    },
    {
     "vertex_x_coordinate": 186.28479835981852,
     "vertex_y_coordinate": 251.19552140845917,
     "vertex_z_coordinate": 23.659745581187533
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_c118819f-22cc-48c2-945a-b3480656a1e5_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 190.15738955009147,
     "vertex_y_coordinate": 249.34501619896037,
     "vertex_z_coordinate": 24.10954948
    },
    {
     "vertex_x_coordinate": 192.02530259010382,
     "vertex_y_coordinate": 248.45244102895958,
     "vertex_z_coordinate": 24.11500014
    },
    {
     "vertex_x_coordinate": 192.18711576011265,
     "vertex_y_coordinate": 253.40763523895293,
     "vertex_z_coordinate": 24.10954948
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_8231947b-4e29-4bb9-8f54-00d810370b14_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.02530517225387,
     "vertex_y_coordinate": 248.4524409446458,
     "vertex_z_coordinate": 24.112949921451786
    },
    {
     "vertex_x_coordinate": 193.25720934767742,
     "vertex_y_coordinate": 247.86377931945026,
     "vertex_z_coordinate": 24.114525659991614
    },
    {
     "vertex_x_coordinate": 195.50742525077658,
     "vertex_y_coordinate": 249.45579204329988,
     "vertex_z_coordinate": 24.117294232428186
    },
    {
     "vertex_x_coordinate": 192.22097535224748,
     "vertex_y_coordinate": 254.4446465446381,
     "vertex_z_coordinate": 24.112949918034296
    },
    {
     "vertex_x_coordinate": 192.2041769841453,
     "vertex_y_coordinate": 253.93015300267143,
     "vertex_z_coordinate": 24.112949920801253
    },
    {
     "vertex_x_coordinate": 192.19569431614946,
     "vertex_y_coordinate": 253.670398699207,
     "vertex_z_coordinate": 24.11294992016763
    },
    {
     "vertex_x_coordinate": 192.1871114774258,
     "vertex_y_coordinate": 253.40763537879684,
     "vertex_z_coordinate": 24.11294991712523
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_8bf84bd1-ddf5-41a9-aea9-33ddec52a2cd_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    },
    {
     "vertex_x_coordinate": 196.6155646200932,
     "vertex_y_coordinate": 250.23978983896086,
     "vertex_z_coordinate": 25.79525308
    },
    {
     "vertex_x_coordinate": 198.12874400010332,
     "vertex_y_coordinate": 251.31035240896745,
     "vertex_z_coordinate": 24.51391777
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 23.58138383
    },
    {
     "vertex_x_coordinate": 195.3990967501013,
     "vertex_y_coordinate": 257.9046113389486,
     "vertex_z_coordinate": 23.62987875
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 23.63235897
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.62209186
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_1c3b56e7-df65-4d42-918c-b791b0617803_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 196.6155646200932,
     "vertex_y_coordinate": 250.23978983896086,
     "vertex_z_coordinate": 25.79525308
    },
    {
     "vertex_x_coordinate": 192.22097277009743,
     "vertex_y_coordinate": 254.4446466289519,
     "vertex_z_coordinate": 24.11500014
    },
    {
     "vertex_x_coordinate": 196.00971720009693,
     "vertex_y_coordinate": 249.8111575289513,
     "vertex_z_coordinate": 24.873961859999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_19268516-8219-4df3-98b1-cb20952b478a_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 196.00971720009693,
     "vertex_y_coordinate": 249.8111575289513,
     "vertex_z_coordinate": 24.873961859999998
    },
    {
     "vertex_x_coordinate": 192.22097277009743,
     "vertex_y_coordinate": 254.4446466289519,
     "vertex_z_coordinate": 24.11500014
    },
    {
     "vertex_x_coordinate": 195.50742814008845,
     "vertex_y_coordinate": 249.45579194894526,
     "vertex_z_coordinate": 24.11500014
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_6041d09a-431e-48a5-bbae-0fb4ba484f76_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    },
    {
     "vertex_x_coordinate": 192.22097277009743,
     "vertex_y_coordinate": 254.4446466289519,
     "vertex_z_coordinate": 24.11500014
    },
    {
     "vertex_x_coordinate": 196.6155646200932,
     "vertex_y_coordinate": 250.23978983896086,
     "vertex_z_coordinate": 25.79525308
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_78e646d5-7188-49f1-98df-dfb613e2cd49_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.6257
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.6257
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_797057a0-bd29-4af2-98aa-24c768451ea1_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.62209186
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.62809395
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_e99b4372-1aac-4b51-8f7f-e40beabfc596_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.62942206
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.6257
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_23ea8c10-995b-4420-9cdf-41fa84980c70_F7": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.62809395
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 23.62264871
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.62942206
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_468baace-421e-4cea-945f-5b8ae0231a1c_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.22097277088324,
     "vertex_y_coordinate": 254.44464662892278,
     "vertex_z_coordinate": 24.63786049
    },
    {
     "vertex_x_coordinate": 192.18711576078204,
     "vertex_y_coordinate": 253.40763523892383,
     "vertex_z_coordinate": 24.10954948
    },
    {
     "vertex_x_coordinate": 192.19569462971413,
     "vertex_y_coordinate": 253.67039868896245,
     "vertex_z_coordinate": 24.11270064
    },
    {
     "vertex_x_coordinate": 192.20417525628,
     "vertex_y_coordinate": 253.93015305907466,
     "vertex_z_coordinate": 24.11431881
    },
    {
     "vertex_x_coordinate": 192.22097277088324,
     "vertex_y_coordinate": 254.44464662892278,
     "vertex_z_coordinate": 24.11500014
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb111c69-c091-4cf9-99bc-38fa28599a95_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb111c69-c091-4cf9-99bc-38fa28599a95_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb111c69-c091-4cf9-99bc-38fa28599a95_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb111c69-c091-4cf9-99bc-38fa28599a95_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb111c69-c091-4cf9-99bc-38fa28599a95_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb111c69-c091-4cf9-99bc-38fa28599a95_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb111c69-c091-4cf9-99bc-38fa28599a95_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.6257
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.6257
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb145c31-d19b-40ad-919e-ae031a84add2_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb145c31-d19b-40ad-919e-ae031a84add2_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb145c31-d19b-40ad-919e-ae031a84add2_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb145c31-d19b-40ad-919e-ae031a84add2_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb145c31-d19b-40ad-919e-ae031a84add2_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb145c31-d19b-40ad-919e-ae031a84add2_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fb145c31-d19b-40ad-919e-ae031a84add2_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.6257
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.6257
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f157ea2d-db78-416a-b425-8e6c49a0ba98_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f157ea2d-db78-416a-b425-8e6c49a0ba98_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f157ea2d-db78-416a-b425-8e6c49a0ba98_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f157ea2d-db78-416a-b425-8e6c49a0ba98_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f157ea2d-db78-416a-b425-8e6c49a0ba98_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f157ea2d-db78-416a-b425-8e6c49a0ba98_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f157ea2d-db78-416a-b425-8e6c49a0ba98_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.62942206
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.6257
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7fed5f19-a8c7-4294-aa6b-f0b0c3de30a9_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7fed5f19-a8c7-4294-aa6b-f0b0c3de30a9_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7fed5f19-a8c7-4294-aa6b-f0b0c3de30a9_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7fed5f19-a8c7-4294-aa6b-f0b0c3de30a9_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7fed5f19-a8c7-4294-aa6b-f0b0c3de30a9_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7fed5f19-a8c7-4294-aa6b-f0b0c3de30a9_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7fed5f19-a8c7-4294-aa6b-f0b0c3de30a9_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.62809395
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 23.62264871
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_504a1ce1-b147-4979-8885-e5ae262a353b_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_504a1ce1-b147-4979-8885-e5ae262a353b_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_504a1ce1-b147-4979-8885-e5ae262a353b_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_504a1ce1-b147-4979-8885-e5ae262a353b_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_504a1ce1-b147-4979-8885-e5ae262a353b_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_504a1ce1-b147-4979-8885-e5ae262a353b_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_504a1ce1-b147-4979-8885-e5ae262a353b_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.62809395
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.62209186
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 23.63235897
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.62209186
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 23.63235897
    },
    {
     "vertex_x_coordinate": 195.39909335176344,
     "vertex_y_coordinate": 257.90460910022375,
     "vertex_z_coordinate": 23.62987875
    },
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 23.58138383
    },
    {
     "vertex_x_coordinate": 199.22994529115385,
     "vertex_y_coordinate": 252.08944368877565,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 195.20287328609265,
     "vertex_y_coordinate": 258.20246768547804,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_631596df-1160-4a1a-89e9-caae571d9e2f_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_631596df-1160-4a1a-89e9-caae571d9e2f_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_631596df-1160-4a1a-89e9-caae571d9e2f_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_631596df-1160-4a1a-89e9-caae571d9e2f_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_631596df-1160-4a1a-89e9-caae571d9e2f_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_631596df-1160-4a1a-89e9-caae571d9e2f_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_631596df-1160-4a1a-89e9-caae571d9e2f_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 196.61556461860891,
     "vertex_y_coordinate": 250.23978984105634,
     "vertex_z_coordinate": 25.79525308
    },
    {
     "vertex_x_coordinate": 196.00971719852532,
     "vertex_y_coordinate": 249.8111575311632,
     "vertex_z_coordinate": 24.873961859999998
    },
    {
     "vertex_x_coordinate": 195.50742813866236,
     "vertex_y_coordinate": 249.45579195095343,
     "vertex_z_coordinate": 24.11500014
    },
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 24.11500014
    },
    {
     "vertex_x_coordinate": 193.25720875055413,
     "vertex_y_coordinate": 247.86377933828044,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 199.22994476064923,
     "vertex_y_coordinate": 252.0894433381618,
     "vertex_z_coordinate": 23.58138383
    },
    {
     "vertex_x_coordinate": 198.12874399713473,
     "vertex_y_coordinate": 251.3103524131293,
     "vertex_z_coordinate": 24.51391777
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 23.65966215
    },
    {
     "vertex_x_coordinate": 189.69099490440567,
     "vertex_y_coordinate": 258.0084222665173,
     "vertex_z_coordinate": 23.588249349999998
    },
    {
     "vertex_x_coordinate": 190.59493791218847,
     "vertex_y_coordinate": 259.81648276295164,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 186.2848578862613,
     "vertex_y_coordinate": 251.19549077094416,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_1af074c5-6b0a-4af6-bf37-dbd5d1d17bab_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_1af074c5-6b0a-4af6-bf37-dbd5d1d17bab_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_1af074c5-6b0a-4af6-bf37-dbd5d1d17bab_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_1af074c5-6b0a-4af6-bf37-dbd5d1d17bab_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_1af074c5-6b0a-4af6-bf37-dbd5d1d17bab_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_1af074c5-6b0a-4af6-bf37-dbd5d1d17bab_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_1af074c5-6b0a-4af6-bf37-dbd5d1d17bab_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.6257
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_50522db1-f414-4a27-ac56-0132751ebc00_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 192.29768722009612,
     "vertex_y_coordinate": 256.7943450289604,
     "vertex_z_coordinate": 25.84991389
    },
    {
     "vertex_x_coordinate": 192.22097277009743,
     "vertex_y_coordinate": 254.4446466289519,
     "vertex_z_coordinate": 24.63786049
    },
    {
     "vertex_x_coordinate": 192.22097277009743,
     "vertex_y_coordinate": 254.4446466289519,
     "vertex_z_coordinate": 24.11500014
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_bdb95179-af67-4f37-87f5-d99ee1ac6443_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bdb95179-af67-4f37-87f5-d99ee1ac6443_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bdb95179-af67-4f37-87f5-d99ee1ac6443_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bdb95179-af67-4f37-87f5-d99ee1ac6443_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bdb95179-af67-4f37-87f5-d99ee1ac6443_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bdb95179-af67-4f37-87f5-d99ee1ac6443_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bdb95179-af67-4f37-87f5-d99ee1ac6443_F7": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 188.8807130321802,
     "vertex_y_coordinate": 249.95507124325377,
     "vertex_z_coordinate": 25.9237417
    },
    {
     "vertex_x_coordinate": 187.20450668095145,
     "vertex_y_coordinate": 250.75604010073585,
     "vertex_z_coordinate": 24.46174331
    },
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 23.65966215
    },
    {
     "vertex_x_coordinate": 186.2848567496112,
     "vertex_y_coordinate": 251.19549133791588,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.25720874944818,
     "vertex_y_coordinate": 247.86377933761105,
     "vertex_z_coordinate": 24.11500014
    },
    {
     "vertex_x_coordinate": 192.02530259086052,
     "vertex_y_coordinate": 248.4524410305312,
     "vertex_z_coordinate": 24.11500014
    },
    {
     "vertex_x_coordinate": 190.157389551925,
     "vertex_y_coordinate": 249.34501620280207,
     "vertex_z_coordinate": 24.10954948
    },
    {
     "vertex_x_coordinate": 189.5459103640169,
     "vertex_y_coordinate": 249.6372092171805,
     "vertex_z_coordinate": 24.98517596
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_efd614e6-a0c8-4df7-85de-d27488ed6f77_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 189.69100076009636,
     "vertex_y_coordinate": 258.008419338963,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 195.3990967501013,
     "vertex_y_coordinate": 257.9046113389486,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 3.7483000000000004
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 3.7483000000000004
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 7.051797251666667
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 7.051797251666667
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 10.355294503333333
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 10.355294503333333
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 13.658791755
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 13.658791755
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 16.962289006666666
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 16.962289006666666
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab5_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab5_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab5_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 20.265786258333332
    },
    {
     "vertex_x_coordinate": 190.59493676011334,
     "vertex_y_coordinate": 259.81648333894555,
     "vertex_z_coordinate": 20.265786258333332
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab5_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab6_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 190.59446014743298,
     "vertex_y_coordinate": 259.8155300123326,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab6_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab6_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 186.28485675010597,
     "vertex_y_coordinate": 251.19549133896362,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 195.20287276009913,
     "vertex_y_coordinate": 258.20246733896784,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 194.0798647601041,
     "vertex_y_coordinate": 259.97245133895194,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.68684076011414,
     "vertex_y_coordinate": 260.37744333894807,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.3168567501125,
     "vertex_y_coordinate": 260.5254753489571,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 193.07384876010474,
     "vertex_y_coordinate": 260.60349133895943,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 192.03986475011334,
     "vertex_y_coordinate": 260.66749133894336,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.46085676009534,
     "vertex_y_coordinate": 260.53149133894476,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 191.07986475009238,
     "vertex_y_coordinate": 260.3714273389487,
     "vertex_z_coordinate": 23.569283509999998
    },
    {
     "vertex_x_coordinate": 190.59446014743298,
     "vertex_y_coordinate": 259.8155300123326,
     "vertex_z_coordinate": 23.569283509999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000002-0000-4000-8000-000000000002_Building_C_Slab6_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_bedcffdc-b626-4445-b10b-e15a10b7cf7e_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 168.33247274009045,
     "vertex_y_coordinate": 191.3392992989684,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 176.88485674010008,
     "vertex_y_coordinate": 191.2704992989602,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 175.38552874009474,
     "vertex_y_coordinate": 185.41456328894128,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 4.1097
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_769f79ad-af12-4bce-83fd-587b83aa9aeb_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 9.3426
    },
    {
     "vertex_x_coordinate": 176.58895329010556,
     "vertex_y_coordinate": 190.11478705896297,
     "vertex_z_coordinate": 7.626199999999999
    },
    {
     "vertex_x_coordinate": 176.88485674010008,
     "vertex_y_coordinate": 191.2704992989602,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 172.83971120009664,
     "vertex_y_coordinate": 192.53281672895537,
     "vertex_z_coordinate": 9.33441698
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_bd33be2b-f3fe-4490-8ecf-bf3bdc6109c9_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 175.9372915168351,
     "vertex_y_coordinate": 187.56958576847683,
     "vertex_z_coordinate": 15.835859722587937
    },
    {
     "vertex_x_coordinate": 176.58888521851622,
     "vertex_y_coordinate": 190.11451896931976,
     "vertex_z_coordinate": 13.987720304165592
    },
    {
     "vertex_x_coordinate": 172.4938560370647,
     "vertex_y_coordinate": 191.11102870482136,
     "vertex_z_coordinate": 14.01722733124128
    },
    {
     "vertex_x_coordinate": 171.8899358708295,
     "vertex_y_coordinate": 188.62743708727066,
     "vertex_z_coordinate": 15.815285447955738
    },
    {
     "vertex_x_coordinate": 174.75512207724387,
     "vertex_y_coordinate": 187.87989989487687,
     "vertex_z_coordinate": 15.828941864049451
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_e1655bc3-4b91-434c-8c0a-babdf006ee40_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 16.26216079
    },
    {
     "vertex_x_coordinate": 168.33247274009045,
     "vertex_y_coordinate": 191.3392992989684,
     "vertex_z_coordinate": 16.04847533
    },
    {
     "vertex_x_coordinate": 167.8736615900998,
     "vertex_y_coordinate": 189.18298061896348,
     "vertex_z_coordinate": 15.85949201
    },
    {
     "vertex_x_coordinate": 171.89016418010578,
     "vertex_y_coordinate": 188.62833624894847,
     "vertex_z_coordinate": 15.81660411
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 16.03425059
    },
    {
     "vertex_x_coordinate": 172.83971120009664,
     "vertex_y_coordinate": 192.53281672895537,
     "vertex_z_coordinate": 16.15896318
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_1abeddfb-b21c-404c-b0f3-b87bd3598469_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 173.7381778845156,
     "vertex_y_coordinate": 183.90801405496313,
     "vertex_z_coordinate": 16.378232357839313
    },
    {
     "vertex_x_coordinate": 167.12846557568992,
     "vertex_y_coordinate": 185.6806764129724,
     "vertex_z_coordinate": 16.344769742160686
    },
    {
     "vertex_x_coordinate": 166.9228378944972,
     "vertex_y_coordinate": 184.7143387849501,
     "vertex_z_coordinate": 14.55751612783931
    },
    {
     "vertex_x_coordinate": 174.41890757568763,
     "vertex_y_coordinate": 182.70454779296415,
     "vertex_z_coordinate": 14.596487322160687
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_54c8cd6f-3563-4c5a-93de-d156b4aeddd4_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 173.73822831449797,
     "vertex_y_coordinate": 183.9082108134753,
     "vertex_z_coordinate": 16.378679235473125
    },
    {
     "vertex_x_coordinate": 174.75489183943137,
     "vertex_y_coordinate": 187.87898942781612,
     "vertex_z_coordinate": 15.827378608466962
    },
    {
     "vertex_x_coordinate": 171.890115193557,
     "vertex_y_coordinate": 188.62812184123322,
     "vertex_z_coordinate": 15.814969487499397
    },
    {
     "vertex_x_coordinate": 167.8737517837726,
     "vertex_y_coordinate": 189.1833753848041,
     "vertex_z_coordinate": 15.862501664323101
    },
    {
     "vertex_x_coordinate": 167.51659889973234,
     "vertex_y_coordinate": 187.50486930360785,
     "vertex_z_coordinate": 16.093368632791233
    },
    {
     "vertex_x_coordinate": 167.1284144896199,
     "vertex_y_coordinate": 185.68047678281437,
     "vertex_z_coordinate": 16.344300971446177
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_ae7d4049-5ac2-4ff5-95d4-70395ba17121_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 173.73821272011264,
     "vertex_y_coordinate": 183.9081425589684,
     "vertex_z_coordinate": 16.37815887
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 14.59656081
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 14.632616339999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 14.57244888
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 14.5007221
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 14.43998131
    },
    {
     "vertex_x_coordinate": 174.9187753701117,
     "vertex_y_coordinate": 183.5915760389471,
     "vertex_z_coordinate": 14.824767389999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_338dab85-9cbc-42e9-a484-8eea1503d8dd_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 173.73821272011264,
     "vertex_y_coordinate": 183.9081425589684,
     "vertex_z_coordinate": 16.37815887
    },
    {
     "vertex_x_coordinate": 174.9187753701117,
     "vertex_y_coordinate": 183.5915760389471,
     "vertex_z_coordinate": 14.824767389999998
    },
    {
     "vertex_x_coordinate": 175.38552874009474,
     "vertex_y_coordinate": 185.41456328894128,
     "vertex_z_coordinate": 14.572009429999998
    },
    {
     "vertex_x_coordinate": 175.93733211010112,
     "vertex_y_coordinate": 187.56974563896074,
     "vertex_z_coordinate": 14.273291959999998
    },
    {
     "vertex_x_coordinate": 174.7549003000895,
     "vertex_y_coordinate": 187.87902645894792,
     "vertex_z_coordinate": 15.82766093
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_74a5f499-9e9c-42fc-9358-0ba7a7f71666_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 175.93733211010112,
     "vertex_y_coordinate": 187.56974563896074,
     "vertex_z_coordinate": 15.83609418
    },
    {
     "vertex_x_coordinate": 174.7549003000895,
     "vertex_y_coordinate": 187.87902645894792,
     "vertex_z_coordinate": 15.82766093
    },
    {
     "vertex_x_coordinate": 175.93733211010112,
     "vertex_y_coordinate": 187.56974563896074,
     "vertex_z_coordinate": 14.273291959999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_41c3e5dd-235b-47a9-94dc-bb887f00e1ac_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_41c3e5dd-235b-47a9-94dc-bb887f00e1ac_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_41c3e5dd-235b-47a9-94dc-bb887f00e1ac_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_41c3e5dd-235b-47a9-94dc-bb887f00e1ac_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 14.5007221
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 14.43998131
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2cb1ddf9-89cf-443f-bab4-b3ad1e015fbf_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2cb1ddf9-89cf-443f-bab4-b3ad1e015fbf_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2cb1ddf9-89cf-443f-bab4-b3ad1e015fbf_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2cb1ddf9-89cf-443f-bab4-b3ad1e015fbf_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 14.57244888
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 14.5007221
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_01f00aff-7725-4584-a5dc-d361dc41fc12_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_01f00aff-7725-4584-a5dc-d361dc41fc12_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_01f00aff-7725-4584-a5dc-d361dc41fc12_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_01f00aff-7725-4584-a5dc-d361dc41fc12_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 14.632616339999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 14.57244888
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_819a7eea-fe1f-4384-bd53-79dfc4831168_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_819a7eea-fe1f-4384-bd53-79dfc4831168_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_819a7eea-fe1f-4384-bd53-79dfc4831168_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_819a7eea-fe1f-4384-bd53-79dfc4831168_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 14.632616339999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 14.59656081
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 14.59656081
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 14.557442639999998
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_13ce5a34-19a0-4255-b885-45f57edb4223_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125563491601,
     "vertex_y_coordinate": 193.77744353411254,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 168.85125563491601,
     "vertex_y_coordinate": 193.77744353411254,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 166.9228715400095,
     "vertex_y_coordinate": 184.71446754218778,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 166.9228715400095,
     "vertex_y_coordinate": 184.71446754218778,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_13ce5a34-19a0-4255-b885-45f57edb4223_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125563491601,
     "vertex_y_coordinate": 193.77744353411254,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 168.85125563491601,
     "vertex_y_coordinate": 193.77744353411254,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 166.9228715400095,
     "vertex_y_coordinate": 184.71446754218778,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 166.9228715400095,
     "vertex_y_coordinate": 184.71446754218778,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_13ce5a34-19a0-4255-b885-45f57edb4223_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125563491601,
     "vertex_y_coordinate": 193.77744353411254,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 168.85125563491601,
     "vertex_y_coordinate": 193.77744353411254,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 166.9228715400095,
     "vertex_y_coordinate": 184.71446754218778,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 166.9228715400095,
     "vertex_y_coordinate": 184.71446754218778,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_13ce5a34-19a0-4255-b885-45f57edb4223_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 167.12843030923977,
     "vertex_y_coordinate": 185.6805480006442,
     "vertex_z_coordinate": 16.34484323
    },
    {
     "vertex_x_coordinate": 167.51663200199255,
     "vertex_y_coordinate": 187.50500954364543,
     "vertex_z_coordinate": 16.09443945
    },
    {
     "vertex_x_coordinate": 167.8736639280396,
     "vertex_y_coordinate": 189.1829801215208,
     "vertex_z_coordinate": 15.85949201
    },
    {
     "vertex_x_coordinate": 168.85125563491601,
     "vertex_y_coordinate": 193.77744353411254,
     "vertex_z_coordinate": 16.26216079
    },
    {
     "vertex_x_coordinate": 168.85125563491601,
     "vertex_y_coordinate": 193.77744353411254,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 166.9228715400095,
     "vertex_y_coordinate": 184.71446754218778,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 166.9228715400095,
     "vertex_y_coordinate": 184.71446754218778,
     "vertex_z_coordinate": 14.557442639999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_663d0d99-965b-4c58-9b16-fe70a6c1db1f_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 172.49377814447507,
     "vertex_y_coordinate": 191.11056594515685,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.49377814447507,
     "vertex_y_coordinate": 191.11056594515685,
     "vertex_z_coordinate": 9.3426
    },
    {
     "vertex_x_coordinate": 172.83972105672,
     "vertex_y_coordinate": 192.53281433146913,
     "vertex_z_coordinate": 9.33441698
    },
    {
     "vertex_x_coordinate": 172.83972105672,
     "vertex_y_coordinate": 192.53281433146913,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_663d0d99-965b-4c58-9b16-fe70a6c1db1f_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 172.49377814447507,
     "vertex_y_coordinate": 191.11056594515685,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 172.49377814447507,
     "vertex_y_coordinate": 191.11056594515685,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.83972105672,
     "vertex_y_coordinate": 192.53281433146913,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.83972105672,
     "vertex_y_coordinate": 192.53281433146913,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_663d0d99-965b-4c58-9b16-fe70a6c1db1f_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 172.83972105672,
     "vertex_y_coordinate": 192.53281433146913,
     "vertex_z_coordinate": 16.15896318
    },
    {
     "vertex_x_coordinate": 172.49377814447507,
     "vertex_y_coordinate": 191.11056594515685,
     "vertex_z_coordinate": 16.03425059
    },
    {
     "vertex_x_coordinate": 171.89001761609688,
     "vertex_y_coordinate": 188.62837189869606,
     "vertex_z_coordinate": 15.81660411
    },
    {
     "vertex_x_coordinate": 172.49377814447507,
     "vertex_y_coordinate": 191.11056594515685,
     "vertex_z_coordinate": 14.016561979999999
    },
    {
     "vertex_x_coordinate": 172.49377814447507,
     "vertex_y_coordinate": 191.11056594515685,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 172.83972105672,
     "vertex_y_coordinate": 192.53281433146913,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_c275d5ee-f46d-451d-9e43-898bb84b7fdc_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 176.58895329010556,
     "vertex_y_coordinate": 190.11478705896297,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 176.58895329010556,
     "vertex_y_coordinate": 190.11478705896297,
     "vertex_z_coordinate": 7.626199999999999
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 9.3426
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_c275d5ee-f46d-451d-9e43-898bb84b7fdc_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 176.58895329010556,
     "vertex_y_coordinate": 190.11478705896297,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 176.58895329010556,
     "vertex_y_coordinate": 190.11478705896297,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_c275d5ee-f46d-451d-9e43-898bb84b7fdc_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 14.016561979999999
    },
    {
     "vertex_x_coordinate": 176.58895329010556,
     "vertex_y_coordinate": 190.11478705896297,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_4c8249e8-6a69-44ec-b47a-61e38e1effaf_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 176.88485673899413,
     "vertex_y_coordinate": 191.27049929543864,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 176.88485673899413,
     "vertex_y_coordinate": 191.27049929543864,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 168.85125674016308,
     "vertex_y_coordinate": 193.7774432991573,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 168.85125674016308,
     "vertex_y_coordinate": 193.7774432991573,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_4c8249e8-6a69-44ec-b47a-61e38e1effaf_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 172.83971120082424,
     "vertex_y_coordinate": 192.53281673128367,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.83971120082424,
     "vertex_y_coordinate": 192.53281673128367,
     "vertex_z_coordinate": 9.33441698
    },
    {
     "vertex_x_coordinate": 176.88485673899413,
     "vertex_y_coordinate": 191.27049929543864,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 168.85125674016308,
     "vertex_y_coordinate": 193.7774432991573,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 168.85125674016308,
     "vertex_y_coordinate": 193.7774432991573,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_4c8249e8-6a69-44ec-b47a-61e38e1effaf_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 172.83971120082424,
     "vertex_y_coordinate": 192.53281673128367,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 172.83971120082424,
     "vertex_y_coordinate": 192.53281673128367,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 168.85125674016308,
     "vertex_y_coordinate": 193.7774432991573,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 168.85125674016308,
     "vertex_y_coordinate": 193.7774432991573,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_4c8249e8-6a69-44ec-b47a-61e38e1effaf_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125674016308,
     "vertex_y_coordinate": 193.7774432991573,
     "vertex_z_coordinate": 16.26216079
    },
    {
     "vertex_x_coordinate": 172.83971120082424,
     "vertex_y_coordinate": 192.53281673128367,
     "vertex_z_coordinate": 16.15896318
    },
    {
     "vertex_x_coordinate": 172.83971120082424,
     "vertex_y_coordinate": 192.53281673128367,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 168.85125674016308,
     "vertex_y_coordinate": 193.7774432991573,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.7518014512607,
     "vertex_y_coordinate": 182.93942710687406,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.7518014512607,
     "vertex_y_coordinate": 182.93942710687406,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 176.8848579452606,
     "vertex_y_coordinate": 191.2704989904014,
     "vertex_z_coordinate": 4.1097
    },
    {
     "vertex_x_coordinate": 176.8848579452606,
     "vertex_y_coordinate": 191.2704989904014,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.7518014512607,
     "vertex_y_coordinate": 182.93942710687406,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.7518014512607,
     "vertex_y_coordinate": 182.93942710687406,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 176.8848579452315,
     "vertex_y_coordinate": 191.2704989904014,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 176.58895375332213,
     "vertex_y_coordinate": 190.11478694036487,
     "vertex_z_coordinate": 7.626199999999999
    },
    {
     "vertex_x_coordinate": 176.58895375332213,
     "vertex_y_coordinate": 190.11478694036487,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.7518014512607,
     "vertex_y_coordinate": 182.93942710687406,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.7518014512607,
     "vertex_y_coordinate": 182.93942710687406,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 176.58895375332213,
     "vertex_y_coordinate": 190.11478694036487,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 176.58895375332213,
     "vertex_y_coordinate": 190.11478694036487,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 175.9373309695511,
     "vertex_y_coordinate": 187.56974593098857,
     "vertex_z_coordinate": 15.83609418
    },
    {
     "vertex_x_coordinate": 175.9373309695511,
     "vertex_y_coordinate": 187.56974593098857,
     "vertex_z_coordinate": 14.273291959999998
    },
    {
     "vertex_x_coordinate": 175.38552622904535,
     "vertex_y_coordinate": 185.414563931874,
     "vertex_z_coordinate": 14.572009429999998
    },
    {
     "vertex_x_coordinate": 174.918775234255,
     "vertex_y_coordinate": 183.59157607372617,
     "vertex_z_coordinate": 14.824767389999998
    },
    {
     "vertex_x_coordinate": 174.7518014512607,
     "vertex_y_coordinate": 182.93942710687406,
     "vertex_z_coordinate": 14.43998131
    },
    {
     "vertex_x_coordinate": 174.7518014512607,
     "vertex_y_coordinate": 182.93942710687406,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 176.58895375332213,
     "vertex_y_coordinate": 190.11478694036487,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 176.88462001734297,
     "vertex_y_coordinate": 191.26957472917275,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 176.88462001734297,
     "vertex_y_coordinate": 191.26957472917275,
     "vertex_z_coordinate": 7.6137
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 7.6137
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.83971120009664,
     "vertex_y_coordinate": 192.53281672895537,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 176.58895329010556,
     "vertex_y_coordinate": 190.11478705896297,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 176.58895329010556,
     "vertex_y_coordinate": 190.11478705896297,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 172.83971120009664,
     "vertex_y_coordinate": 192.53281672895537,
     "vertex_z_coordinate": 10.800906734999998
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 10.800906734999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 172.83971120009664,
     "vertex_y_coordinate": 192.53281672895537,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 176.58894976397278,
     "vertex_y_coordinate": 190.1147732869431,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_MFH_01_EXISTING",
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.4188727400906,
     "vertex_y_coordinate": 182.7044192889589,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.4528567501111,
     "vertex_y_coordinate": 182.78845128894318,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.51084074011305,
     "vertex_y_coordinate": 182.79145928894286,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.60184874010156,
     "vertex_y_coordinate": 182.82243528895197,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 174.7518007401086,
     "vertex_y_coordinate": 182.93942728894763,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 176.58894976397278,
     "vertex_y_coordinate": 190.1147732869431,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 172.4937408400874,
     "vertex_y_coordinate": 191.11057501894538,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 172.83971120009664,
     "vertex_y_coordinate": 192.53281672895537,
     "vertex_z_coordinate": 13.988113469999998
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 13.988113469999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000004-0000-4000-8000-000000000004_Building_E_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_63649f5d-f8fe-403a-88c9-f05b8a6dfbea_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 188.27737771946704,
     "vertex_y_coordinate": 244.27483384983498,
     "vertex_z_coordinate": 23.614652452630683
    },
    {
     "vertex_x_coordinate": 185.9240934351983,
     "vertex_y_coordinate": 239.614162206708,
     "vertex_z_coordinate": 23.588868557548356
    },
    {
     "vertex_x_coordinate": 190.53765462263254,
     "vertex_y_coordinate": 237.31622762733605,
     "vertex_z_coordinate": 19.28628327573586
    },
    {
     "vertex_x_coordinate": 192.85209119936917,
     "vertex_y_coordinate": 241.99078686570283,
     "vertex_z_coordinate": 19.34621715737805
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_4157a671-5f4d-480e-a496-23c34344a5db_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 188.27666568441782,
     "vertex_y_coordinate": 244.27518734894693,
     "vertex_z_coordinate": 23.615511637285923
    },
    {
     "vertex_x_coordinate": 187.17932951566763,
     "vertex_y_coordinate": 244.82306459904066,
     "vertex_z_coordinate": 22.633004881321288
    },
    {
     "vertex_x_coordinate": 185.10123506226228,
     "vertex_y_coordinate": 245.8606068569352,
     "vertex_z_coordinate": 20.772372703463443
    },
    {
     "vertex_x_coordinate": 183.91388006598572,
     "vertex_y_coordinate": 246.45342811883893,
     "vertex_z_coordinate": 19.709267218300532
    },
    {
     "vertex_x_coordinate": 181.7352074906521,
     "vertex_y_coordinate": 242.09179539530305,
     "vertex_z_coordinate": 19.696095131853884
    },
    {
     "vertex_x_coordinate": 181.5743390925927,
     "vertex_y_coordinate": 241.7806895765534,
     "vertex_z_coordinate": 19.691230163960345
    },
    {
     "vertex_x_coordinate": 185.92629915912403,
     "vertex_y_coordinate": 239.61306888706167,
     "vertex_z_coordinate": 23.585927643814596
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_076a85ad-2e28-4054-bd55-5826f7c67122_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.64185
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_076a85ad-2e28-4054-bd55-5826f7c67122_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 11.523299999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_076a85ad-2e28-4054-bd55-5826f7c67122_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 15.40475
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_076a85ad-2e28-4054-bd55-5826f7c67122_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 19.2862
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_076a85ad-2e28-4054-bd55-5826f7c67122_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 19.3463
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 19.2862
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0c21771d-8ba1-4ded-971e-17719f1d90db_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 7.64185
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0c21771d-8ba1-4ded-971e-17719f1d90db_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 11.523299999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0c21771d-8ba1-4ded-971e-17719f1d90db_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 15.40475
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0c21771d-8ba1-4ded-971e-17719f1d90db_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 19.2862
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0c21771d-8ba1-4ded-971e-17719f1d90db_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 185.92414156117593,
     "vertex_y_coordinate": 239.61413755113608,
     "vertex_z_coordinate": 23.58893333
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 19.6875
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332841637,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 19.2862
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 7.64185
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 11.523299999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 15.40475
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 19.2862
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 19.7094
    },
    {
     "vertex_x_coordinate": 183.91378665104276,
     "vertex_y_coordinate": 246.45347437859164,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 181.57701866162824,
     "vertex_y_coordinate": 241.77936237331596,
     "vertex_z_coordinate": 19.6875
    },
    {
     "vertex_x_coordinate": 181.73361122087226,
     "vertex_y_coordinate": 242.0925860927382,
     "vertex_z_coordinate": 19.6983
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_665ee463-885f-47cc-b24d-f174ed2e0405_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 7.64185
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_665ee463-885f-47cc-b24d-f174ed2e0405_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 11.523299999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_665ee463-885f-47cc-b24d-f174ed2e0405_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 15.40475
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_665ee463-885f-47cc-b24d-f174ed2e0405_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 19.2862
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_665ee463-885f-47cc-b24d-f174ed2e0405_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 188.27732926010503,
     "vertex_y_coordinate": 244.27485867892392,
     "vertex_z_coordinate": 23.61458723
    },
    {
     "vertex_x_coordinate": 190.80751150133437,
     "vertex_y_coordinate": 243.01159732139786,
     "vertex_z_coordinate": 21.25391787
    },
    {
     "vertex_x_coordinate": 191.9848473489983,
     "vertex_y_coordinate": 242.4237808167527,
     "vertex_z_coordinate": 20.15539393
    },
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 19.3463
    },
    {
     "vertex_x_coordinate": 192.8521527502162,
     "vertex_y_coordinate": 241.9907553292287,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 183.91378475056263,
     "vertex_y_coordinate": 246.45347532987944,
     "vertex_z_coordinate": 19.7094
    },
    {
     "vertex_x_coordinate": 185.10175243770937,
     "vertex_y_coordinate": 245.86035059415735,
     "vertex_z_coordinate": 20.771651960000003
    },
    {
     "vertex_x_coordinate": 187.17930655932287,
     "vertex_y_coordinate": 244.8230759673752,
     "vertex_z_coordinate": 22.63303686
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_db8865cd-de54-42c6-9c33-8b30e0ef5c18_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 181.733624750108,
     "vertex_y_coordinate": 242.0925793289498,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.760399999999999
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 3.760399999999999
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.64185
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.64185
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 7.64185
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 11.523299999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 11.523299999999999
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 11.523299999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 15.40475
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 15.40475
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 15.40475
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 190.5375820279587,
     "vertex_y_coordinate": 237.31626466944,
     "vertex_z_coordinate": 19.2862
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 190.5375820279587,
     "vertex_y_coordinate": 237.31626466944,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 19.2862
    },
    {
     "vertex_x_coordinate": 183.91378475009697,
     "vertex_y_coordinate": 246.45347532894812,
     "vertex_z_coordinate": 19.2862
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_45202e13-a4bc-412e-967a-07006051138c_F1": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 8.790199999999999
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 8.8212
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 9.06120221
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_1eb257d6-df53-4f27-8a4b-4975b6b541ff_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 14.375799999999998
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 13.782399999999999
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 172.83971120009664,
     "vertex_y_coordinate": 192.53281672895537,
     "vertex_z_coordinate": 13.293789109999999
    },
    {
     "vertex_x_coordinate": 176.88485674010008,
     "vertex_y_coordinate": 191.2704992989602,
     "vertex_z_coordinate": 13.907499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_b5893494-4a80-40ae-a704-b30bde52d53a_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 165.353156980098,
     "vertex_y_coordinate": 195.43810878894874,
     "vertex_z_coordinate": 22.33840687
    },
    {
     "vertex_x_coordinate": 168.55899106009747,
     "vertex_y_coordinate": 201.70195232896367,
     "vertex_z_coordinate": 22.3316269
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 21.4091
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 21.427599999999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_7e50d43b-595e-4dde-8d8a-ecf13320aa44_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 165.353156980098,
     "vertex_y_coordinate": 195.43810878894874,
     "vertex_z_coordinate": 22.33840687
    },
    {
     "vertex_x_coordinate": 167.83698474010453,
     "vertex_y_coordinate": 194.25897929896018,
     "vertex_z_coordinate": 21.916
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 21.7436
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 21.3138
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 21.4273
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 21.36518779
    },
    {
     "vertex_x_coordinate": 168.55899106009747,
     "vertex_y_coordinate": 201.70195232896367,
     "vertex_z_coordinate": 22.3316269
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 9.06120221
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 16.17900229
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 21.4273
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 21.36518779
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e3b2c99c-ae45-4f90-8ec9-cf2c8024e928_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 13.782399999999999
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 16.17900229
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e3b2c99c-ae45-4f90-8ec9-cf2c8024e928_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e3b2c99c-ae45-4f90-8ec9-cf2c8024e928_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 21.4273
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 21.3138
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_c0d71a49-88f3-40d2-bc66-b69d650726fd_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 9.0819
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c0d71a49-88f3-40d2-bc66-b69d650726fd_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c0d71a49-88f3-40d2-bc66-b69d650726fd_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 16.17900229
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c0d71a49-88f3-40d2-bc66-b69d650726fd_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c0d71a49-88f3-40d2-bc66-b69d650726fd_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 165.35315031872597,
     "vertex_y_coordinate": 195.43809475691523,
     "vertex_z_coordinate": 22.33840687
    },
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 21.427599999999998
    },
    {
     "vertex_x_coordinate": 159.7639630700869,
     "vertex_y_coordinate": 198.09143222807324,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 168.85125917356345,
     "vertex_y_coordinate": 193.77744842501124,
     "vertex_z_coordinate": 21.7436
    },
    {
     "vertex_x_coordinate": 167.8369740752387,
     "vertex_y_coordinate": 194.25895683368435,
     "vertex_z_coordinate": 21.916
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 9.0819
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 16.17900229
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 21.427599999999998
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 21.4091
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5d2fa8fc-bf24-41fe-9403-44229ec9ba85_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 176.88485673998366,
     "vertex_y_coordinate": 191.27049929864006,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 176.88485673998366,
     "vertex_y_coordinate": 191.27049929864006,
     "vertex_z_coordinate": 9.0819
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_5d2fa8fc-bf24-41fe-9403-44229ec9ba85_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 176.88485673998366,
     "vertex_y_coordinate": 191.27049929864006,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 176.88485673998366,
     "vertex_y_coordinate": 191.27049929864006,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_5d2fa8fc-bf24-41fe-9403-44229ec9ba85_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 171.55773663995205,
     "vertex_y_coordinate": 192.93286632851232,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 171.55773663995205,
     "vertex_y_coordinate": 192.93286632851232,
     "vertex_z_coordinate": 16.17900229
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_5d2fa8fc-bf24-41fe-9403-44229ec9ba85_F3_p2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 176.88485673998366,
     "vertex_y_coordinate": 191.27049929864006,
     "vertex_z_coordinate": 13.907499999999999
    },
    {
     "vertex_x_coordinate": 172.8397112012026,
     "vertex_y_coordinate": 192.53281673253514,
     "vertex_z_coordinate": 13.293789109999999
    },
    {
     "vertex_x_coordinate": 171.55773663995205,
     "vertex_y_coordinate": 192.93286632851232,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 176.88485673998366,
     "vertex_y_coordinate": 191.27049929864006,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_5d2fa8fc-bf24-41fe-9403-44229ec9ba85_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 171.55773663995205,
     "vertex_y_coordinate": 192.93286632851232,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 171.55773663995205,
     "vertex_y_coordinate": 192.93286632851232,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_5d2fa8fc-bf24-41fe-9403-44229ec9ba85_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 21.7436
    },
    {
     "vertex_x_coordinate": 168.85125673995935,
     "vertex_y_coordinate": 193.77744329848792,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 171.55773663995205,
     "vertex_y_coordinate": 192.93286632851232,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 171.55773663995205,
     "vertex_y_coordinate": 192.93286632851232,
     "vertex_z_coordinate": 21.3138
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0b465171-b235-401d-a742-aff937f989cc_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 8.790199999999999
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0b465171-b235-401d-a742-aff937f989cc_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 14.375799999999998
    },
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 13.782399999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_42241cf3-46b5-4aab-9e9a-f1919babbdee_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 9.06120221
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.0473952992761,
     "vertex_z_coordinate": 8.8212
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.0473952992761,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 9.0819
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_42241cf3-46b5-4aab-9e9a-f1919babbdee_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_42241cf3-46b5-4aab-9e9a-f1919babbdee_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 16.17900229
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_42241cf3-46b5-4aab-9e9a-f1919babbdee_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_42241cf3-46b5-4aab-9e9a-f1919babbdee_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 168.55899105939898,
     "vertex_y_coordinate": 201.70195232747938,
     "vertex_z_coordinate": 22.3316269
    },
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 21.36518779
    },
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 21.4091
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_fe39ca2c-a0a8-48eb-b476-da92515caae3_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 176.8848567401874,
     "vertex_y_coordinate": 191.2704992989311,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 176.8848567401874,
     "vertex_y_coordinate": 191.2704992989311,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 178.3638327512308,
     "vertex_y_coordinate": 197.04739529866492,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 178.3638327512308,
     "vertex_y_coordinate": 197.04739529866492,
     "vertex_z_coordinate": 8.8212
    },
    {
     "vertex_x_coordinate": 177.69813843927113,
     "vertex_y_coordinate": 194.44718624919187,
     "vertex_z_coordinate": 8.790199999999999
    },
    {
     "vertex_x_coordinate": 177.69813843927113,
     "vertex_y_coordinate": 194.44718624919187,
     "vertex_z_coordinate": 9.0819
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fe39ca2c-a0a8-48eb-b476-da92515caae3_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 176.8848567401874,
     "vertex_y_coordinate": 191.2704992989311,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 176.8848567401874,
     "vertex_y_coordinate": 191.2704992989311,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 177.69813843927113,
     "vertex_y_coordinate": 194.44718624919187,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 177.69813843927113,
     "vertex_y_coordinate": 194.44718624919187,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fe39ca2c-a0a8-48eb-b476-da92515caae3_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 177.69813843927113,
     "vertex_y_coordinate": 194.44718624919187,
     "vertex_z_coordinate": 14.375799999999998
    },
    {
     "vertex_x_coordinate": 176.8848567401874,
     "vertex_y_coordinate": 191.2704992989311,
     "vertex_z_coordinate": 13.907499999999999
    },
    {
     "vertex_x_coordinate": 176.8848567401874,
     "vertex_y_coordinate": 191.2704992989311,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 177.69813843927113,
     "vertex_y_coordinate": 194.44718624919187,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "GroundSurface_UUID_3fd6133f-8140-4697-970b-8e2d78382844_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 176.88485674010008,
     "vertex_y_coordinate": 191.2704992989602,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 3.971499999999999
    },
    {
     "vertex_x_coordinate": 167.83698474010453,
     "vertex_y_coordinate": 194.25897929896018,
     "vertex_z_coordinate": 3.971499999999999
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 176.88485674010008,
     "vertex_y_coordinate": 191.2704992989602,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 9.0819
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 176.88485674010008,
     "vertex_y_coordinate": 191.2704992989602,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 9.0819
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 9.0819
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 176.88485674010008,
     "vertex_y_coordinate": 191.2704992989602,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 176.88485674010008,
     "vertex_y_coordinate": 191.2704992989602,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 177.69813844011514,
     "vertex_y_coordinate": 194.44718624895904,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 13.0993
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 13.0993
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 16.17900229
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 16.17900229
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 16.17900229
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 171.55773664009757,
     "vertex_y_coordinate": 192.93286632894888,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 172.91213684011018,
     "vertex_y_coordinate": 197.26053839895758,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 19.25870458
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 19.25870458
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_c62b9e5c-3224-4551-ac68-e3d3d361a0ad_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 14.467299999999998
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 14.353200000000001
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 14.389458779999998
    },
    {
     "vertex_x_coordinate": 191.69500076011172,
     "vertex_y_coordinate": 232.95667530896026,
     "vertex_z_coordinate": 14.5365
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 14.5104
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_c3a8b70e-829b-4278-8136-38c18d72f5be_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 16.3656
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 16.48618922
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 16.40682611
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_9b9096f4-2c73-4a67-9699-3f483d4c374b_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 16.48618922
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 16.3656
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 16.41113703
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_436157e4-9aee-4350-85f8-583a450ecbb5_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 16.40682611
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.3782
    },
    {
     "vertex_x_coordinate": 201.23859475008794,
     "vertex_y_coordinate": 235.93460466896067,
     "vertex_z_coordinate": 16.36692837
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_39332f71-e0b9-422c-84f3-2764a9f80c9c_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 16.3656
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 16.40682611
    },
    {
     "vertex_x_coordinate": 201.23859475008794,
     "vertex_y_coordinate": 235.93460466896067,
     "vertex_z_coordinate": 16.36692837
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_c15e9af6-5671-4f2c-8a92-152b877f769a_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 16.48618922
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 16.41113703
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_f729ccb7-0b41-415c-a30a-e7f8f1abe54f_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.66617434
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 16.48618922
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_9b978a23-5d25-4646-9473-c69cf75ded7c_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 191.69500076011172,
     "vertex_y_coordinate": 232.95667530896026,
     "vertex_z_coordinate": 16.6077
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.66617434
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 193.0296247600927,
     "vertex_y_coordinate": 233.35235531895887,
     "vertex_z_coordinate": 16.5696
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_1fbe38cb-8d3e-4a85-b7ae-eeb1539cf7ce_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 205.05009234009776,
     "vertex_y_coordinate": 234.66763846896356,
     "vertex_z_coordinate": 20.59239999999497
    },
    {
     "vertex_x_coordinate": 204.03253113751998,
     "vertex_y_coordinate": 228.33083191412152,
     "vertex_z_coordinate": 16.508909999958252
    },
    {
     "vertex_x_coordinate": 204.12137481573154,
     "vertex_y_coordinate": 228.1615112287982,
     "vertex_z_coordinate": 16.508909999938783
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.49866409997323
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_1fbe38cb-8d3e-4a85-b7ae-eeb1539cf7ce_F5_p2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 204.03253113751998,
     "vertex_y_coordinate": 228.33083191412152,
     "vertex_z_coordinate": 16.508909999958252
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.37819999995509
    },
    {
     "vertex_x_coordinate": 204.12137481573154,
     "vertex_y_coordinate": 228.1615112287982,
     "vertex_z_coordinate": 16.508909999938783
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_81153fa7-87ac-43b1-9b3a-de6b4530df09_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 205.05009234009776,
     "vertex_y_coordinate": 234.66763846896356,
     "vertex_z_coordinate": 20.592400000029915
    },
    {
     "vertex_x_coordinate": 201.36666628575767,
     "vertex_y_coordinate": 235.89203287058626,
     "vertex_z_coordinate": 16.508910000006907
    },
    {
     "vertex_x_coordinate": 204.03253113751998,
     "vertex_y_coordinate": 228.33083191412152,
     "vertex_z_coordinate": 16.50890999998917
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_81153fa7-87ac-43b1-9b3a-de6b4530df09_F5_p2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 201.36666628575767,
     "vertex_y_coordinate": 235.89203287058626,
     "vertex_z_coordinate": 16.508910000006907
    },
    {
     "vertex_x_coordinate": 201.23859475008794,
     "vertex_y_coordinate": 235.93460466896067,
     "vertex_z_coordinate": 16.366928370000608
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.37820000000047
    },
    {
     "vertex_x_coordinate": 204.03253113751998,
     "vertex_y_coordinate": 228.33083191412152,
     "vertex_z_coordinate": 16.50890999998917
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_ee359531-39d8-42fa-90fd-c10a06edd8c7_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 205.05009234009776,
     "vertex_y_coordinate": 234.66763846896356,
     "vertex_z_coordinate": 20.592400000102014
    },
    {
     "vertex_x_coordinate": 208.18975399972987,
     "vertex_y_coordinate": 237.52882438863162,
     "vertex_z_coordinate": 17.3126000004308
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 17.280300000020343
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_ed0901e5-e5aa-4e6a-bc44-602525f8d6c3_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 205.05009234009776,
     "vertex_y_coordinate": 234.66763846896356,
     "vertex_z_coordinate": 20.592400000001806
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.498664100013702
    },
    {
     "vertex_x_coordinate": 208.18975400005002,
     "vertex_y_coordinate": 237.52882438793313,
     "vertex_z_coordinate": 17.31260000041456
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_a8def283-d671-4b0b-9009-5c39dafd3821_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 20.827200000005096
    },
    {
     "vertex_x_coordinate": 208.18975400005002,
     "vertex_y_coordinate": 237.52882438793313,
     "vertex_z_coordinate": 17.312600000412957
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.49866409999795
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_48ffda12-b05c-42f7-b7e0-ae64f30e7628_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 205.04998548291042,
     "vertex_y_coordinate": 234.6678324759705,
     "vertex_z_coordinate": 20.592554525157066
    },
    {
     "vertex_x_coordinate": 207.62293717029388,
     "vertex_y_coordinate": 238.7232881830132,
     "vertex_z_coordinate": 17.28015928065643
    },
    {
     "vertex_x_coordinate": 206.9421911308018,
     "vertex_y_coordinate": 238.4261571263487,
     "vertex_z_coordinate": 17.182459416885802
    },
    {
     "vertex_x_coordinate": 203.58090470990282,
     "vertex_y_coordinate": 236.95781664695824,
     "vertex_z_coordinate": 16.701571987892898
    },
    {
     "vertex_x_coordinate": 202.23118918357068,
     "vertex_y_coordinate": 236.36807258764748,
     "vertex_z_coordinate": 16.508643540367324
    },
    {
     "vertex_x_coordinate": 201.36672409018502,
     "vertex_y_coordinate": 235.89186891971622,
     "vertex_z_coordinate": 16.50872477942887
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_48ffda12-b05c-42f7-b7e0-ae64f30e7628_F5_p2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 202.23118918357068,
     "vertex_y_coordinate": 236.36807258764748,
     "vertex_z_coordinate": 16.508643540367324
    },
    {
     "vertex_x_coordinate": 201.23869944224134,
     "vertex_y_coordinate": 235.93441459271708,
     "vertex_z_coordinate": 16.366776975624813
    },
    {
     "vertex_x_coordinate": 201.36666628575767,
     "vertex_y_coordinate": 235.89203287058626,
     "vertex_z_coordinate": 16.508478965551056
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e6d2b6bf-2241-46ca-bd9c-4dfe97e29094_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e6d2b6bf-2241-46ca-bd9c-4dfe97e29094_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e6d2b6bf-2241-46ca-bd9c-4dfe97e29094_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e6d2b6bf-2241-46ca-bd9c-4dfe97e29094_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 16.41113703
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_24275432-44c6-4d69-a4d7-bf47560f6711_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_24275432-44c6-4d69-a4d7-bf47560f6711_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_24275432-44c6-4d69-a4d7-bf47560f6711_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_24275432-44c6-4d69-a4d7-bf47560f6711_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 16.41113703
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 16.3656
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7ddeeb20-d5f7-4a69-9cdb-72fedcc8049b_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 200.18130475992803,
     "vertex_y_coordinate": 235.47273932932876,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 200.18130475992803,
     "vertex_y_coordinate": 235.47273932932876,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7ddeeb20-d5f7-4a69-9cdb-72fedcc8049b_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 200.18130475992803,
     "vertex_y_coordinate": 235.47273932932876,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 200.18130475992803,
     "vertex_y_coordinate": 235.47273932932876,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7ddeeb20-d5f7-4a69-9cdb-72fedcc8049b_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 200.18130475992803,
     "vertex_y_coordinate": 235.47273932932876,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 200.18130475992803,
     "vertex_y_coordinate": 235.47273932932876,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7ddeeb20-d5f7-4a69-9cdb-72fedcc8049b_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 200.18130475992803,
     "vertex_y_coordinate": 235.47273932932876,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 200.18130475992803,
     "vertex_y_coordinate": 235.47273932932876,
     "vertex_z_coordinate": 16.3656
    },
    {
     "vertex_x_coordinate": 201.23859475040808,
     "vertex_y_coordinate": 235.93460466820397,
     "vertex_z_coordinate": 16.36692837
    },
    {
     "vertex_x_coordinate": 202.23231327845133,
     "vertex_y_coordinate": 236.3686995228345,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7ddeeb20-d5f7-4a69-9cdb-72fedcc8049b_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 17.2803
    },
    {
     "vertex_x_coordinate": 207.6228407699673,
     "vertex_y_coordinate": 238.7234913292632,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 202.23231327845133,
     "vertex_y_coordinate": 236.3686995228054,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 203.69478375982726,
     "vertex_y_coordinate": 237.0075634395762,
     "vertex_z_coordinate": 16.71784178
    },
    {
     "vertex_x_coordinate": 206.30870287114521,
     "vertex_y_coordinate": 238.14942484660423,
     "vertex_z_coordinate": 17.09139809
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 7.158225
    },
