    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 20.8272
    },
    {
     "vertex_x_coordinate": 211.64882477017818,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 207.62284077020013,
     "vertex_y_coordinate": 238.72349132900126,
     "vertex_z_coordinate": 17.2803
    },
    {
     "vertex_x_coordinate": 208.18975399975898,
     "vertex_y_coordinate": 237.52882438880624,
     "vertex_z_coordinate": 17.3126
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_c985d2a8-aeeb-4b82-928f-cd0406424689_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c985d2a8-aeeb-4b82-928f-cd0406424689_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c985d2a8-aeeb-4b82-928f-cd0406424689_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c985d2a8-aeeb-4b82-928f-cd0406424689_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c985d2a8-aeeb-4b82-928f-cd0406424689_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 20.8272
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.498664099999996
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3d0a9bb9-43c5-4614-b445-927f5ab2f75a_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3d0a9bb9-43c5-4614-b445-927f5ab2f75a_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3d0a9bb9-43c5-4614-b445-927f5ab2f75a_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3d0a9bb9-43c5-4614-b445-927f5ab2f75a_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 204.1213655268366,
     "vertex_y_coordinate": 228.1615086646052,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.3782
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3d0a9bb9-43c5-4614-b445-927f5ab2f75a_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.498664099999996
    },
    {
     "vertex_x_coordinate": 204.1213655268366,
     "vertex_y_coordinate": 228.1615086646052,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_f86851ec-ee4a-47ab-9035-6fa00dc7754e_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_f86851ec-ee4a-47ab-9035-6fa00dc7754e_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_f86851ec-ee4a-47ab-9035-6fa00dc7754e_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_f86851ec-ee4a-47ab-9035-6fa00dc7754e_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 16.40682611
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.3782
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_49d647e7-35ae-47e2-a358-86454760baf0_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_49d647e7-35ae-47e2-a358-86454760baf0_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_49d647e7-35ae-47e2-a358-86454760baf0_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_49d647e7-35ae-47e2-a358-86454760baf0_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 16.48618922
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 16.40682611
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7083670c-5f8f-407e-b006-f417bfb72516_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7083670c-5f8f-407e-b006-f417bfb72516_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7083670c-5f8f-407e-b006-f417bfb72516_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7083670c-5f8f-407e-b006-f417bfb72516_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 16.48618922
    },
    {
     "vertex_x_coordinate": 199.40836577257141,
     "vertex_y_coordinate": 226.86048788565677,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7083670c-5f8f-407e-b006-f417bfb72516_F5_2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.66617434
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 199.40836577257141,
     "vertex_y_coordinate": 226.86048788565677,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_26333f50-f287-433a-ac09-c95f169f1454_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 191.69500076008262,
     "vertex_y_coordinate": 232.95667530896026,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 191.69500076008262,
     "vertex_y_coordinate": 232.95667530896026,
     "vertex_z_coordinate": 14.5365
    },
    {
     "vertex_x_coordinate": 193.4125672201335,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 14.389458779999998
    },
    {
     "vertex_x_coordinate": 193.4125672201335,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_26333f50-f287-433a-ac09-c95f169f1454_F5_2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201335,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.66617434
    },
    {
     "vertex_x_coordinate": 191.69500076008262,
     "vertex_y_coordinate": 232.95667530896026,
     "vertex_z_coordinate": 16.6077
    },
    {
     "vertex_x_coordinate": 191.69500076008262,
     "vertex_y_coordinate": 232.95667530896026,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 193.4125672201335,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b5b350f1-3ae8-4281-a664-3e7935f2aebd_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_b5b350f1-3ae8-4281-a664-3e7935f2aebd_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_b5b350f1-3ae8-4281-a664-3e7935f2aebd_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_b5b350f1-3ae8-4281-a664-3e7935f2aebd_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 14.389458779999998
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 14.353200000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 14.467299999999998
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 14.353200000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_4790b006-3d8a-4a0b-8c6c-913262ff1c1d_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_4790b006-3d8a-4a0b-8c6c-913262ff1c1d_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_4790b006-3d8a-4a0b-8c6c-913262ff1c1d_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_4790b006-3d8a-4a0b-8c6c-913262ff1c1d_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 14.5104
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 14.467299999999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_20bd5ffd-d67e-4cb8-a662-b8ba3921b552_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 195.15685830212897,
     "vertex_y_coordinate": 233.983070117858,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 195.15685830212897,
     "vertex_y_coordinate": 233.983070117858,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 188.57663548129494,
     "vertex_y_coordinate": 232.03215411692508,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 188.57663548129494,
     "vertex_y_coordinate": 232.03215411692508,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_20bd5ffd-d67e-4cb8-a662-b8ba3921b552_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 195.15685830212897,
     "vertex_y_coordinate": 233.983070117858,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 195.15685830212897,
     "vertex_y_coordinate": 233.983070117858,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.57663548129494,
     "vertex_y_coordinate": 232.03215411692508,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.57663548129494,
     "vertex_y_coordinate": 232.03215411692508,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_20bd5ffd-d67e-4cb8-a662-b8ba3921b552_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 195.15685830212897,
     "vertex_y_coordinate": 233.983070117858,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 195.15685830212897,
     "vertex_y_coordinate": 233.983070117858,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.57663548129494,
     "vertex_y_coordinate": 232.03215411692508,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.57663548129494,
     "vertex_y_coordinate": 232.03215411692508,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_20bd5ffd-d67e-4cb8-a662-b8ba3921b552_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 195.15685830212897,
     "vertex_y_coordinate": 233.983070117858,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 195.15685830212897,
     "vertex_y_coordinate": 233.983070117858,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.57663548129494,
     "vertex_y_coordinate": 232.03215411689598,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.57663548129494,
     "vertex_y_coordinate": 232.03215411689598,
     "vertex_z_coordinate": 14.5104
    },
    {
     "vertex_x_coordinate": 191.6949960688071,
     "vertex_y_coordinate": 232.9566911322181,
     "vertex_z_coordinate": 14.5365
    },
    {
     "vertex_x_coordinate": 191.6949960688071,
     "vertex_y_coordinate": 232.9566911322181,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_20bd5ffd-d67e-4cb8-a662-b8ba3921b552_F5_2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 191.6949960688071,
     "vertex_y_coordinate": 232.9566911322181,
     "vertex_z_coordinate": 16.6077
    },
    {
     "vertex_x_coordinate": 193.02961689277436,
     "vertex_y_coordinate": 233.3523818544927,
     "vertex_z_coordinate": 16.5696
    },
    {
     "vertex_x_coordinate": 195.15685830212897,
     "vertex_y_coordinate": 233.983070117858,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 191.6949960688071,
     "vertex_y_coordinate": 232.9566911322181,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_693addc7-2004-4579-ac58-6cdf5190c839_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 193.0296247600927,
     "vertex_y_coordinate": 233.35235531895887,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 4.0891
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 4.0891
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.158225
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.158225
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 10.227350000000001
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 10.227350000000001
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 13.296475000000001
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 13.296475000000001
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab4_p1_2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 191.69500076011172,
     "vertex_y_coordinate": 232.95667530896026,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 195.1567458526406,
     "vertex_y_coordinate": 233.98251720349072,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 199.40798454073956,
     "vertex_y_coordinate": 226.86038264681702,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab4_p1_2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab4_p1_2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 191.69500076011172,
     "vertex_y_coordinate": 232.95667530896026,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 199.40798454073956,
     "vertex_y_coordinate": 226.86038264681702,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 195.1567458526406,
     "vertex_y_coordinate": 233.98251720349072,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab4_p1_2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab4_p2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 201.36666628575767,
     "vertex_y_coordinate": 235.89203287058626,
     "vertex_z_coordinate": 16.508900000000004
    },
    {
     "vertex_x_coordinate": 202.2323832725233,
     "vertex_y_coordinate": 236.36873009917326,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 16.508899999999997
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 16.508899999999993
    },
    {
     "vertex_x_coordinate": 204.12137481573154,
     "vertex_y_coordinate": 228.1615112287982,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 204.03253113751998,
     "vertex_y_coordinate": 228.33083191412152,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab4_p2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab4_p2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 201.36666628575767,
     "vertex_y_coordinate": 235.89203287058626,
     "vertex_z_coordinate": 16.508900000000004
    },
    {
     "vertex_x_coordinate": 204.03253113751998,
     "vertex_y_coordinate": 228.33083191412152,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 204.12137481573154,
     "vertex_y_coordinate": 228.1615112287982,
     "vertex_z_coordinate": 16.5089
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 16.508899999999993
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 16.508899999999997
    },
    {
     "vertex_x_coordinate": 202.2323832725233,
     "vertex_y_coordinate": 236.36873009917326,
     "vertex_z_coordinate": 16.5089
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_Slab4_p2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_41c2d1de-6872-41b3-a32f-db6fd77f0d36_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 185.92425531323534,
     "vertex_y_coordinate": 239.61408109171316,
     "vertex_z_coordinate": 23.589084492745318
    },
    {
     "vertex_x_coordinate": 183.38265516448882,
     "vertex_y_coordinate": 234.48797083544196,
     "vertex_z_coordinate": 23.587158933340714
    },
    {
     "vertex_x_coordinate": 188.5767524172261,
     "vertex_y_coordinate": 232.03210393650807,
     "vertex_z_coordinate": 18.761259021660155
    },
    {
     "vertex_x_coordinate": 190.53748078941135,
     "vertex_y_coordinate": 237.31631489656866,
     "vertex_z_coordinate": 19.25935121918398
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_7d3402f8-5f4d-4bf9-9bac-de44ee33e331_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 185.9227633990522,
     "vertex_y_coordinate": 239.61481787721277,
     "vertex_z_coordinate": 23.590843826065548
    },
    {
     "vertex_x_coordinate": 181.57802930206526,
     "vertex_y_coordinate": 241.77886348339962,
     "vertex_z_coordinate": 19.68609633492168
    },
    {
     "vertex_x_coordinate": 178.97281116209342,
     "vertex_y_coordinate": 236.57304332542117,
     "vertex_z_coordinate": 19.660582718278818
    },
    {
     "vertex_x_coordinate": 182.2852673063171,
     "vertex_y_coordinate": 235.00683058111463,
     "vertex_z_coordinate": 22.607794678247263
    },
    {
     "vertex_x_coordinate": 183.38408781099133,
     "vertex_y_coordinate": 234.48726332763908,
     "vertex_z_coordinate": 23.58546113248668
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5f60c980-0ff3-4234-bff0-ed5daaf2db1c_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.5524249999999995
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_5f60c980-0ff3-4234-bff0-ed5daaf2db1c_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 11.28865
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_5f60c980-0ff3-4234-bff0-ed5daaf2db1c_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 15.024874999999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_5f60c980-0ff3-4234-bff0-ed5daaf2db1c_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 18.7611
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_5f60c980-0ff3-4234-bff0-ed5daaf2db1c_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 19.2595
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 18.7611
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ca2c75e3-65aa-4821-9fde-111e95f16d1a_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 188.5766327495221,
     "vertex_y_coordinate": 232.03216332770535,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 188.5766327495221,
     "vertex_y_coordinate": 232.03216332770535,
     "vertex_z_coordinate": 7.5524249999999995
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ca2c75e3-65aa-4821-9fde-111e95f16d1a_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 188.5766327495221,
     "vertex_y_coordinate": 232.03216332770535,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 188.5766327495221,
     "vertex_y_coordinate": 232.03216332770535,
     "vertex_z_coordinate": 11.28865
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ca2c75e3-65aa-4821-9fde-111e95f16d1a_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 188.5766327495221,
     "vertex_y_coordinate": 232.03216332770535,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 188.5766327495221,
     "vertex_y_coordinate": 232.03216332770535,
     "vertex_z_coordinate": 15.024874999999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ca2c75e3-65aa-4821-9fde-111e95f16d1a_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 188.5766327495221,
     "vertex_y_coordinate": 232.03216332770535,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 188.5766327495221,
     "vertex_y_coordinate": 232.03216332770535,
     "vertex_z_coordinate": 18.7611
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ca2c75e3-65aa-4821-9fde-111e95f16d1a_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 183.3827613198082,
     "vertex_y_coordinate": 234.48791814831202,
     "vertex_z_coordinate": 23.587299999999995
    },
    {
     "vertex_x_coordinate": 182.28515860968037,
     "vertex_y_coordinate": 235.0068842380424,
     "vertex_z_coordinate": 22.60794536
    },
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 19.6591
    },
    {
     "vertex_x_coordinate": 178.9738807399699,
     "vertex_y_coordinate": 236.57251532864757,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 188.5766327495221,
     "vertex_y_coordinate": 232.03216332770535,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 185.7278897027718,
     "vertex_y_coordinate": 233.37909972463967,
     "vertex_z_coordinate": 21.408207209999997
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 7.5524249999999995
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 11.28865
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 15.024874999999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 18.7611
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 19.6875
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 19.6591
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d38b539d-ef0b-44cd-a01a-cca05612bef3_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 7.5524249999999995
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d38b539d-ef0b-44cd-a01a-cca05612bef3_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 11.28865
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d38b539d-ef0b-44cd-a01a-cca05612bef3_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 15.024874999999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d38b539d-ef0b-44cd-a01a-cca05612bef3_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 18.7611
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d38b539d-ef0b-44cd-a01a-cca05612bef3_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 185.92414156117593,
     "vertex_y_coordinate": 239.61413755113608,
     "vertex_z_coordinate": 23.58893333
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 19.2595
    },
    {
     "vertex_x_coordinate": 190.53759274980985,
     "vertex_y_coordinate": 237.31625932833413,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 181.57701674979762,
     "vertex_y_coordinate": 241.77936332838726,
     "vertex_z_coordinate": 19.6875
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_80f42512-4ded-4f69-9abf-78ca56c61d44_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 3.8162000000000003
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 3.8162000000000003
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.5524249999999995
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.5524249999999995
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 7.5524249999999995
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 11.28865
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 11.28865
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 11.28865
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 15.024874999999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 15.024874999999998
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 15.024874999999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 188.5766219883808,
     "vertex_y_coordinate": 232.0321684172959,
     "vertex_z_coordinate": 18.7611
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 188.5766219883808,
     "vertex_y_coordinate": 232.0321684172959,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 18.7611
    },
    {
     "vertex_x_coordinate": 181.57701675008866,
     "vertex_y_coordinate": 241.77936332896934,
     "vertex_z_coordinate": 18.7611
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000000-0000-4000-8000-000000000000_Building_A_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_8fa8f05e-03c4-4593-9b9c-8b6b45b81a41_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 210.61274752009194,
     "vertex_y_coordinate": 209.66162645895383,
     "vertex_z_coordinate": 19.1672
    },
    {
     "vertex_x_coordinate": 211.99741402009386,
     "vertex_y_coordinate": 205.7297969289648,
     "vertex_z_coordinate": 19.1672
    },
    {
     "vertex_x_coordinate": 214.5086066001095,
     "vertex_y_coordinate": 206.61415983896586,
     "vertex_z_coordinate": 19.1672
    },
    {
     "vertex_x_coordinate": 213.12394010010757,
     "vertex_y_coordinate": 210.54598937896662,
     "vertex_z_coordinate": 19.1672
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_49b93bdb-05a7-403d-a987-71a420cdcced_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 179.0051127501065,
     "vertex_y_coordinate": 203.39152329895296,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 184.30117675010115,
     "vertex_y_coordinate": 200.61501129894168,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 189.6937527600967,
     "vertex_y_coordinate": 200.9573472989432,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 192.43135275010718,
     "vertex_y_coordinate": 201.1311712989409,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 197.01887276009074,
     "vertex_y_coordinate": 201.4224352989695,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 211.99741402009386,
     "vertex_y_coordinate": 205.7297969289648,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 199.23116076010047,
     "vertex_y_coordinate": 218.34486730894423,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_5bc5e0a4-f6e2-4fb5-9378-b33a673fc367_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 210.61274752009194,
     "vertex_y_coordinate": 209.66162645895383,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 213.12394010010757,
     "vertex_y_coordinate": 210.54598937896662,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 214.5086066001095,
     "vertex_y_coordinate": 206.61415983896586,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 211.99741402009386,
     "vertex_y_coordinate": 205.7297969289648,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 221.3710007801128,
     "vertex_y_coordinate": 208.0000993089634,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 17.2772
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b4f21410-d27e-44c4-b675-7138b34e4c17_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 213.12394010010757,
     "vertex_y_coordinate": 210.54598937896662,
     "vertex_z_coordinate": 19.1672
    },
    {
     "vertex_x_coordinate": 213.12394010010757,
     "vertex_y_coordinate": 210.54598937896662,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 210.61274752009194,
     "vertex_y_coordinate": 209.66162645895383,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 210.61274752009194,
     "vertex_y_coordinate": 209.66162645895383,
     "vertex_z_coordinate": 19.1672
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b4a2ece1-d406-4115-a328-84df1c1228d7_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 214.5086066001095,
     "vertex_y_coordinate": 206.61415983896586,
     "vertex_z_coordinate": 19.1672
    },
    {
     "vertex_x_coordinate": 214.5086066001095,
     "vertex_y_coordinate": 206.61415983896586,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 213.12394010010757,
     "vertex_y_coordinate": 210.54598937896662,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 213.12394010010757,
     "vertex_y_coordinate": 210.54598937896662,
     "vertex_z_coordinate": 19.1672
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8e00fd6e-e51e-4653-bc18-72442879b736_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 211.99741402009386,
     "vertex_y_coordinate": 205.7297969289648,
     "vertex_z_coordinate": 19.1672
    },
    {
     "vertex_x_coordinate": 211.99741402009386,
     "vertex_y_coordinate": 205.7297969289648,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 214.5086066001095,
     "vertex_y_coordinate": 206.61415983896586,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 214.5086066001095,
     "vertex_y_coordinate": 206.61415983896586,
     "vertex_z_coordinate": 19.1672
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b5c50b2e-dcdf-41a8-8694-1a91ec7c67ef_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 210.61274752009194,
     "vertex_y_coordinate": 209.66162645895383,
     "vertex_z_coordinate": 19.1672
    },
    {
     "vertex_x_coordinate": 210.61274752009194,
     "vertex_y_coordinate": 209.66162645895383,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 211.99741402009386,
     "vertex_y_coordinate": 205.7297969289648,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 211.99741402009386,
     "vertex_y_coordinate": 205.7297969289648,
     "vertex_z_coordinate": 19.1672
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_c062a08c-3ecb-44eb-85f4-fe77c741c58d_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 206.779152444622,
     "vertex_y_coordinate": 220.54741055390332,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 206.779152444622,
     "vertex_y_coordinate": 220.54741055390332,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 212.3869649246044,
     "vertex_y_coordinate": 204.6234692138969,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 212.3869649246044,
     "vertex_y_coordinate": 204.6234692138969,
     "vertex_z_coordinate": 15.0825
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_c062a08c-3ecb-44eb-85f4-fe77c741c58d_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 206.779152444622,
     "vertex_y_coordinate": 220.54741055390332,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 206.779152444622,
     "vertex_y_coordinate": 220.54741055390332,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 212.3869649246044,
     "vertex_y_coordinate": 204.6234692138969,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 212.3869649246044,
     "vertex_y_coordinate": 204.6234692138969,
     "vertex_z_coordinate": 17.2772
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3aaa1fe3-8c76-471e-8faf-d144c7263ce6_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 184.301177259651,
     "vertex_y_coordinate": 200.61500327286194,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 184.301177259651,
     "vertex_y_coordinate": 200.61500327286194,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 197.0188732696406,
     "vertex_y_coordinate": 201.42242727288976,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 197.0188732696406,
     "vertex_y_coordinate": 201.42242727288976,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3aaa1fe3-8c76-471e-8faf-d144c7263ce6_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 184.301177259651,
     "vertex_y_coordinate": 200.61500327286194,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 184.301177259651,
     "vertex_y_coordinate": 200.61500327286194,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 197.0188732696406,
     "vertex_y_coordinate": 201.42242727288976,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 197.0188732696406,
     "vertex_y_coordinate": 201.42242727288976,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_23aeac4a-1656-4575-b2a8-249c2fce478b_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 184.30117675010115,
     "vertex_y_coordinate": 200.61501129894168,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 184.30117675010115,
     "vertex_y_coordinate": 200.61501129894168,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_23aeac4a-1656-4575-b2a8-249c2fce478b_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 184.30117675010115,
     "vertex_y_coordinate": 200.61501129894168,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 184.30117675010115,
     "vertex_y_coordinate": 200.61501129894168,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3980704e-f2cc-495b-834b-3a56a41aeb59_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3980704e-f2cc-495b-834b-3a56a41aeb59_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7b618c55-f2f0-4f16-9268-4408f3520689_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7b618c55-f2f0-4f16-9268-4408f3520689_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7aebae4c-cff0-4ad1-a7c8-c197b64c79d6_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7aebae4c-cff0-4ad1-a7c8-c197b64c79d6_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8bc45cb0-3a24-4129-8102-8f0a08a5597f_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.03723177849315,
     "vertex_y_coordinate": 216.14294662798056,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 178.03723177849315,
     "vertex_y_coordinate": 216.14294662798056,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.22980777849443,
     "vertex_y_coordinate": 200.4313306179829,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.22980777849443,
     "vertex_y_coordinate": 200.4313306179829,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_8bc45cb0-3a24-4129-8102-8f0a08a5597f_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.03723177849315,
     "vertex_y_coordinate": 216.14294662798056,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 178.03723177849315,
     "vertex_y_coordinate": 216.14294662798056,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.22980777849443,
     "vertex_y_coordinate": 200.4313306179829,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.22980777849443,
     "vertex_y_coordinate": 200.4313306179829,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_73154f94-7cde-4140-9057-af8f94aa7cc5_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_73154f94-7cde-4140-9057-af8f94aa7cc5_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_345b24fa-6a98-4313-868a-b1bf2a747202_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_345b24fa-6a98-4313-868a-b1bf2a747202_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7644364f-3675-47dc-b84b-3e84618db8e2_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7644364f-3675-47dc-b84b-3e84618db8e2_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_82cd9fa1-d804-4782-85e4-f3590f209349_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_82cd9fa1-d804-4782-85e4-f3590f209349_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_77db85c3-6c43-4d17-bf01-e79bc5d1d286_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 203.14517713009263,
     "vertex_y_coordinate": 202.46613127895398,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 203.14517713009263,
     "vertex_y_coordinate": 202.46613127895398,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_77db85c3-6c43-4d17-bf01-e79bc5d1d286_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 203.14517713009263,
     "vertex_y_coordinate": 202.46613127895398,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 203.14517713009263,
     "vertex_y_coordinate": 202.46613127895398,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_02e56752-7760-4fbe-be96-0d49b42b374f_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 203.14517713009263,
     "vertex_y_coordinate": 202.46613127895398,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 203.14517713009263,
     "vertex_y_coordinate": 202.46613127895398,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_02e56752-7760-4fbe-be96-0d49b42b374f_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 203.14517713009263,
     "vertex_y_coordinate": 202.46613127895398,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 203.14517713009263,
     "vertex_y_coordinate": 202.46613127895398,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_01560b55-9d6b-4710-9182-55fa23a28245_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_01560b55-9d6b-4710-9182-55fa23a28245_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_727a717e-2e44-4766-88d7-e2c725c94f32_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 197.01887276009074,
     "vertex_y_coordinate": 201.4224352989695,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 197.01887276009074,
     "vertex_y_coordinate": 201.4224352989695,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_727a717e-2e44-4766-88d7-e2c725c94f32_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 197.01887276009074,
     "vertex_y_coordinate": 201.4224352989695,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 197.01887276009074,
     "vertex_y_coordinate": 201.4224352989695,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 15.0825
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 17.2772
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_448e72fc-dcf5-471c-ade2-07bcfd71cd2d_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_448e72fc-dcf5-471c-ade2-07bcfd71cd2d_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_448e72fc-dcf5-471c-ade2-07bcfd71cd2d_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 15.0825
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_448e72fc-dcf5-471c-ade2-07bcfd71cd2d_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 17.2772
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 212.38693745309138,
     "vertex_y_coordinate": 204.6234574817645,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 212.38693745309138,
     "vertex_y_coordinate": 204.6234574817645,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 222.2177854530746,
     "vertex_y_coordinate": 208.3183694917825,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 222.2177854530746,
     "vertex_y_coordinate": 208.3183694917825,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 212.38693745309138,
     "vertex_y_coordinate": 204.6234574817645,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 212.38693745309138,
     "vertex_y_coordinate": 204.6234574817645,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 222.2177854530746,
     "vertex_y_coordinate": 208.3183694917825,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 222.2177854530746,
     "vertex_y_coordinate": 208.3183694917825,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 212.38693745309138,
     "vertex_y_coordinate": 204.6234574817645,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 212.38693745309138,
     "vertex_y_coordinate": 204.6234574817645,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 222.2177854530746,
     "vertex_y_coordinate": 208.3183694917825,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 222.2177854530746,
     "vertex_y_coordinate": 208.3183694917825,
     "vertex_z_coordinate": 15.0825
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 212.38693745309138,
     "vertex_y_coordinate": 204.6234574817645,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 212.38693745309138,
     "vertex_y_coordinate": 204.6234574817645,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 222.2177854530746,
     "vertex_y_coordinate": 208.3183694917825,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 222.2177854530746,
     "vertex_y_coordinate": 208.3183694917825,
     "vertex_z_coordinate": 17.2772
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_50fcf01f-05c4-40c4-8e3e-bb5a2eff33a8_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 215.29887321128626,
     "vertex_y_coordinate": 223.03350580707774,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 215.29887321128626,
     "vertex_y_coordinate": 223.03350580707774,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 194.51609008398373,
     "vertex_y_coordinate": 216.96899077208946,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 194.51609008398373,
     "vertex_y_coordinate": 216.96899077208946,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_50fcf01f-05c4-40c4-8e3e-bb5a2eff33a8_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 215.29887321128626,
     "vertex_y_coordinate": 223.03350580707774,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 215.29887321128626,
     "vertex_y_coordinate": 223.03350580707774,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.51609008398373,
     "vertex_y_coordinate": 216.96899077208946,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.51609008398373,
     "vertex_y_coordinate": 216.96899077208946,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_50fcf01f-05c4-40c4-8e3e-bb5a2eff33a8_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 215.29887321128626,
     "vertex_y_coordinate": 223.03350580707774,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 215.29887321128626,
     "vertex_y_coordinate": 223.03350580707774,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 206.7791237840138,
     "vertex_y_coordinate": 220.54740237331134,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 206.7791237840138,
     "vertex_y_coordinate": 220.54740237331134,
     "vertex_z_coordinate": 15.0825
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_50fcf01f-05c4-40c4-8e3e-bb5a2eff33a8_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 215.29887321128626,
     "vertex_y_coordinate": 223.03350580707774,
     "vertex_z_coordinate": 17.2772
    },
    {
     "vertex_x_coordinate": 215.29887321128626,
     "vertex_y_coordinate": 223.03350580707774,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 206.7791237840138,
     "vertex_y_coordinate": 220.54740237331134,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 206.7791237840138,
     "vertex_y_coordinate": 220.54740237331134,
     "vertex_z_coordinate": 17.2772
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_bc6f4f27-30c2-4e0b-bbf8-0661edad4e31_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 199.23116076010047,
     "vertex_y_coordinate": 218.34486730894423,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 221.3710007801128,
     "vertex_y_coordinate": 208.0000993089634,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 197.01887276009074,
     "vertex_y_coordinate": 201.4224352989695,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 192.43135275010718,
     "vertex_y_coordinate": 201.1311712989409,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 189.6937527600967,
     "vertex_y_coordinate": 200.9573472989432,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 184.30117675010115,
     "vertex_y_coordinate": 200.61501129894168,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 179.0051127501065,
     "vertex_y_coordinate": 203.39152329895296,
     "vertex_z_coordinate": 4.2592
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 4.2592
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 197.01887276009074,
     "vertex_y_coordinate": 201.4224352989695,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 184.30117675010115,
     "vertex_y_coordinate": 200.61501129894168,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.50584875009372,
     "vertex_y_coordinate": 200.40445129896398,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 179.7099447401124,
     "vertex_y_coordinate": 200.3235552989645,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 183.16184875011095,
     "vertex_y_coordinate": 200.5724512989691,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 184.30117675010115,
     "vertex_y_coordinate": 200.61501129894168,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 197.01887276009074,
     "vertex_y_coordinate": 201.4224352989695,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 199.69132076008827,
     "vertex_y_coordinate": 201.83837129894528,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 201.98578476009425,
     "vertex_y_coordinate": 202.19549129894585,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.628499999999999
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.628499999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 10.9978
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 10.9978
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 15.0825
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 212.3869367701118,
     "vertex_y_coordinate": 204.62345929894946,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 222.21778477009502,
     "vertex_y_coordinate": 208.31837130896747,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 221.4217527800938,
     "vertex_y_coordinate": 210.01136330896406,
     "vertex_z_coordinate": 15.0825
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 15.0825
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000001-0000-4000-8000-000000000001_Building_B_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_62d7a7ef-aa1f-46d3-9f1e-00ab2be71c1a_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 197.76498107009684,
     "vertex_y_coordinate": 224.08255988894962,
     "vertex_z_coordinate": 13.401299999999999
    },
    {
     "vertex_x_coordinate": 198.24134431011043,
     "vertex_y_coordinate": 222.2184134289564,
     "vertex_z_coordinate": 13.3413
    },
    {
     "vertex_x_coordinate": 202.4203592101112,
     "vertex_y_coordinate": 223.36496498895576,
     "vertex_z_coordinate": 13.288622329999999
    },
    {
     "vertex_x_coordinate": 201.94375305008725,
     "vertex_y_coordinate": 225.17978888895595,
     "vertex_z_coordinate": 13.3472
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 13.358921469999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_105a7f4b-b4cf-4eb2-adb9-51d0cb154b52_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 198.6519796900975,
     "vertex_y_coordinate": 220.61147901896038,
     "vertex_z_coordinate": 14.4941
    },
    {
     "vertex_x_coordinate": 199.23116076010047,
     "vertex_y_coordinate": 218.34486730894423,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 203.55448876009905,
     "vertex_y_coordinate": 219.6064353189431,
     "vertex_z_coordinate": 13.0094
    },
    {
     "vertex_x_coordinate": 202.8507354700996,
     "vertex_y_coordinate": 221.72617560895742,
     "vertex_z_coordinate": 14.4663
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_bf4787d9-567b-4270-94fc-d008d670dd04_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 198.6519796900975,
     "vertex_y_coordinate": 220.61147901896038,
     "vertex_z_coordinate": 14.4941
    },
    {
     "vertex_x_coordinate": 202.8507354700996,
     "vertex_y_coordinate": 221.72617560895742,
     "vertex_z_coordinate": 14.4663
    },
    {
     "vertex_x_coordinate": 202.4203592101112,
     "vertex_y_coordinate": 223.36496498895576,
     "vertex_z_coordinate": 13.288622329999999
    },
    {
     "vertex_x_coordinate": 198.24134431011043,
     "vertex_y_coordinate": 222.2184134289564,
     "vertex_z_coordinate": 13.3413
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_566ff35e-b31f-4f12-acdb-69077ebea472_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 209.83858947010594,
     "vertex_y_coordinate": 225.2141516789561,
     "vertex_z_coordinate": 20.6653992
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.4986641
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.3782
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_a7063d69-52b5-4bdd-bff1-80bfe48e4628_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 209.83858947010594,
     "vertex_y_coordinate": 225.2141516789561,
     "vertex_z_coordinate": 20.6653992
    },
    {
     "vertex_x_coordinate": 214.91389976011124,
     "vertex_y_coordinate": 223.793523908942,
     "vertex_z_coordinate": 17.369380579999998
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.4986641
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_8fc3e54a-fdd7-4d03-9792-4f75a12ab746_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 209.83858947010594,
     "vertex_y_coordinate": 225.2141516789561,
     "vertex_z_coordinate": 20.6653992
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.3782
    },
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 16.3782
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_710038a6-c824-44f4-b3aa-b8c3019d5ea0_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 209.83858947010594,
     "vertex_y_coordinate": 225.2141516789561,
     "vertex_z_coordinate": 20.6653992
    },
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 16.3782
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 16.3782
    },
    {
     "vertex_x_coordinate": 214.91389976011124,
     "vertex_y_coordinate": 223.793523908942,
     "vertex_z_coordinate": 17.369380579999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_cb71c555-88da-4e14-86e9-7485d091880f_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 20.8272
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.4986641
    },
    {
     "vertex_x_coordinate": 214.91389976011124,
     "vertex_y_coordinate": 223.793523908942,
     "vertex_z_coordinate": 17.369380579999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_ea844505-127b-4fa1-9cf5-37ddbe8e816d_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417037746636,
     "vertex_y_coordinate": 227.09949341305764,
     "vertex_z_coordinate": 16.004855434850924
    },
    {
     "vertex_x_coordinate": 201.03743391667376,
     "vertex_y_coordinate": 224.94180445201346,
     "vertex_z_coordinate": 16.01783566065038
    },
    {
     "vertex_x_coordinate": 201.9437971727748,
     "vertex_y_coordinate": 225.1797896581993,
     "vertex_z_coordinate": 16.034122748768194
    },
    {
     "vertex_x_coordinate": 202.4203585339128,
     "vertex_y_coordinate": 223.3649649771687,
     "vertex_z_coordinate": 16.042081421720148
    },
    {
     "vertex_x_coordinate": 202.85071471426636,
     "vertex_y_coordinate": 221.7261752470804,
     "vertex_z_coordinate": 16.049268482942594
    },
    {
     "vertex_x_coordinate": 203.55442783638136,
     "vertex_y_coordinate": 219.60643425676972,
     "vertex_z_coordinate": 16.06119531567299
    },
    {
     "vertex_x_coordinate": 206.7791584591905,
     "vertex_y_coordinate": 220.54740123468218,
     "vertex_z_coordinate": 16.119172192607337
    },
    {
     "vertex_x_coordinate": 203.99991990820854,
     "vertex_y_coordinate": 228.12799394642934,
     "vertex_z_coordinate": 16.071821749982025
    },
    {
     "vertex_x_coordinate": 203.5917799520248,
     "vertex_y_coordinate": 228.0153157551831,
     "vertex_z_coordinate": 16.064485872805413
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_7624026b-d608-4a19-95e1-a0fb1feea677_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 199.23116076010047,
     "vertex_y_coordinate": 218.34486730894423,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 198.6519796900975,
     "vertex_y_coordinate": 220.61147901896038,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 197.76498107009684,
     "vertex_y_coordinate": 224.08255988894962,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_310dd77c-5590-4af5-88e1-441ecb97045d_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.3782
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.06960114
    },
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 16.12108238
    },
    {
     "vertex_x_coordinate": 206.7791242901003,
     "vertex_y_coordinate": 220.54740063895588,
     "vertex_z_coordinate": 16.3782
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_7a12f277-22a4-4fd7-9548-4063897e3559_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 16.02018623
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 16.00470826
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_75349e56-c331-4c28-add8-9e85c772ac3e_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_75349e56-c331-4c28-add8-9e85c772ac3e_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_75349e56-c331-4c28-add8-9e85c772ac3e_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_75349e56-c331-4c28-add8-9e85c772ac3e_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_297ee0b6-01af-49d6-b117-c79e2231eb3a_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_297ee0b6-01af-49d6-b117-c79e2231eb3a_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_297ee0b6-01af-49d6-b117-c79e2231eb3a_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_297ee0b6-01af-49d6-b117-c79e2231eb3a_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_35d5eb38-b84a-423a-86fc-536e9886175d_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_35d5eb38-b84a-423a-86fc-536e9886175d_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_35d5eb38-b84a-423a-86fc-536e9886175d_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_35d5eb38-b84a-423a-86fc-536e9886175d_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c136a86f-51b5-4d5a-9887-77f48fd03eba_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.39685674899374,
     "vertex_y_coordinate": 220.9709153189906,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 181.39685674899374,
     "vertex_y_coordinate": 220.9709153189906,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 181.26796074898448,
     "vertex_y_coordinate": 216.34537930897204,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 181.26796074898448,
     "vertex_y_coordinate": 216.34537930897204,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c136a86f-51b5-4d5a-9887-77f48fd03eba_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.39685674899374,
     "vertex_y_coordinate": 220.9709153189906,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 181.39685674899374,
     "vertex_y_coordinate": 220.9709153189906,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 181.26796074898448,
     "vertex_y_coordinate": 216.34537930897204,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 181.26796074898448,
     "vertex_y_coordinate": 216.34537930897204,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c136a86f-51b5-4d5a-9887-77f48fd03eba_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.39685674899374,
     "vertex_y_coordinate": 220.9709153189906,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 181.39685674899374,
     "vertex_y_coordinate": 220.9709153189906,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 181.26796074898448,
     "vertex_y_coordinate": 216.34537930897204,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 181.26796074898448,
     "vertex_y_coordinate": 216.34537930897204,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_c136a86f-51b5-4d5a-9887-77f48fd03eba_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 181.39685674899374,
     "vertex_y_coordinate": 220.9709153189906,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 181.39685674899374,
     "vertex_y_coordinate": 220.9709153189906,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 181.26796074898448,
     "vertex_y_coordinate": 216.34537930897204,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 181.26796074898448,
     "vertex_y_coordinate": 216.34537930897204,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_1b4d4bcf-d603-4930-9a85-3d872db93c21_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_1b4d4bcf-d603-4930-9a85-3d872db93c21_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_1b4d4bcf-d603-4930-9a85-3d872db93c21_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_1b4d4bcf-d603-4930-9a85-3d872db93c21_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3be50d0e-06b5-425c-a344-876231ea1b42_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3be50d0e-06b5-425c-a344-876231ea1b42_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3be50d0e-06b5-425c-a344-876231ea1b42_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3be50d0e-06b5-425c-a344-876231ea1b42_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 193.4125672201044,
     "vertex_y_coordinate": 225.2053512589482,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_7c97b47b-2b6b-4955-a529-e348fa7abfcb_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 197.76498107009684,
     "vertex_y_coordinate": 224.08255988894962,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 197.76498107009684,
     "vertex_y_coordinate": 224.08255988894962,
     "vertex_z_coordinate": 13.401299999999999
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 13.358921469999999
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3a42b11e-0e2b-46cd-a80a-72c0a33bb9e9_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 198.24134431011043,
     "vertex_y_coordinate": 222.2184134289564,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 198.24134431011043,
     "vertex_y_coordinate": 222.2184134289564,
     "vertex_z_coordinate": 13.3413
    },
    {
     "vertex_x_coordinate": 197.76498107009684,
     "vertex_y_coordinate": 224.08255988894962,
     "vertex_z_coordinate": 13.401299999999999
    },
    {
     "vertex_x_coordinate": 197.76498107009684,
     "vertex_y_coordinate": 224.08255988894962,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_267f4753-f0b2-44de-a947-389a765311d0_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 199.23116367252078,
     "vertex_y_coordinate": 218.34486805315828,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 199.23116367252078,
     "vertex_y_coordinate": 218.34486805315828,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 198.65197231431375,
     "vertex_y_coordinate": 220.61147713419632,
     "vertex_z_coordinate": 14.4941
    },
    {
     "vertex_x_coordinate": 198.24134826438967,
     "vertex_y_coordinate": 222.2184144394123,
     "vertex_z_coordinate": 13.3413
    },
    {
     "vertex_x_coordinate": 198.24134826438967,
     "vertex_y_coordinate": 222.2184144394123,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6c7bc115-55b7-4592-b45b-7dc7b85ec616_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 13.358921469999999
    },
    {
     "vertex_x_coordinate": 201.94375305008725,
     "vertex_y_coordinate": 225.17978888895595,
     "vertex_z_coordinate": 13.3472
    },
    {
     "vertex_x_coordinate": 201.94375305008725,
     "vertex_y_coordinate": 225.17978888895595,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6c7bc115-55b7-4592-b45b-7dc7b85ec616_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 201.94375305008725,
     "vertex_y_coordinate": 225.17978888895595,
     "vertex_z_coordinate": 16.03658938
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 16.02018623
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 201.94375305008725,
     "vertex_y_coordinate": 225.17978888895595,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2d478451-3d18-4c08-8f72-561ac4c4133c_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2d478451-3d18-4c08-8f72-561ac4c4133c_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2d478451-3d18-4c08-8f72-561ac4c4133c_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2d478451-3d18-4c08-8f72-561ac4c4133c_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2d478451-3d18-4c08-8f72-561ac4c4133c_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 16.06473028
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 16.00470826
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ebea2062-a4b2-4a4a-b9f1-170c615ce2ae_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ebea2062-a4b2-4a4a-b9f1-170c615ce2ae_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ebea2062-a4b2-4a4a-b9f1-170c615ce2ae_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ebea2062-a4b2-4a4a-b9f1-170c615ce2ae_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_ebea2062-a4b2-4a4a-b9f1-170c615ce2ae_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.06960114
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.5917755801056,
     "vertex_y_coordinate": 228.01531567896018,
     "vertex_z_coordinate": 16.06473028
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_43c91021-1fbd-430f-be90-858056025a1e_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 202.8507354700996,
     "vertex_y_coordinate": 221.72617560895742,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 202.8507354700996,
     "vertex_y_coordinate": 221.72617560895742,
     "vertex_z_coordinate": 14.4663
    },
    {
     "vertex_x_coordinate": 203.55448876009905,
     "vertex_y_coordinate": 219.6064353189431,
     "vertex_z_coordinate": 13.0094
    },
    {
     "vertex_x_coordinate": 203.55448876009905,
     "vertex_y_coordinate": 219.6064353189431,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_43c91021-1fbd-430f-be90-858056025a1e_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 203.55448876009905,
     "vertex_y_coordinate": 219.6064353189431,
     "vertex_z_coordinate": 16.05778944
    },
    {
     "vertex_x_coordinate": 202.8507354700996,
     "vertex_y_coordinate": 221.72617560895742,
     "vertex_z_coordinate": 16.04810815
    },
    {
     "vertex_x_coordinate": 202.8507354700996,
     "vertex_y_coordinate": 221.72617560895742,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.55448876009905,
     "vertex_y_coordinate": 219.6064353189431,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_091d0e6e-3681-4514-8c4f-a1f5b8089793_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 201.94375304956338,
     "vertex_y_coordinate": 225.17978888881044,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 201.94375304956338,
     "vertex_y_coordinate": 225.17978888881044,
     "vertex_z_coordinate": 13.3472
    },
    {
     "vertex_x_coordinate": 202.42035921177012,
     "vertex_y_coordinate": 223.36496498939232,
     "vertex_z_coordinate": 13.288622329999999
    },
    {
     "vertex_x_coordinate": 202.85073546899366,
     "vertex_y_coordinate": 221.72617560866638,
     "vertex_z_coordinate": 14.4663
    },
    {
     "vertex_x_coordinate": 202.85073546899366,
     "vertex_y_coordinate": 221.72617560866638,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_091d0e6e-3681-4514-8c4f-a1f5b8089793_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 202.85073546899366,
     "vertex_y_coordinate": 221.72617560866638,
     "vertex_z_coordinate": 16.04810815
    },
    {
     "vertex_x_coordinate": 202.42035921177012,
     "vertex_y_coordinate": 223.36496498939232,
     "vertex_z_coordinate": 16.04204362
    },
    {
     "vertex_x_coordinate": 201.94375304956338,
     "vertex_y_coordinate": 225.17978888881044,
     "vertex_z_coordinate": 16.03658938
    },
    {
     "vertex_x_coordinate": 201.94375304956338,
     "vertex_y_coordinate": 225.17978888881044,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 202.85073546899366,
     "vertex_y_coordinate": 221.72617560866638,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_bb93fa8f-7096-44bb-b964-200043b31a2a_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bb93fa8f-7096-44bb-b964-200043b31a2a_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bb93fa8f-7096-44bb-b964-200043b31a2a_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bb93fa8f-7096-44bb-b964-200043b31a2a_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bb93fa8f-7096-44bb-b964-200043b31a2a_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 20.8272
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.4986641
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 20.8272
    },
    {
     "vertex_x_coordinate": 214.9138997598784,
     "vertex_y_coordinate": 223.7935239088256,
     "vertex_z_coordinate": 17.369380579999998
    },
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 16.3782
    },
    {
     "vertex_x_coordinate": 215.2988727701886,
     "vertex_y_coordinate": 223.03350731902174,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 211.64882477011997,
     "vertex_y_coordinate": 230.23945931898197,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a50d40c5-ef8d-4d61-9c4f-eddc6d49adbf_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_a50d40c5-ef8d-4d61-9c4f-eddc6d49adbf_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_a50d40c5-ef8d-4d61-9c4f-eddc6d49adbf_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_a50d40c5-ef8d-4d61-9c4f-eddc6d49adbf_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_a50d40c5-ef8d-4d61-9c4f-eddc6d49adbf_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 20.4986641
    },
    {
     "vertex_x_coordinate": 207.82741670010728,
     "vertex_y_coordinate": 229.18456188894925,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.99995963010588,
     "vertex_y_coordinate": 228.127994638955,
     "vertex_z_coordinate": 16.3782
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_40621349-be0d-4ca9-8e3f-236dbcb9a350_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 194.5160896073794,
     "vertex_y_coordinate": 216.96899240539642,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.5160896073794,
     "vertex_y_coordinate": 216.96899240539642,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_40621349-be0d-4ca9-8e3f-236dbcb9a350_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 194.5160896073794,
     "vertex_y_coordinate": 216.96899240539642,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.5160896073794,
     "vertex_y_coordinate": 216.96899240539642,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_40621349-be0d-4ca9-8e3f-236dbcb9a350_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 194.5160896073794,
     "vertex_y_coordinate": 216.96899240539642,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.5160896073794,
     "vertex_y_coordinate": 216.96899240539642,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_40621349-be0d-4ca9-8e3f-236dbcb9a350_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 194.5160896073794,
     "vertex_y_coordinate": 216.96899240539642,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 194.5160896073794,
     "vertex_y_coordinate": 216.96899240539642,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 199.23115953075467,
     "vertex_y_coordinate": 218.3448715218401,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 199.23115953075467,
     "vertex_y_coordinate": 218.3448715218401,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_40621349-be0d-4ca9-8e3f-236dbcb9a350_F4_p2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 203.55448779719882,
     "vertex_y_coordinate": 219.60643861879362,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.55448779719882,
     "vertex_y_coordinate": 219.60643861879362,
     "vertex_z_coordinate": 13.0094
    },
    {
     "vertex_x_coordinate": 199.23115953075467,
     "vertex_y_coordinate": 218.344871521811,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_40621349-be0d-4ca9-8e3f-236dbcb9a350_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 206.77912381739588,
     "vertex_y_coordinate": 220.54740225887508,
     "vertex_z_coordinate": 16.3782
    },
    {
     "vertex_x_coordinate": 206.77912381739588,
     "vertex_y_coordinate": 220.54740225887508,
     "vertex_z_coordinate": 16.12108238
    },
    {
     "vertex_x_coordinate": 203.55448779719882,
     "vertex_y_coordinate": 219.60643861879362,
     "vertex_z_coordinate": 16.05778944
    },
    {
     "vertex_x_coordinate": 203.55448779719882,
     "vertex_y_coordinate": 219.60643861879362,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 215.2988735990075,
     "vertex_y_coordinate": 223.03350447840057,
     "vertex_z_coordinate": 16.3782
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_1eeb4d8b-ade9-4594-9ff9-b3c7a59d09ce_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 199.23116076010047,
     "vertex_y_coordinate": 218.34486730894423,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 4.1904
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 4.1904
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 7.115833333333333
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 7.115833333333333
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 10.041266666666665
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 10.041266666666665
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 182.87455275008688,
     "vertex_y_coordinate": 216.44598730895086,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.29855276009766,
     "vertex_y_coordinate": 217.95485130895395,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 194.5160887601087,
     "vertex_y_coordinate": 216.96899530896917,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 188.86565675010206,
     "vertex_y_coordinate": 223.95017931895563,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 189.42130475011072,
     "vertex_y_coordinate": 221.91734730894677,
     "vertex_z_coordinate": 12.9667
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 12.9667
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.55448876009905,
     "vertex_y_coordinate": 219.6064353189431,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 202.8507354700996,
     "vertex_y_coordinate": 221.72617560895742,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 201.94375305008725,
     "vertex_y_coordinate": 225.17978888895595,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 200.27417301011155,
     "vertex_y_coordinate": 227.09949345895438,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 201.03739187010797,
     "vertex_y_coordinate": 224.94180371894618,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 201.94375305008725,
     "vertex_y_coordinate": 225.17978888895595,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 202.8507354700996,
     "vertex_y_coordinate": 221.72617560895742,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 203.55448876009905,
     "vertex_y_coordinate": 219.6064353189431,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 215.2988727701013,
     "vertex_y_coordinate": 223.03350731896353,
     "vertex_z_coordinate": 15.767199999999999
    },
    {
     "vertex_x_coordinate": 211.64882477009087,
     "vertex_y_coordinate": 230.23945931895287,
     "vertex_z_coordinate": 15.767199999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000011-0000-4000-8000-000000000011_Building_R_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_bb8b217b-658c-4626-93b4-96524bc8fe3f_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 185.7857847501,
     "vertex_y_coordinate": 227.73257931895205,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 9.0467918
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_42fe5efa-32a9-40d1-ab10-ee6c14c068d3_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 16.7705
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 16.7804
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 16.7694
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 16.80401843
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 16.820899999999998
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 16.801531569999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_4bc8ece9-b03e-4e56-a2ae-5a9d02873c52_F6": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 179.90437352011213,
     "vertex_y_coordinate": 230.31092639896087,
     "vertex_z_coordinate": 23.11652
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 19.9073
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_a0c2fbbc-3007-4210-8c28-ea7bef0cd777_F6": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 182.28515861008782,
     "vertex_y_coordinate": 235.00688423894462,
     "vertex_z_coordinate": 23.14735662
    },
    {
     "vertex_x_coordinate": 179.90437352011213,
     "vertex_y_coordinate": 230.31092639896087,
     "vertex_z_coordinate": 23.11652
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 19.9073
    },
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 19.91741797
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_29763257-ee0c-4577-bf43-d56ad4dee2aa_F6": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 182.28588533736183,
     "vertex_y_coordinate": 235.00652187140076,
     "vertex_z_coordinate": 23.14631921587512
    },
    {
     "vertex_x_coordinate": 178.9731540128414,
     "vertex_y_coordinate": 236.57287769651157,
     "vertex_z_coordinate": 20.27853740412488
    },
    {
     "vertex_x_coordinate": 176.57358346736874,
     "vertex_y_coordinate": 231.7710649614164,
     "vertex_z_coordinate": 20.27486259587512
    },
    {
     "vertex_x_coordinate": 179.90364679283812,
     "vertex_y_coordinate": 230.31128876650473,
     "vertex_z_coordinate": 23.11755740412488
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 7.067924999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 16.8534
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 19.9043
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 20.2775
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 20.2759
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e7069236-2a86-40d5-84a4-ba4f04c3dbc8_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 16.7705
    },
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 16.801531569999998
    },
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 19.9043
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e7069236-2a86-40d5-84a4-ba4f04c3dbc8_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 19.91741797
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 19.9073
    },
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 19.9043
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 16.8534
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 19.9073
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 16.8534
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_9f9e6898-ea7e-4464-a631-3a76d8e5f4fa_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_9f9e6898-ea7e-4464-a631-3a76d8e5f4fa_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_9f9e6898-ea7e-4464-a631-3a76d8e5f4fa_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 16.7804
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 16.7694
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eb98ee29-2374-44a8-8334-f938986b2893_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eb98ee29-2374-44a8-8334-f938986b2893_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eb98ee29-2374-44a8-8334-f938986b2893_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 16.7804
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 16.7705
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_fc722641-ce41-4462-965c-515a25de8b6c_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663274917286,
     "vertex_y_coordinate": 232.03216332697775,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 188.57663274917286,
     "vertex_y_coordinate": 232.03216332697775,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 7.067924999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_fc722641-ce41-4462-965c-515a25de8b6c_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663274917286,
     "vertex_y_coordinate": 232.03216332697775,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 188.57663274917286,
     "vertex_y_coordinate": 232.03216332697775,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_fc722641-ce41-4462-965c-515a25de8b6c_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663274917286,
     "vertex_y_coordinate": 232.03216332697775,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 188.57663274917286,
     "vertex_y_coordinate": 232.03216332697775,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_fc722641-ce41-4462-965c-515a25de8b6c_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663274917286,
     "vertex_y_coordinate": 232.03216332697775,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 188.57663274917286,
     "vertex_y_coordinate": 232.03216332697775,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 185.72788970253896,
     "vertex_y_coordinate": 233.3790997241449,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 185.72788970253896,
     "vertex_y_coordinate": 233.3790997241449,
     "vertex_z_coordinate": 16.801531569999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_fc722641-ce41-4462-965c-515a25de8b6c_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 185.72788970253896,
     "vertex_y_coordinate": 233.3790997241449,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 185.72788970253896,
     "vertex_y_coordinate": 233.3790997241449,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 19.9043
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_fc722641-ce41-4462-965c-515a25de8b6c_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 182.28515860956395,
     "vertex_y_coordinate": 235.00688423783868,
     "vertex_z_coordinate": 23.14735662
    },
    {
     "vertex_x_coordinate": 185.72788970253896,
     "vertex_y_coordinate": 233.3790997241449,
     "vertex_z_coordinate": 19.91741797
    },
    {
     "vertex_x_coordinate": 185.72788970253896,
     "vertex_y_coordinate": 233.3790997241449,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 178.973880739999,
     "vertex_y_coordinate": 236.57251532870578,
     "vertex_z_coordinate": 20.2775
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bf7ad148-6d9c-4753-be57-8259653882f9_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 186.56887043869938,
     "vertex_y_coordinate": 228.93898681463907,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 186.56887043869938,
     "vertex_y_coordinate": 228.93898681463907,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 188.57663357441197,
     "vertex_y_coordinate": 232.032162793912,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 188.57663357441197,
     "vertex_y_coordinate": 232.032162793912,
     "vertex_z_coordinate": 7.067924999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bf7ad148-6d9c-4753-be57-8259653882f9_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 186.56887043869938,
     "vertex_y_coordinate": 228.93898681463907,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 186.56887043869938,
     "vertex_y_coordinate": 228.93898681463907,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 188.57663357441197,
     "vertex_y_coordinate": 232.032162793912,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 188.57663357441197,
     "vertex_y_coordinate": 232.032162793912,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bf7ad148-6d9c-4753-be57-8259653882f9_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 186.56887043869938,
     "vertex_y_coordinate": 228.93898681463907,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 186.56887043869938,
     "vertex_y_coordinate": 228.93898681463907,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 188.57663357441197,
     "vertex_y_coordinate": 232.032162793912,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 188.57663357441197,
     "vertex_y_coordinate": 232.032162793912,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bf7ad148-6d9c-4753-be57-8259653882f9_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663357441197,
     "vertex_y_coordinate": 232.032162793912,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 187.2563060715329,
     "vertex_y_coordinate": 229.99805566045688,
     "vertex_z_coordinate": 16.820899999999998
    },
    {
     "vertex_x_coordinate": 186.56887043869938,
     "vertex_y_coordinate": 228.93898681463907,
     "vertex_z_coordinate": 16.80401843
    },
    {
     "vertex_x_coordinate": 186.56887043869938,
     "vertex_y_coordinate": 228.93898681463907,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 188.57663357441197,
     "vertex_y_coordinate": 232.032162793912,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 16.80401843
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 16.7694
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_22ea1bd2-f2e3-4a05-98a1-8aa6a7212b0e_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 185.7857847501,
     "vertex_y_coordinate": 227.73257931895205,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 185.7857847501,
     "vertex_y_coordinate": 227.73257931895205,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 7.067924999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_22ea1bd2-f2e3-4a05-98a1-8aa6a7212b0e_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 185.7857847501,
     "vertex_y_coordinate": 227.73257931895205,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 185.7857847501,
     "vertex_y_coordinate": 227.73257931895205,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 9.0467918
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0b215066-970b-49dd-98b7-7676f3c1494a_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 185.78578474960523,
     "vertex_y_coordinate": 227.7325793177879,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 185.78578474960523,
     "vertex_y_coordinate": 227.7325793177879,
     "vertex_z_coordinate": 7.067924999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0b215066-970b-49dd-98b7-7676f3c1494a_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 185.78578474960523,
     "vertex_y_coordinate": 227.7325793177879,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 185.78578474960523,
     "vertex_y_coordinate": 227.7325793177879,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0b215066-970b-49dd-98b7-7676f3c1494a_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0b215066-970b-49dd-98b7-7676f3c1494a_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 16.8534
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0b215066-970b-49dd-98b7-7676f3c1494a_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 19.9043
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0b215066-970b-49dd-98b7-7676f3c1494a_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 179.90437352028675,
     "vertex_y_coordinate": 230.31092639936833,
     "vertex_z_coordinate": 23.11652
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 20.2759
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 19.9043
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_35518009-e236-4b61-a7b3-e27f186b9452_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 187.2563127600879,
     "vertex_y_coordinate": 229.99805131895118,
     "vertex_z_coordinate": 3.8340999999999994
    },
    {
     "vertex_x_coordinate": 185.7857847501,
     "vertex_y_coordinate": 227.73257931895205,
     "vertex_z_coordinate": 3.8340999999999994
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 185.7857847501,
     "vertex_y_coordinate": 227.73257931895205,
     "vertex_z_coordinate": 7.067924999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 185.7857847501,
     "vertex_y_coordinate": 227.73257931895205,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.067924999999999
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 7.067924999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 10.30175
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 10.30175
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 185.07815246010432,
     "vertex_y_coordinate": 230.74894171894994,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 184.6533477701014,
     "vertex_y_coordinate": 229.91575079894392,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 186.5688696001016,
     "vertex_y_coordinate": 228.938987358968,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 13.535575000000001
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 13.535575000000001
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 16.8534
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 16.8534
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 16.8534
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab5_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 183.35682998216362,
     "vertex_y_coordinate": 228.79740682072588,
     "vertex_z_coordinate": 19.9043
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab5_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab5_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 183.35682998216362,
     "vertex_y_coordinate": 228.79740682072588,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 184.52938537011505,
     "vertex_y_coordinate": 231.0287879089592,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 185.72788970009424,
     "vertex_y_coordinate": 233.37909971896443,
     "vertex_z_coordinate": 19.9043
    },
    {
     "vertex_x_coordinate": 178.97388074011542,
     "vertex_y_coordinate": 236.5725153289677,
     "vertex_z_coordinate": 19.9043
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000005-0000-4000-8000-000000000005_Building_F_Slab5_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_dfe99037-9f1b-4bc8-8f40-d36d933583d8_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 11.169162199999999
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 8.6149
    },
    {
     "vertex_x_coordinate": 194.53396301009343,
     "vertex_y_coordinate": 235.8335364489467,
     "vertex_z_coordinate": 7.6669
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 9.1311
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_a3ec6759-2b80-4e54-8d94-6c2b4e87e9d9_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 10.4348
    },
    {
     "vertex_x_coordinate": 194.53396301009343,
     "vertex_y_coordinate": 235.8335364489467,
     "vertex_z_coordinate": 10.4427
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 10.4056
    },
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 10.3951
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_a536e8c8-8cb7-4266-9631-f2e178429366_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 203.6947837600892,
     "vertex_y_coordinate": 237.007563438965,
     "vertex_z_coordinate": 23.51056168
    },
    {
     "vertex_x_coordinate": 199.55237204011064,
     "vertex_y_coordinate": 243.53593503896263,
     "vertex_z_coordinate": 23.447513269999998
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.45004157
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_2746c051-032f-4dd1-b1aa-7f57ad3ceba3_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 197.8617672001128,
     "vertex_y_coordinate": 242.38519515894586,
     "vertex_z_coordinate": 21.532939090000003
    },
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 19.67525509
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.45004157
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_aefd8f11-f369-4f41-b2c6-a4378704d528_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 203.6947837600892,
     "vertex_y_coordinate": 237.007563438965,
     "vertex_z_coordinate": 23.51056168
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.45004157
    },
    {
     "vertex_x_coordinate": 201.23859475008794,
     "vertex_y_coordinate": 235.93460466896067,
     "vertex_z_coordinate": 21.057238100000003
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_64c8bb7a-d45a-4478-a286-1e161c1347e8_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 199.55237204011064,
     "vertex_y_coordinate": 243.53593503896263,
     "vertex_z_coordinate": 23.447513269999998
    },
    {
     "vertex_x_coordinate": 197.8617672001128,
     "vertex_y_coordinate": 242.38519515894586,
     "vertex_z_coordinate": 21.532939090000003
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.45004157
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_713bc7e7-d0db-444a-ae33-4f9308bdd757_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 201.23859475008794,
     "vertex_y_coordinate": 235.93460466896067,
     "vertex_z_coordinate": 21.057238100000003
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.45004157
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 19.99396388
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_204ea475-bb71-4518-94f8-945e7e3acbf4_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 203.69358496702625,
     "vertex_y_coordinate": 237.00678755278932,
     "vertex_z_coordinate": 23.508857180592972
    },
    {
     "vertex_x_coordinate": 206.30964369297726,
     "vertex_y_coordinate": 238.150033770944,
     "vertex_z_coordinate": 21.14855010547355
    },
    {
     "vertex_x_coordinate": 201.927415561222,
     "vertex_y_coordinate": 245.15259581746068,
     "vertex_z_coordinate": 21.043060911042485
    },
    {
     "vertex_x_coordinate": 199.82444928659243,
     "vertex_y_coordinate": 243.72110035567312,
     "vertex_z_coordinate": 23.17371517659173
    },
    {
     "vertex_x_coordinate": 199.55313403269975,
     "vertex_y_coordinate": 243.53642821792164,
     "vertex_z_coordinate": 23.448596706299266
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_82297aef-bb7e-4fb3-97b1-4a9900bb7228_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 206.30870287009748,
     "vertex_y_coordinate": 238.14942484896164,
     "vertex_z_coordinate": 21.147212400000004
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 20.290094400000005
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 20.231837960000004
    },
    {
     "vertex_x_coordinate": 201.92878177011153,
     "vertex_y_coordinate": 245.1534800589434,
     "vertex_z_coordinate": 21.04500345
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_c73aae6c-3fef-4b60-8b35-f0ef6a0593c8_F1": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 191.69500076011172,
     "vertex_y_coordinate": 232.95667530896026,
     "vertex_z_coordinate": 7.51473996
    },
    {
     "vertex_x_coordinate": 193.0296247600927,
     "vertex_y_coordinate": 233.35235531895887,
     "vertex_z_coordinate": 7.5632
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.640499999999999
    },
    {
     "vertex_x_coordinate": 194.53396301009343,
     "vertex_y_coordinate": 235.8335364489467,
     "vertex_z_coordinate": 7.6669
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.6838
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.766499999999999
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.5862
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_57340013-b44a-4c11-a64a-f0fba411f31a_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 195.1568567600625,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 9.1311
    },
    {
     "vertex_x_coordinate": 194.53396301015164,
     "vertex_y_coordinate": 235.8335364489467,
     "vertex_z_coordinate": 7.6669
    },
    {
     "vertex_x_coordinate": 195.1568567600625,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.640499999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_907c047e-8eff-4f77-87fb-96128443c4b8_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 194.53396301009343,
     "vertex_y_coordinate": 235.8335364489467,
     "vertex_z_coordinate": 10.4427
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 10.4348
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.6838
    },
    {
     "vertex_x_coordinate": 194.53396301009343,
     "vertex_y_coordinate": 235.8335364489467,
     "vertex_z_coordinate": 7.6669
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_9e4e233f-e229-4123-bb63-da3257f96a14_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_9e4e233f-e229-4123-bb63-da3257f96a14_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.5862
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_a1de286f-b6c2-4424-bb75-efa9c6b6cdff_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_a1de286f-b6c2-4424-bb75-efa9c6b6cdff_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.766499999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.5862
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_99c32cc3-7e02-47b4-8259-c743c8a5a830_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_99c32cc3-7e02-47b4-8259-c743c8a5a830_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.766499999999999
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.6838
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e2697c65-0a89-4a94-8598-2888911844e4_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663614669582,
     "vertex_y_coordinate": 232.0321518725832,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 188.57663614669582,
     "vertex_y_coordinate": 232.0321518725832,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 195.1568598265003,
     "vertex_y_coordinate": 233.9830649762589,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 195.1568598265003,
     "vertex_y_coordinate": 233.9830649762589,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e2697c65-0a89-4a94-8598-2888911844e4_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 195.1568598265003,
     "vertex_y_coordinate": 233.9830649762589,
     "vertex_z_coordinate": 7.640499999999999
    },
    {
     "vertex_x_coordinate": 193.02961813949514,
     "vertex_y_coordinate": 233.35237764954218,
     "vertex_z_coordinate": 7.5632
    },
    {
     "vertex_x_coordinate": 191.69499714128324,
     "vertex_y_coordinate": 232.95668751487392,
     "vertex_z_coordinate": 7.51473996
    },
    {
     "vertex_x_coordinate": 188.57663614669582,
     "vertex_y_coordinate": 232.0321518725832,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 195.1568598265003,
     "vertex_y_coordinate": 233.9830649762589,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 11.498315073732913
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 15.761335772904705
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 20.290094400000005
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 20.231837960000004
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_208a0966-0b32-4ab8-8f91-713723d9c9a6_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_208a0966-0b32-4ab8-8f91-713723d9c9a6_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 11.498315073732913
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_208a0966-0b32-4ab8-8f91-713723d9c9a6_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 15.761335772904705
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_208a0966-0b32-4ab8-8f91-713723d9c9a6_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_208a0966-0b32-4ab8-8f91-713723d9c9a6_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 203.69478375982726,
     "vertex_y_coordinate": 237.00756343954708,
     "vertex_z_coordinate": 23.51056168
    },
    {
     "vertex_x_coordinate": 201.2385947504663,
     "vertex_y_coordinate": 235.93460466811666,
     "vertex_z_coordinate": 21.057238100000003
    },
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 19.99396388
    },
    {
     "vertex_x_coordinate": 200.18130475998623,
     "vertex_y_coordinate": 235.47273932921235,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 207.6228407699382,
     "vertex_y_coordinate": 238.7234913293214,
     "vertex_z_coordinate": 20.290094400000005
    },
    {
     "vertex_x_coordinate": 206.3087028711161,
     "vertex_y_coordinate": 238.14942484663334,
     "vertex_z_coordinate": 21.147212400000004
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_6956bcd1-0b64-4afd-a72d-7415ab8c3a35_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_6956bcd1-0b64-4afd-a72d-7415ab8c3a35_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 11.498315073732913
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_6956bcd1-0b64-4afd-a72d-7415ab8c3a35_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 15.761335772904705
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_6956bcd1-0b64-4afd-a72d-7415ab8c3a35_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_6956bcd1-0b64-4afd-a72d-7415ab8c3a35_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 19.99396388
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 8.6149
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 11.169162199999999
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 11.498315073732913
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 15.761335772904705
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.45004157
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 10.3951
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 10.4056
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 11.498315073732913
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 15.761335772904705
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 19.67525509
    },
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.45004157
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8f159bce-dc41-42ec-af2f-d3dbd42b3a8c_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 192.63404076042934,
     "vertex_y_coordinate": 238.82685132848565,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 192.63404076042934,
     "vertex_y_coordinate": 238.82685132848565,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_8f159bce-dc41-42ec-af2f-d3dbd42b3a8c_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 192.63404076042934,
     "vertex_y_coordinate": 238.82685132848565,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 192.63404076042934,
     "vertex_y_coordinate": 238.82685132848565,
     "vertex_z_coordinate": 10.4348
    },
    {
     "vertex_x_coordinate": 196.2101520189317,
     "vertex_y_coordinate": 241.26099427067675,
     "vertex_z_coordinate": 10.3951
    },
    {
     "vertex_x_coordinate": 196.2101520189317,
     "vertex_y_coordinate": 241.26099427067675,
     "vertex_z_coordinate": 11.498315073732913
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_8f159bce-dc41-42ec-af2f-d3dbd42b3a8c_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 196.2101520189317,
     "vertex_y_coordinate": 241.26099427067675,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 196.2101520189317,
     "vertex_y_coordinate": 241.26099427067675,
     "vertex_z_coordinate": 15.761335772904705
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_8f159bce-dc41-42ec-af2f-d3dbd42b3a8c_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 196.2101520189317,
     "vertex_y_coordinate": 241.26099427067675,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 196.2101520189317,
     "vertex_y_coordinate": 241.26099427067675,
     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_8f159bce-dc41-42ec-af2f-d3dbd42b3a8c_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 199.55237204246805,
     "vertex_y_coordinate": 243.53593503549928,
     "vertex_z_coordinate": 23.447513269999998
    },
    {
     "vertex_x_coordinate": 199.8235871003999,
     "vertex_y_coordinate": 243.72054232854862,
     "vertex_z_coordinate": 23.172489280000004
    },
    {
     "vertex_x_coordinate": 201.92878177051898,
     "vertex_y_coordinate": 245.1534800583322,
     "vertex_z_coordinate": 21.04500345
    },
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 20.231837960000004
    },
    {
     "vertex_x_coordinate": 203.03794475985342,
     "vertex_y_coordinate": 245.90845132936374,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 196.2101520189317,
     "vertex_y_coordinate": 241.26099427067675,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 196.2101520189317,
     "vertex_y_coordinate": 241.26099427067675,
     "vertex_z_coordinate": 19.67525509
    },
    {
     "vertex_x_coordinate": 197.8617672023247,
     "vertex_y_coordinate": 242.38519515571534,
     "vertex_z_coordinate": 21.532939090000003
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_eac6ac49-184e-48e3-9d37-4a200d7ae9d8_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 194.53396301009343,
     "vertex_y_coordinate": 235.8335364489467,
     "vertex_z_coordinate": 10.4427
    },
    {
     "vertex_x_coordinate": 194.53396301009343,
     "vertex_y_coordinate": 235.8335364489467,
     "vertex_z_coordinate": 7.6669
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 8.6149
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 10.4056
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0422d3c0-cd3f-4edd-8b1e-d9260e927c09_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0422d3c0-cd3f-4edd-8b1e-d9260e927c09_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 11.169162199999999
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 9.1311
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_9f5634d0-b449-415e-8227-4505375b7ce9_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 188.57663275010418,
     "vertex_y_coordinate": 232.0321633289568,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 3.9764
    },
    {
     "vertex_x_coordinate": 193.0296247600927,
     "vertex_y_coordinate": 233.35235531895887,
     "vertex_z_coordinate": 3.9764
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 188.5769081271137,
     "vertex_y_coordinate": 232.03224497081828,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 188.5769081271137,
     "vertex_y_coordinate": 232.03224497081828,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 195.1568567600916,
     "vertex_y_coordinate": 233.98307531894534,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.4015
    },
    {
     "vertex_x_coordinate": 190.53759275010088,
     "vertex_y_coordinate": 237.3162593289453,
     "vertex_z_coordinate": 7.4015
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 11.498315073732913
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 11.498315073732913
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 11.498315073732913
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 15.761335772904705
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 199.22117929009255,
     "vertex_y_coordinate": 235.1880783289671,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 15.761335772904705
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 15.761335772904705
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 199.22114135875017,
     "vertex_y_coordinate": 235.1881603198708,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
