     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 197.87154846009798,
     "vertex_y_coordinate": 238.10538703895872,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 199.22114135875017,
     "vertex_y_coordinate": 235.1881603198708,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 200.18130476010265,
     "vertex_y_coordinate": 235.4727393289504,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 207.62284077011282,
     "vertex_y_coordinate": 238.72349132894306,
     "vertex_z_coordinate": 19.09423271
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 19.09423271
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000006-0000-4000-8000-000000000006_Building_G_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_07bb0492-f1f4-43a5-9f63-67115aee0117_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 179.55224306011223,
     "vertex_y_coordinate": 221.31020521896426,
     "vertex_z_coordinate": 11.06653026
    },
    {
     "vertex_x_coordinate": 181.34007198011386,
     "vertex_y_coordinate": 218.93314872894553,
     "vertex_z_coordinate": 11.00678304
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 11.065999999999999
    },
    {
     "vertex_x_coordinate": 182.1223607501015,
     "vertex_y_coordinate": 222.0886753189552,
     "vertex_z_coordinate": 11.101899999999999
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 11.1152
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 11.1329
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_077f6de8-47c5-4493-b738-dd50f4a3fa76_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 175.72533104009926,
     "vertex_y_coordinate": 213.56659326894442,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 177.20254211011343,
     "vertex_y_coordinate": 216.5555823489558,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_764b04c6-fa61-47c1-99b5-8ba72068f569_F3": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 177.20254211011343,
     "vertex_y_coordinate": 216.5555823489558,
     "vertex_z_coordinate": 16.7436
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 16.776699999999998
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 181.34007198011386,
     "vertex_y_coordinate": 218.93314872894553,
     "vertex_z_coordinate": 16.75281787
    },
    {
     "vertex_x_coordinate": 179.55224306011223,
     "vertex_y_coordinate": 221.31020521896426,
     "vertex_z_coordinate": 16.62979159
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_cd8923e2-3551-46fa-b503-821d1e16b138_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 177.147323070094,
     "vertex_y_coordinate": 225.19667246894096,
     "vertex_z_coordinate": 22.606099999999998
    },
    {
     "vertex_x_coordinate": 172.27374939009314,
     "vertex_y_coordinate": 215.33532701895456,
     "vertex_z_coordinate": 22.55114117
    },
    {
     "vertex_x_coordinate": 175.72533104009926,
     "vertex_y_coordinate": 213.56659326894442,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 177.20254211011343,
     "vertex_y_coordinate": 216.5555823489558,
     "vertex_z_coordinate": 19.1156
    },
    {
     "vertex_x_coordinate": 179.55224306011223,
     "vertex_y_coordinate": 221.31020521896426,
     "vertex_z_coordinate": 19.1421232
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 19.1539
    },
    {
     "vertex_x_coordinate": 177.2503187400871,
     "vertex_y_coordinate": 225.1437511089607,
     "vertex_z_coordinate": 22.50300917
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_767b81d7-50f5-47e2-8977-1e3cf262814e_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 177.147323070094,
     "vertex_y_coordinate": 225.19667246894096,
     "vertex_z_coordinate": 22.606099999999998
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.8589
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 19.7638
    },
    {
     "vertex_x_coordinate": 172.27374939009314,
     "vertex_y_coordinate": 215.33532701895456,
     "vertex_z_coordinate": 22.55114117
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 16.8417
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 19.09893613
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.8589
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 19.7638
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 179.55227178658242,
     "vertex_y_coordinate": 221.31019102205755,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 179.55227178658242,
     "vertex_y_coordinate": 221.31019102205755,
     "vertex_z_coordinate": 11.06653026
    },
    {
     "vertex_x_coordinate": 180.5970110236376,
     "vertex_y_coordinate": 223.4241503343219,
     "vertex_z_coordinate": 11.1329
    },
    {
     "vertex_x_coordinate": 180.5970110236376,
     "vertex_y_coordinate": 223.4241503343219,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 175.7253145473951,
     "vertex_y_coordinate": 213.56660141979228,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 175.7253145473951,
     "vertex_y_coordinate": 213.56660141979228,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 177.20250663597835,
     "vertex_y_coordinate": 216.5555998806376,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 177.20250663597835,
     "vertex_y_coordinate": 216.5555998806376,
     "vertex_z_coordinate": 16.7436
    },
    {
     "vertex_x_coordinate": 179.55227178661153,
     "vertex_y_coordinate": 221.31019102205755,
     "vertex_z_coordinate": 16.62979159
    },
    {
     "vertex_x_coordinate": 179.55227178661153,
     "vertex_y_coordinate": 221.31019102205755,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 180.5970110236958,
     "vertex_y_coordinate": 223.4241503342928,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 180.5970110236958,
     "vertex_y_coordinate": 223.4241503342928,
     "vertex_z_coordinate": 16.8417
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 175.725314547366,
     "vertex_y_coordinate": 213.56660141982138,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 175.725314547366,
     "vertex_y_coordinate": 213.56660141982138,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 180.59701102372492,
     "vertex_y_coordinate": 223.4241503342928,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 180.59701102372492,
     "vertex_y_coordinate": 223.4241503342928,
     "vertex_z_coordinate": 19.09893613
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 180.59701102372492,
     "vertex_y_coordinate": 223.4241503342928,
     "vertex_z_coordinate": 19.1539
    },
    {
     "vertex_x_coordinate": 179.55227178661153,
     "vertex_y_coordinate": 221.31019102202845,
     "vertex_z_coordinate": 19.1421232
    },
    {
     "vertex_x_coordinate": 177.20250663597835,
     "vertex_y_coordinate": 216.5555998806376,
     "vertex_z_coordinate": 19.1156
    },
    {
     "vertex_x_coordinate": 175.725314547366,
     "vertex_y_coordinate": 213.56660141982138,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 180.59701102372492,
     "vertex_y_coordinate": 223.4241503342928,
     "vertex_z_coordinate": 19.09893613
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_dece2deb-00a1-47a7-8775-b2f94bcfd086_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.34007198011386,
     "vertex_y_coordinate": 218.93314872894553,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 181.34007198011386,
     "vertex_y_coordinate": 218.93314872894553,
     "vertex_z_coordinate": 11.00678304
    },
    {
     "vertex_x_coordinate": 179.55224306011223,
     "vertex_y_coordinate": 221.31020521896426,
     "vertex_z_coordinate": 11.06653026
    },
    {
     "vertex_x_coordinate": 179.55224306011223,
     "vertex_y_coordinate": 221.31020521896426,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_dece2deb-00a1-47a7-8775-b2f94bcfd086_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.34007198011386,
     "vertex_y_coordinate": 218.93314872894553,
     "vertex_z_coordinate": 16.75281787
    },
    {
     "vertex_x_coordinate": 181.34007198011386,
     "vertex_y_coordinate": 218.93314872894553,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 179.55224306011223,
     "vertex_y_coordinate": 221.31020521896426,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 179.55224306011223,
     "vertex_y_coordinate": 221.31020521896426,
     "vertex_z_coordinate": 16.62979159
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e0a852f6-8ab3-4aa9-ac15-0d2487a76db2_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e0a852f6-8ab3-4aa9-ac15-0d2487a76db2_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e0a852f6-8ab3-4aa9-ac15-0d2487a76db2_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 16.776699999999998
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_80f58b56-8b89-463a-8018-45d1d07b9afe_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 16.776699999999998
    },
    {
     "vertex_x_coordinate": 177.20254211011343,
     "vertex_y_coordinate": 216.5555823489558,
     "vertex_z_coordinate": 16.7436
    },
    {
     "vertex_x_coordinate": 177.20254211011343,
     "vertex_y_coordinate": 216.5555823489558,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2c09c4cf-d569-4f65-ba6d-e007d8f1b65f_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 178.3342647496611,
     "vertex_y_coordinate": 212.22966730807093,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 178.3342647496611,
     "vertex_y_coordinate": 212.22966730807093,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2c09c4cf-d569-4f65-ba6d-e007d8f1b65f_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.3342647496611,
     "vertex_y_coordinate": 212.22966730807093,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.3342647496611,
     "vertex_y_coordinate": 212.22966730807093,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2c09c4cf-d569-4f65-ba6d-e007d8f1b65f_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 175.72533104001195,
     "vertex_y_coordinate": 213.5665932687698,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 175.72533104001195,
     "vertex_y_coordinate": 213.5665932687698,
     "vertex_z_coordinate": 16.8417
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2c09c4cf-d569-4f65-ba6d-e007d8f1b65f_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 175.72533104001195,
     "vertex_y_coordinate": 213.5665932687698,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 175.72533104001195,
     "vertex_y_coordinate": 213.5665932687698,
     "vertex_z_coordinate": 19.09893613
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2c09c4cf-d569-4f65-ba6d-e007d8f1b65f_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 172.27374939151923,
     "vertex_y_coordinate": 215.33532702171942,
     "vertex_z_coordinate": 22.55114117
    },
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 19.7638
    },
    {
     "vertex_x_coordinate": 169.1546807398554,
     "vertex_y_coordinate": 216.9336673085054,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 175.72533104001195,
     "vertex_y_coordinate": 213.5665932687698,
     "vertex_z_coordinate": 19.09893613
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_fc94773a-b0c0-4ddd-9a32-c3aab38525e0_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_fc94773a-b0c0-4ddd-9a32-c3aab38525e0_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_95ece466-bba1-43a7-a1d2-3c8a9dfd5915_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 182.39091340181767,
     "vertex_y_coordinate": 222.50238815689227,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 182.39091340181767,
     "vertex_y_coordinate": 222.50238815689227,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_95ece466-bba1-43a7-a1d2-3c8a9dfd5915_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 180.59697957648314,
     "vertex_y_coordinate": 223.42415325011825,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 180.59697957648314,
     "vertex_y_coordinate": 223.42415325011825,
     "vertex_z_coordinate": 11.1329
    },
    {
     "vertex_x_coordinate": 182.39091340181767,
     "vertex_y_coordinate": 222.50238815689227,
     "vertex_z_coordinate": 11.1152
    },
    {
     "vertex_x_coordinate": 182.39091340181767,
     "vertex_y_coordinate": 222.50238815689227,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_95ece466-bba1-43a7-a1d2-3c8a9dfd5915_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 180.59697957648314,
     "vertex_y_coordinate": 223.42415325011825,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 180.59697957648314,
     "vertex_y_coordinate": 223.42415325011825,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 16.8417
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_95ece466-bba1-43a7-a1d2-3c8a9dfd5915_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 180.59697957648314,
     "vertex_y_coordinate": 223.42415325011825,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 180.59697957648314,
     "vertex_y_coordinate": 223.42415325011825,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 19.09893613
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_95ece466-bba1-43a7-a1d2-3c8a9dfd5915_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 177.14732097825618,
     "vertex_y_coordinate": 225.19666839783895,
     "vertex_z_coordinate": 22.606099999999998
    },
    {
     "vertex_x_coordinate": 177.25031655860948,
     "vertex_y_coordinate": 225.14374686338124,
     "vertex_z_coordinate": 22.50300917
    },
    {
     "vertex_x_coordinate": 180.59697957648314,
     "vertex_y_coordinate": 223.42415325011825,
     "vertex_z_coordinate": 19.1539
    },
    {
     "vertex_x_coordinate": 180.59697957648314,
     "vertex_y_coordinate": 223.42415325011825,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 174.0748093983566,
     "vertex_y_coordinate": 226.7753966000164,
     "vertex_z_coordinate": 19.8589
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_b3a9f024-f73c-4203-88df-f2823c31cfa6_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.39685535014723,
     "vertex_y_coordinate": 220.9709162276704,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.39685535014723,
     "vertex_y_coordinate": 220.9709162276704,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 182.39090339664835,
     "vertex_y_coordinate": 222.5023721974576,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 182.39090339664835,
     "vertex_y_coordinate": 222.5023721974576,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b3a9f024-f73c-4203-88df-f2823c31cfa6_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 182.39090339664835,
     "vertex_y_coordinate": 222.5023721974576,
     "vertex_z_coordinate": 11.1152
    },
    {
     "vertex_x_coordinate": 182.12237300054403,
     "vertex_y_coordinate": 222.08866736735217,
     "vertex_z_coordinate": 11.101899999999999
    },
    {
     "vertex_x_coordinate": 181.39685535014723,
     "vertex_y_coordinate": 220.9709162276704,
     "vertex_z_coordinate": 11.065999999999999
    },
    {
     "vertex_x_coordinate": 181.39685535014723,
     "vertex_y_coordinate": 220.9709162276704,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 182.39090339664835,
     "vertex_y_coordinate": 222.5023721974576,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_1c452d44-6ac7-40b1-b891-9b651db004d3_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796074965387,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.26796074965387,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 181.39685674532666,
     "vertex_y_coordinate": 220.970915319107,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 181.39685674532666,
     "vertex_y_coordinate": 220.970915319107,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_1c452d44-6ac7-40b1-b891-9b651db004d3_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796074965387,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 181.26796074965387,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.39685674532666,
     "vertex_y_coordinate": 220.970915319107,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.39685674532666,
     "vertex_y_coordinate": 220.970915319107,
     "vertex_z_coordinate": 11.065999999999999
    },
    {
     "vertex_x_coordinate": 181.3400719850324,
     "vertex_y_coordinate": 218.9331487288,
     "vertex_z_coordinate": 11.00678304
    },
    {
     "vertex_x_coordinate": 181.3400719850324,
     "vertex_y_coordinate": 218.9331487288,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_1c452d44-6ac7-40b1-b891-9b651db004d3_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.26796074965387,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 181.26796074965387,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 181.3400719850324,
     "vertex_y_coordinate": 218.9331487288,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 181.3400719850324,
     "vertex_y_coordinate": 218.9331487288,
     "vertex_z_coordinate": 16.75281787
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_12bd758a-017b-4e41-b792-bf357d6cef7e_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 182.1223607501015,
     "vertex_y_coordinate": 222.0886753189552,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 3.8856
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 3.8856
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 181.3968567500997,
     "vertex_y_coordinate": 220.9709153189615,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 7.8864
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 7.8864
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab2_p1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 175.72533104009926,
     "vertex_y_coordinate": 213.56659326894442,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab2_p1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab2_p1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 175.72533104009926,
     "vertex_y_coordinate": 213.56659326894442,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab2_p1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab2_p2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 177.20254211011343,
     "vertex_y_coordinate": 216.5555823489558,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 179.55224306011223,
     "vertex_y_coordinate": 221.31020521896426,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 181.34007198011386,
     "vertex_y_coordinate": 218.93314872894553,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab2_p2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab2_p2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 177.20254211011343,
     "vertex_y_coordinate": 216.5555823489558,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 178.03724075009814,
     "vertex_y_coordinate": 216.142947308952,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 181.26796075009042,
     "vertex_y_coordinate": 216.34537930894294,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 181.34007198011386,
     "vertex_y_coordinate": 218.93314872894553,
     "vertex_z_coordinate": 11.8872
    },
    {
     "vertex_x_coordinate": 179.55224306011223,
     "vertex_y_coordinate": 221.31020521896426,
     "vertex_z_coordinate": 11.8872
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab2_p2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 175.72533104009926,
     "vertex_y_coordinate": 213.56659326894442,
     "vertex_z_coordinate": 16.8417
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 175.72533104009926,
     "vertex_y_coordinate": 213.56659326894442,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 16.8417
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 16.8417
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 175.7262175155047,
     "vertex_y_coordinate": 213.5683869633649,
     "vertex_z_coordinate": 19.09893613
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 175.7262175155047,
     "vertex_y_coordinate": 213.5683869633649,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 19.09893613
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.09893613
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000009-0000-4000-8000-000000000009_Building_J_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_24451a5f-28ec-4648-ac6e-37f5e00249fd_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_24451a5f-28ec-4648-ac6e-37f5e00249fd_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_24451a5f-28ec-4648-ac6e-37f5e00249fd_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_24451a5f-28ec-4648-ac6e-37f5e00249fd_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_24451a5f-28ec-4648-ac6e-37f5e00249fd_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 18.6164
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 18.561899999999998
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_40f00a56-17cb-4e9d-9271-bd5b0bb8cf69_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 198.12922572309617,
     "vertex_y_coordinate": 251.31065208790824,
     "vertex_z_coordinate": 18.420530536176166
    },
    {
     "vertex_x_coordinate": 200.79190413712058,
     "vertex_y_coordinate": 247.0564423300093,
     "vertex_z_coordinate": 18.413965503823835
    },
    {
     "vertex_x_coordinate": 201.90281684309593,
     "vertex_y_coordinate": 247.7520267778891,
     "vertex_z_coordinate": 17.786184496176165
    },
    {
     "vertex_x_coordinate": 199.22946303710341,
     "vertex_y_coordinate": 252.0891436600068,
     "vertex_z_coordinate": 17.776115503823835
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_2571800e-04aa-489c-899d-085d4a00f38d_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 18.5383
    },
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 18.58198012
    },
    {
     "vertex_x_coordinate": 197.8617672001128,
     "vertex_y_coordinate": 242.38519515894586,
     "vertex_z_coordinate": 18.55877389
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_74daa792-a293-4d46-b03a-1d2d89162086_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 18.6164
    },
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 18.58198012
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 18.561899999999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_3fb2eb7f-508b-4a5b-86bf-9aa6482fd738_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 18.561899999999998
    },
    {
     "vertex_x_coordinate": 196.21015202009585,
     "vertex_y_coordinate": 241.26099426895962,
     "vertex_z_coordinate": 18.58198012
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 18.5383
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_bfb97ec4-8ab3-48f6-8153-c9321e953d2a_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 18.5383
    },
    {
     "vertex_x_coordinate": 197.8617672001128,
     "vertex_y_coordinate": 242.38519515894586,
     "vertex_z_coordinate": 18.55877389
    },
    {
     "vertex_x_coordinate": 196.56496887010871,
     "vertex_y_coordinate": 244.45615607895888,
     "vertex_z_coordinate": 18.53883333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_122c092e-e159-47e0-a1aa-090d17ebd97b_F4": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 196.56496887010871,
     "vertex_y_coordinate": 244.45615607895888,
     "vertex_z_coordinate": 18.53883333
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.5595
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_08e12849-8b7f-4d8a-8f04-eef065cd217e_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 199.55237204011064,
     "vertex_y_coordinate": 243.53593503896263,
     "vertex_z_coordinate": 20.132210339999997
    },
    {
     "vertex_x_coordinate": 196.56496887010871,
     "vertex_y_coordinate": 244.45615607895888,
     "vertex_z_coordinate": 18.53883333
    },
    {
     "vertex_x_coordinate": 197.8617672001128,
     "vertex_y_coordinate": 242.38519515894586,
     "vertex_z_coordinate": 18.55877389
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_bced0531-fd87-4eff-8143-caa47d4e645b_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 199.82358710010885,
     "vertex_y_coordinate": 243.72054232895607,
     "vertex_z_coordinate": 20.3894
    },
    {
     "vertex_x_coordinate": 196.00971720009693,
     "vertex_y_coordinate": 249.8111575289513,
     "vertex_z_coordinate": 20.388899999999996
    },
    {
     "vertex_x_coordinate": 196.56496887010871,
     "vertex_y_coordinate": 244.45615607895888,
     "vertex_z_coordinate": 18.53883333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_37e0641a-0d00-49a5-92ec-00ab18fe337e_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 199.82358710010885,
     "vertex_y_coordinate": 243.72054232895607,
     "vertex_z_coordinate": 20.3894
    },
    {
     "vertex_x_coordinate": 196.56496887010871,
     "vertex_y_coordinate": 244.45615607895888,
     "vertex_z_coordinate": 18.53883333
    },
    {
     "vertex_x_coordinate": 199.55237204011064,
     "vertex_y_coordinate": 243.53593503896263,
     "vertex_z_coordinate": 20.132210339999997
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_8d598b67-1cbe-4000-960e-f918a95aa769_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 195.50742814008845,
     "vertex_y_coordinate": 249.45579194894526,
     "vertex_z_coordinate": 19.915901889999997
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.5595
    },
    {
     "vertex_x_coordinate": 196.56496887010871,
     "vertex_y_coordinate": 244.45615607895888,
     "vertex_z_coordinate": 18.53883333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_018f512d-5660-499a-b42b-4229b0a04dbb_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 195.50742814008845,
     "vertex_y_coordinate": 249.45579194894526,
     "vertex_z_coordinate": 19.915901889999997
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 17.7984
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.5595
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_16f98710-09c3-40cd-a66c-6df3e6104c60_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 196.00971720009693,
     "vertex_y_coordinate": 249.8111575289513,
     "vertex_z_coordinate": 20.388899999999996
    },
    {
     "vertex_x_coordinate": 195.50742814008845,
     "vertex_y_coordinate": 249.45579194894526,
     "vertex_z_coordinate": 19.915901889999997
    },
    {
     "vertex_x_coordinate": 196.56496887010871,
     "vertex_y_coordinate": 244.45615607895888,
     "vertex_z_coordinate": 18.53883333
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_b8f16327-f861-4cc8-bf09-6274fb6d5c93_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 199.8239224102581,
     "vertex_y_coordinate": 243.72075240669074,
     "vertex_z_coordinate": 20.389920369418714
    },
    {
     "vertex_x_coordinate": 201.92886059966986,
     "vertex_y_coordinate": 245.15352944703773,
     "vertex_z_coordinate": 18.45513774595171
    },
    {
     "vertex_x_coordinate": 203.03721356633469,
     "vertex_y_coordinate": 245.90799322311068,
     "vertex_z_coordinate": 17.43636525689641
    },
    {
     "vertex_x_coordinate": 201.90148362904438,
     "vertex_y_coordinate": 247.75119362471742,
     "vertex_z_coordinate": 17.424078566973826
    },
    {
     "vertex_x_coordinate": 200.79400007479126,
     "vertex_y_coordinate": 247.0577533430478,
     "vertex_z_coordinate": 18.417655107463506
    },
    {
     "vertex_x_coordinate": 198.1282975951326,
     "vertex_y_coordinate": 251.3100727283454,
     "vertex_z_coordinate": 18.418653261984723
    },
    {
     "vertex_x_coordinate": 196.6155543041823,
     "vertex_y_coordinate": 250.23978337584413,
     "vertex_z_coordinate": 19.82550410067581
    },
    {
     "vertex_x_coordinate": 196.00972825143253,
     "vertex_y_coordinate": 249.81116445281077,
     "vertex_z_coordinate": 20.388917150635297
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0fbb6a1f-b4e0-4d04-9104-10396bbcd76f_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 200.79238586011343,
     "vertex_y_coordinate": 247.0567420089501,
     "vertex_z_coordinate": 18.41515
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 17.4254
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 17.785
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 17.4375
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 17.4254
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2c0e6015-4f90-4504-a81c-9adab4927b7f_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2c0e6015-4f90-4504-a81c-9adab4927b7f_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2c0e6015-4f90-4504-a81c-9adab4927b7f_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2c0e6015-4f90-4504-a81c-9adab4927b7f_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2c0e6015-4f90-4504-a81c-9adab4927b7f_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.5595
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_78ef0246-fb5d-446b-8814-bd854c1f6e5f_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_78ef0246-fb5d-446b-8814-bd854c1f6e5f_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_78ef0246-fb5d-446b-8814-bd854c1f6e5f_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_78ef0246-fb5d-446b-8814-bd854c1f6e5f_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_78ef0246-fb5d-446b-8814-bd854c1f6e5f_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 17.7984
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.5595
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bfbdb33a-fb35-48a1-b98a-5e833c3df509_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bfbdb33a-fb35-48a1-b98a-5e833c3df509_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bfbdb33a-fb35-48a1-b98a-5e833c3df509_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bfbdb33a-fb35-48a1-b98a-5e833c3df509_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_bfbdb33a-fb35-48a1-b98a-5e833c3df509_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 18.561899999999998
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 18.5383
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_96bdbfaf-8d39-4797-a76c-b9fdebbdf606_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 196.56496887010871,
     "vertex_y_coordinate": 244.45615607895888,
     "vertex_z_coordinate": 18.53883333
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 18.5383
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_b9721246-0f41-47c5-a9b8-b4c165d6b3ad_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.9084513291309,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.9084513291309,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_b9721246-0f41-47c5-a9b8-b4c165d6b3ad_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.9084513291309,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.9084513291309,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_b9721246-0f41-47c5-a9b8-b4c165d6b3ad_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.9084513291309,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.9084513291309,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_b9721246-0f41-47c5-a9b8-b4c165d6b3ad_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.9084513291309,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.9084513291309,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_b9721246-0f41-47c5-a9b8-b4c165d6b3ad_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 199.82358710031258,
     "vertex_y_coordinate": 243.72054232866503,
     "vertex_z_coordinate": 20.3894
    },
    {
     "vertex_x_coordinate": 199.55237204235164,
     "vertex_y_coordinate": 243.5359350356448,
     "vertex_z_coordinate": 20.132210339999997
    },
    {
     "vertex_x_coordinate": 197.86176720209187,
     "vertex_y_coordinate": 242.38519515606458,
     "vertex_z_coordinate": 18.55877389
    },
    {
     "vertex_x_coordinate": 196.21015201858245,
     "vertex_y_coordinate": 241.26099427120062,
     "vertex_z_coordinate": 18.58198012
    },
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 18.6164
    },
    {
     "vertex_x_coordinate": 192.63404075981816,
     "vertex_y_coordinate": 238.82685132938786,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.90845132916002,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 203.03794475999894,
     "vertex_y_coordinate": 245.90845132916002,
     "vertex_z_coordinate": 17.4375
    },
    {
     "vertex_x_coordinate": 201.9287817706063,
     "vertex_y_coordinate": 245.1534800582449,
     "vertex_z_coordinate": 18.455015409999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_281205b2-a1a5-476a-9110-60902854a462_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_281205b2-a1a5-476a-9110-60902854a462_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_281205b2-a1a5-476a-9110-60902854a462_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_281205b2-a1a5-476a-9110-60902854a462_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_281205b2-a1a5-476a-9110-60902854a462_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 196.00971719867084,
     "vertex_y_coordinate": 249.81115753098857,
     "vertex_z_coordinate": 20.388899999999996
    },
    {
     "vertex_x_coordinate": 196.61556461875443,
     "vertex_y_coordinate": 250.2397898408526,
     "vertex_z_coordinate": 19.82552011
    },
    {
     "vertex_x_coordinate": 198.12874399733846,
     "vertex_y_coordinate": 251.31035241289646,
     "vertex_z_coordinate": 18.41934604
    },
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 17.7773
    },
    {
     "vertex_x_coordinate": 199.22994476085296,
     "vertex_y_coordinate": 252.08944333787076,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.25720875064144,
     "vertex_y_coordinate": 247.86377933819313,
     "vertex_z_coordinate": 17.7984
    },
    {
     "vertex_x_coordinate": 195.50742813877878,
     "vertex_y_coordinate": 249.4557919507788,
     "vertex_z_coordinate": 19.915901889999997
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 17.785
    },
    {
     "vertex_x_coordinate": 201.9023351201031,
     "vertex_y_coordinate": 247.75172709894832,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 17.7773
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "GroundSurface_UUID_ac95a4e9-b908-4f16-b142-53cfc2ebebb8_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 3.862
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 3.862
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 7.228875
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 7.228875
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 10.595749999999999
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 10.595749999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 195.2048567601014,
     "vertex_y_coordinate": 243.60451532894513,
     "vertex_z_coordinate": 13.962625
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 13.962625
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 195.2047704992292,
     "vertex_y_coordinate": 243.60467759956373,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 192.6340407601092,
     "vertex_y_coordinate": 238.8268513289513,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 203.03794476011535,
     "vertex_y_coordinate": 245.9084513289563,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 199.22994476009626,
     "vertex_y_coordinate": 252.0894433389476,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.25720875008847,
     "vertex_y_coordinate": 247.86377933894983,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 193.22085675009293,
     "vertex_y_coordinate": 247.3367393289518,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 195.2047704992292,
     "vertex_y_coordinate": 243.60467759956373,
     "vertex_z_coordinate": 17.3295
    },
    {
     "vertex_x_coordinate": 192.85215275009978,
     "vertex_y_coordinate": 241.99075532896677,
     "vertex_z_coordinate": 17.3295
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_b8b9e219-0542-4ec3-b3f4-899b52cb61f1_F3": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 180.59693777261418,
     "vertex_y_coordinate": 223.42414359899703,
     "vertex_z_coordinate": 16.894116056856063
    },
    {
     "vertex_x_coordinate": 182.39095172757516,
     "vertex_y_coordinate": 222.50239103892818,
     "vertex_z_coordinate": 16.852383943143934
    },
    {
     "vertex_x_coordinate": 183.7949490226165,
     "vertex_y_coordinate": 224.6655176889908,
     "vertex_z_coordinate": 16.783812626856065
    },
    {
     "vertex_x_coordinate": 181.89260414757882,
     "vertex_y_coordinate": 225.94660848891363,
     "vertex_z_coordinate": 16.824283943143936
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_32fb6afd-3ed8-4583-ad3b-e3f63f11c33d_F1": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 181.8925679033855,
     "vertex_y_coordinate": 225.94658599680406,
     "vertex_z_coordinate": 9.02415986964675
    },
    {
     "vertex_x_coordinate": 183.79498526680982,
     "vertex_y_coordinate": 224.66554018110037,
     "vertex_z_coordinate": 9.09463407035325
    },
    {
     "vertex_x_coordinate": 185.78579548338894,
     "vertex_y_coordinate": 227.7325765468122,
     "vertex_z_coordinate": 9.13245986964675
    },
    {
     "vertex_x_coordinate": 183.35682999680284,
     "vertex_y_coordinate": 228.7974048811011,
     "vertex_z_coordinate": 9.047131930353249
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_33f280cc-62bd-43b8-ab79-a473432fbcd3_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 179.9036586561415,
     "vertex_y_coordinate": 230.3112866601732,
     "vertex_z_coordinate": 23.117542671076134
    },
    {
     "vertex_x_coordinate": 176.57329609058797,
     "vertex_y_coordinate": 231.7712059148762,
     "vertex_z_coordinate": 20.275271473373405
    },
    {
     "vertex_x_coordinate": 174.07425153366057,
     "vertex_y_coordinate": 226.77567612743587,
     "vertex_z_coordinate": 20.288197129148944
    },
    {
     "vertex_x_coordinate": 177.1475648485066,
     "vertex_y_coordinate": 225.19655062284437,
     "vertex_z_coordinate": 22.992780006296247
    },
    {
     "vertex_x_coordinate": 177.25090968160657,
     "vertex_y_coordinate": 225.14345329941716,
     "vertex_z_coordinate": 23.083724600105253
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_5c40d0a4-572d-43ee-a34a-13a475453a3f_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 179.90437352011213,
     "vertex_y_coordinate": 230.31092639896087,
     "vertex_z_coordinate": 23.116519999999998
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_d8d7f3b7-6ed8-4439-9b77-b26313a1a7fb_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 179.90437352011213,
     "vertex_y_coordinate": 230.31092639896087,
     "vertex_z_coordinate": 23.116519999999998
    },
    {
     "vertex_x_coordinate": 177.2503187400871,
     "vertex_y_coordinate": 225.1437511089607,
     "vertex_z_coordinate": 23.094696929999994
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_7c170fec-6f6f-4f92-a15e-96fe352daa58_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 177.2503187400871,
     "vertex_y_coordinate": 225.1437511089607,
     "vertex_z_coordinate": 23.094696929999994
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5ff40446-a2fe-4ec8-8c8b-d62155066a52_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 183.79499600009876,
     "vertex_y_coordinate": 224.66553740896052,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.79499600009876,
     "vertex_y_coordinate": 224.66553740896052,
     "vertex_z_coordinate": 9.09429394
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 9.0245
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 12.904948285
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5ff40446-a2fe-4ec8-8c8b-d62155066a52_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 16.8227
    },
    {
     "vertex_x_coordinate": 183.79499600009876,
     "vertex_y_coordinate": 224.66553740896052,
     "vertex_z_coordinate": 16.78539657
    },
    {
     "vertex_x_coordinate": 183.79499600009876,
     "vertex_y_coordinate": 224.66553740896052,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 12.904948285
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d45e5464-a152-49eb-8e95-08baf9e8dd0d_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 181.8925643270486,
     "vertex_y_coordinate": 225.9465850928973,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 181.8925643270486,
     "vertex_y_coordinate": 225.9465850928973,
     "vertex_z_coordinate": 9.0245
    },
    {
     "vertex_x_coordinate": 183.35684097133344,
     "vertex_y_coordinate": 228.79740198503714,
     "vertex_z_coordinate": 9.0467918
    },
    {
     "vertex_x_coordinate": 183.35684097133344,
     "vertex_y_coordinate": 228.79740198503714,
     "vertex_z_coordinate": 12.904948285
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d45e5464-a152-49eb-8e95-08baf9e8dd0d_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 180.5969672233332,
     "vertex_y_coordinate": 223.42417232130538,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 181.8925643270486,
     "vertex_y_coordinate": 225.9465850928973,
     "vertex_z_coordinate": 16.8227
    },
    {
     "vertex_x_coordinate": 181.8925643270486,
     "vertex_y_coordinate": 225.9465850928973,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.35684097133344,
     "vertex_y_coordinate": 228.79740198503714,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.35684097133344,
     "vertex_y_coordinate": 228.79740198503714,
     "vertex_z_coordinate": 16.895699999999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d45e5464-a152-49eb-8e95-08baf9e8dd0d_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 180.5969672233332,
     "vertex_y_coordinate": 223.42417232130538,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 180.5969672233332,
     "vertex_y_coordinate": 223.42417232130538,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 183.35684097133344,
     "vertex_y_coordinate": 228.79740198503714,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 183.35684097133344,
     "vertex_y_coordinate": 228.79740198503714,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_18a60ef7-6029-494c-8a58-56c46fb9b4ef_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 179.90437352005392,
     "vertex_y_coordinate": 230.31092639898998,
     "vertex_z_coordinate": 23.116519999999998
    },
    {
     "vertex_x_coordinate": 177.2503187401453,
     "vertex_y_coordinate": 225.1437511089316,
     "vertex_z_coordinate": 23.084569989999995
    },
    {
     "vertex_x_coordinate": 177.2503187401453,
     "vertex_y_coordinate": 225.1437511089316,
     "vertex_z_coordinate": 23.094696929999994
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 9.1328
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 12.904948285
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 16.895699999999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 20.287399999999995
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 20.275899999999996
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_09be9c40-02e1-4b41-a356-ffe84644c065_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 185.78578474960523,
     "vertex_y_coordinate": 227.7325793177879,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 185.78578474960523,
     "vertex_y_coordinate": 227.7325793177879,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 9.0467918
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_09be9c40-02e1-4b41-a356-ffe84644c065_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 12.904948285
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_09be9c40-02e1-4b41-a356-ffe84644c065_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 16.895699999999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_09be9c40-02e1-4b41-a356-ffe84644c065_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_09be9c40-02e1-4b41-a356-ffe84644c065_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 179.90437352028675,
     "vertex_y_coordinate": 230.31092639936833,
     "vertex_z_coordinate": 23.116519999999998
    },
    {
     "vertex_x_coordinate": 183.3568407302664,
     "vertex_y_coordinate": 228.7974021093687,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 176.57285674006562,
     "vertex_y_coordinate": 231.77142732890206,
     "vertex_z_coordinate": 20.275899999999996
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 185.78578474919777,
     "vertex_y_coordinate": 227.73257931953412,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 185.78578474919777,
     "vertex_y_coordinate": 227.73257931953412,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 183.79499600068084,
     "vertex_y_coordinate": 224.66553740858217,
     "vertex_z_coordinate": 9.09429394
    },
    {
     "vertex_x_coordinate": 183.79499600068084,
     "vertex_y_coordinate": 224.66553740858217,
     "vertex_z_coordinate": 9.1328
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 183.79499600068084,
     "vertex_y_coordinate": 224.66553740858217,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 183.79499600068084,
     "vertex_y_coordinate": 224.66553740858217,
     "vertex_z_coordinate": 12.904948285
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 16.8508
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.79499600068084,
     "vertex_y_coordinate": 224.66553740858217,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.79499600068084,
     "vertex_y_coordinate": 224.66553740858217,
     "vertex_z_coordinate": 16.78539657
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_46758f90-d01a-48d9-b1ab-178967971c04_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 182.39090958129964,
     "vertex_y_coordinate": 222.50238072138745,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 182.39090958129964,
     "vertex_y_coordinate": 222.50238072138745,
     "vertex_z_coordinate": 9.1328
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_46758f90-d01a-48d9-b1ab-178967971c04_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 182.39090958129964,
     "vertex_y_coordinate": 222.50238072138745,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 182.39090958129964,
     "vertex_y_coordinate": 222.50238072138745,
     "vertex_z_coordinate": 12.904948285
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_46758f90-d01a-48d9-b1ab-178967971c04_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 182.39090958129964,
     "vertex_y_coordinate": 222.50238072138745,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 182.39090958129964,
     "vertex_y_coordinate": 222.50238072138745,
     "vertex_z_coordinate": 16.8508
    },
    {
     "vertex_x_coordinate": 180.5969767444476,
     "vertex_y_coordinate": 223.42414773843484,
     "vertex_z_coordinate": 16.895699999999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_46758f90-d01a-48d9-b1ab-178967971c04_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 180.5969767444476,
     "vertex_y_coordinate": 223.42414773843484,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 180.5969767444476,
     "vertex_y_coordinate": 223.42414773843484,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_46758f90-d01a-48d9-b1ab-178967971c04_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 177.25031557065086,
     "vertex_y_coordinate": 225.14374494063668,
     "vertex_z_coordinate": 23.094696929999994
    },
    {
     "vertex_x_coordinate": 177.25031557065086,
     "vertex_y_coordinate": 225.14374494063668,
     "vertex_z_coordinate": 23.084569989999995
    },
    {
     "vertex_x_coordinate": 177.14732004705002,
     "vertex_y_coordinate": 225.19666658551432,
     "vertex_z_coordinate": 22.993125889999998
    },
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 20.287399999999995
    },
    {
     "vertex_x_coordinate": 174.07481016014935,
     "vertex_y_coordinate": 226.77539808262372,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 180.5969767444476,
     "vertex_y_coordinate": 223.42414773843484,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_1214e807-a613-4617-ad46-8211c07c653a_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 185.7857847501,
     "vertex_y_coordinate": 227.73257931895205,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 3.8406000000000002
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 3.8406000000000002
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 183.79499600009876,
     "vertex_y_coordinate": 224.66553740896052,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 9.1328
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 183.79499600009876,
     "vertex_y_coordinate": 224.66553740896052,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 9.1328
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 9.1328
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.79499600009876,
     "vertex_y_coordinate": 224.66553740896052,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 12.904948285
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 182.3909047500929,
     "vertex_y_coordinate": 222.50237131895847,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.79499600009876,
     "vertex_y_coordinate": 224.66553740896052,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 181.89255717009655,
     "vertex_y_coordinate": 225.9465887689439,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 12.904948285
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 12.904948285
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 16.895699999999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 180.59698475009645,
     "vertex_y_coordinate": 223.42416331896675,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 183.3568407300918,
     "vertex_y_coordinate": 228.79740210896125,
     "vertex_z_coordinate": 16.895699999999998
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 16.895699999999998
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 183.35682998216362,
     "vertex_y_coordinate": 228.79740682072588,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 181.8925426194328,
     "vertex_y_coordinate": 225.94658625251031,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 180.59697426029015,
     "vertex_y_coordinate": 223.42416870885063,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 174.07480874011526,
     "vertex_y_coordinate": 226.7753953189531,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 180.59697426029015,
     "vertex_y_coordinate": 223.42416870885063,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 181.8925426194328,
     "vertex_y_coordinate": 225.94658625251031,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 183.35682998216362,
     "vertex_y_coordinate": 228.79740682072588,
     "vertex_z_coordinate": 19.904299999999996
    },
    {
     "vertex_x_coordinate": 176.57285674009472,
     "vertex_y_coordinate": 231.77142732896027,
     "vertex_z_coordinate": 19.904299999999996
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000008-0000-4000-8000-000000000008_Building_I_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_bf5e9b0e-2dc9-4603-a266-3132340f63e5_F6": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 168.33247274009045,
     "vertex_y_coordinate": 191.3392992989684,
     "vertex_z_coordinate": 25.4029
    },
    {
     "vertex_x_coordinate": 165.8263824401074,
     "vertex_y_coordinate": 191.66654425894376,
     "vertex_z_coordinate": 25.2815
    },
    {
     "vertex_x_coordinate": 164.86916809011018,
     "vertex_y_coordinate": 188.24595099894213,
     "vertex_z_coordinate": 25.2586
    },
    {
     "vertex_x_coordinate": 167.51663099011057,
     "vertex_y_coordinate": 187.50500975895557,
     "vertex_z_coordinate": 25.3894
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_35e05b7f-b8a7-4395-a6ce-7073c983fa5d_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 22.801099999999998
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 166.37452074009343,
     "vertex_y_coordinate": 184.8596832889598,
     "vertex_z_coordinate": 22.798199999999998
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 22.7978
    },
    {
     "vertex_x_coordinate": 167.12843074009288,
     "vertex_y_coordinate": 185.68054790896713,
     "vertex_z_coordinate": 22.795832479999998
    },
    {
     "vertex_x_coordinate": 167.51663099011057,
     "vertex_y_coordinate": 187.50500975895557,
     "vertex_z_coordinate": 22.792099999999998
    },
    {
     "vertex_x_coordinate": 164.86916809011018,
     "vertex_y_coordinate": 188.24595099894213,
     "vertex_z_coordinate": 22.7939
    },
    {
     "vertex_x_coordinate": 165.8263824401074,
     "vertex_y_coordinate": 191.66654425894376,
     "vertex_z_coordinate": 22.7866
    },
    {
     "vertex_x_coordinate": 168.33247274009045,
     "vertex_y_coordinate": 191.3392992989684,
     "vertex_z_coordinate": 22.7842
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 22.7792
    },
    {
     "vertex_x_coordinate": 167.83698474010453,
     "vertex_y_coordinate": 194.25897929896018,
     "vertex_z_coordinate": 22.7795
    },
    {
     "vertex_x_coordinate": 165.353156980098,
     "vertex_y_coordinate": 195.43810878894874,
     "vertex_z_coordinate": 22.780350249999998
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 22.7822
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3760931c-6e01-47f3-ae5c-eb5a4ee800e0_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 167.51663099011057,
     "vertex_y_coordinate": 187.50500975895557,
     "vertex_z_coordinate": 25.3894
    },
    {
     "vertex_x_coordinate": 164.86916809011018,
     "vertex_y_coordinate": 188.24595099894213,
     "vertex_z_coordinate": 25.2586
    },
    {
     "vertex_x_coordinate": 164.86916809011018,
     "vertex_y_coordinate": 188.24595099894213,
     "vertex_z_coordinate": 22.7939
    },
    {
     "vertex_x_coordinate": 167.51663099011057,
     "vertex_y_coordinate": 187.50500975895557,
     "vertex_z_coordinate": 22.792099999999998
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_bac5e44a-0daa-4a8f-9599-ec975a237edc_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 165.8263824401074,
     "vertex_y_coordinate": 191.66654425894376,
     "vertex_z_coordinate": 25.2815
    },
    {
     "vertex_x_coordinate": 165.8263824401074,
     "vertex_y_coordinate": 191.66654425894376,
     "vertex_z_coordinate": 22.7866
    },
    {
     "vertex_x_coordinate": 164.86916809011018,
     "vertex_y_coordinate": 188.24595099894213,
     "vertex_z_coordinate": 22.7939
    },
    {
     "vertex_x_coordinate": 164.86916809011018,
     "vertex_y_coordinate": 188.24595099894213,
     "vertex_z_coordinate": 25.2586
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_689c511a-3375-4758-bb9d-09786bc04cd9_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 168.33247274009045,
     "vertex_y_coordinate": 191.3392992989684,
     "vertex_z_coordinate": 25.4029
    },
    {
     "vertex_x_coordinate": 168.33247274009045,
     "vertex_y_coordinate": 191.3392992989684,
     "vertex_z_coordinate": 22.7842
    },
    {
     "vertex_x_coordinate": 165.8263824401074,
     "vertex_y_coordinate": 191.66654425894376,
     "vertex_z_coordinate": 22.7866
    },
    {
     "vertex_x_coordinate": 165.8263824401074,
     "vertex_y_coordinate": 191.66654425894376,
     "vertex_z_coordinate": 25.2815
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_689064b1-247d-45cf-97f0-2ddbb75d6668_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 7.763439999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_689064b1-247d-45cf-97f0-2ddbb75d6668_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 11.51738
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_689064b1-247d-45cf-97f0-2ddbb75d6668_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 15.27132
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_689064b1-247d-45cf-97f0-2ddbb75d6668_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_689064b1-247d-45cf-97f0-2ddbb75d6668_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 156.95980192237766,
     "vertex_y_coordinate": 187.35242379197734,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 166.92287392364233,
     "vertex_y_coordinate": 184.71447179678944,
     "vertex_z_coordinate": 22.7978
    },
    {
     "vertex_x_coordinate": 166.37451519761817,
     "vertex_y_coordinate": 184.85966235600063,
     "vertex_z_coordinate": 22.798199999999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 7.763439999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 11.51738
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 15.27132
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 22.801099999999998
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 7.763439999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 11.51738
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 15.27132
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 22.801099999999998
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 22.7822
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_f910072d-2687-41dc-b5a5-3ab8e8cfc5b0_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 7.763439999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_f910072d-2687-41dc-b5a5-3ab8e8cfc5b0_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 11.51738
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_f910072d-2687-41dc-b5a5-3ab8e8cfc5b0_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 15.27132
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_f910072d-2687-41dc-b5a5-3ab8e8cfc5b0_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_f910072d-2687-41dc-b5a5-3ab8e8cfc5b0_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 22.7822
    },
    {
     "vertex_x_coordinate": 165.3531502042606,
     "vertex_y_coordinate": 195.4380945158191,
     "vertex_z_coordinate": 22.780350249999998
    },
    {
     "vertex_x_coordinate": 167.8369739355112,
     "vertex_y_coordinate": 194.2589565393573,
     "vertex_z_coordinate": 22.7795
    },
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 22.7792
    },
    {
     "vertex_x_coordinate": 168.8512590235332,
     "vertex_y_coordinate": 193.77744810894364,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 159.76396301249042,
     "vertex_y_coordinate": 198.09143210673938,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_262cc9bb-7eb2-43ea-ae9e-6b29e124ddab_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 7.763439999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_262cc9bb-7eb2-43ea-ae9e-6b29e124ddab_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 11.51738
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_262cc9bb-7eb2-43ea-ae9e-6b29e124ddab_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 15.27132
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_262cc9bb-7eb2-43ea-ae9e-6b29e124ddab_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_262cc9bb-7eb2-43ea-ae9e-6b29e124ddab_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 167.51663214774453,
     "vertex_y_coordinate": 187.50500951264985,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 167.51663214774453,
     "vertex_y_coordinate": 187.50500951264985,
     "vertex_z_coordinate": 22.792099999999998
    },
    {
     "vertex_x_coordinate": 167.1284305518202,
     "vertex_y_coordinate": 185.680547949014,
     "vertex_z_coordinate": 22.795832479999998
    },
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 22.7978
    },
    {
     "vertex_x_coordinate": 166.9228718338709,
     "vertex_y_coordinate": 184.71446747964364,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 168.85125544777839,
     "vertex_y_coordinate": 193.77744357392658,
     "vertex_z_coordinate": 22.7792
    },
    {
     "vertex_x_coordinate": 168.33247673127335,
     "vertex_y_coordinate": 191.33929844974773,
     "vertex_z_coordinate": 22.7842
    },
    {
     "vertex_x_coordinate": 168.33247673127335,
     "vertex_y_coordinate": 191.33929844974773,
     "vertex_z_coordinate": 22.8049
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_262cc9bb-7eb2-43ea-ae9e-6b29e124ddab_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 168.33247673127335,
     "vertex_y_coordinate": 191.33929844974773,
     "vertex_z_coordinate": 25.4029
    },
    {
     "vertex_x_coordinate": 167.51663214774453,
     "vertex_y_coordinate": 187.50500951264985,
     "vertex_z_coordinate": 25.3894
    },
    {
     "vertex_x_coordinate": 167.51663214774453,
     "vertex_y_coordinate": 187.50500951264985,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 168.33247673127335,
     "vertex_y_coordinate": 191.33929844974773,
     "vertex_z_coordinate": 22.8049
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_9ea9b573-ea8c-432d-9630-c311a756a81f_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 167.83698474010453,
     "vertex_y_coordinate": 194.25897929896018,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 168.33247274009045,
     "vertex_y_coordinate": 191.3392992989684,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 166.37452074009343,
     "vertex_y_coordinate": 184.8596832889598,
     "vertex_z_coordinate": 4.009499999999999
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 4.009499999999999
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 7.763439999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 7.763439999999999
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 7.763439999999999
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 11.51738
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 11.51738
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 11.51738
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 15.27132
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 15.27132
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 15.27132
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 155.86789673010935,
     "vertex_y_coordinate": 190.19446728896582,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 166.92287273009424,
     "vertex_y_coordinate": 184.71446728895535,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 168.85125674010487,
     "vertex_y_coordinate": 193.77744329895359,
     "vertex_z_coordinate": 19.02526
    },
    {
     "vertex_x_coordinate": 159.76396073010983,
     "vertex_y_coordinate": 198.0914272989612,
     "vertex_z_coordinate": 19.02526
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab5_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 164.86916809011018,
     "vertex_y_coordinate": 188.24595099894213,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 165.8263824401074,
     "vertex_y_coordinate": 191.66654425894376,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 168.33247274009045,
     "vertex_y_coordinate": 191.3392992989684,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 167.51663099011057,
     "vertex_y_coordinate": 187.50500975895557,
     "vertex_z_coordinate": 22.8049
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab5_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab5_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 164.86916809011018,
     "vertex_y_coordinate": 188.24595099894213,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 167.51663099011057,
     "vertex_y_coordinate": 187.50500975895557,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 168.33247274009045,
     "vertex_y_coordinate": 191.3392992989684,
     "vertex_z_coordinate": 22.8049
    },
    {
     "vertex_x_coordinate": 165.8263824401074,
     "vertex_y_coordinate": 191.66654425894376,
     "vertex_z_coordinate": 22.8049
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_00000003-0000-4000-8000-000000000003_Building_D_Slab5_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_4dacbbdb-db5b-42b8-9748-6f96245e405e_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 23.053100000000004
    },
    {
     "vertex_x_coordinate": 174.24312885009567,
     "vertex_y_coordinate": 199.00357693896513,
     "vertex_z_coordinate": 23.069672100000002
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 23.0757
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 23.0532
    },
    {
     "vertex_x_coordinate": 179.0051127501065,
     "vertex_y_coordinate": 203.39152329895296,
     "vertex_z_coordinate": 23.035
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 23.029799999999998
    },
    {
     "vertex_x_coordinate": 178.2919607401127,
     "vertex_y_coordinate": 204.56054730896722,
     "vertex_z_coordinate": 23.0288
    },
    {
     "vertex_x_coordinate": 174.17866327011143,
     "vertex_y_coordinate": 206.59022012894275,
     "vertex_z_coordinate": 23.022293219999998
    },
    {
     "vertex_x_coordinate": 171.44272608010215,
     "vertex_y_coordinate": 207.94024582894053,
     "vertex_z_coordinate": 23.01797764
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 23.009400000000003
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 9.005877381974026
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 12.804062565584957
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 16.44606716672455
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 19.6338932229264
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 23.0757
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 23.0532
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_6e321d38-b4f8-407d-8ae9-776f47224620_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 9.005877381974026
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_6e321d38-b4f8-407d-8ae9-776f47224620_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 12.804062565584957
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_6e321d38-b4f8-407d-8ae9-776f47224620_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 16.44606716672455
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_6e321d38-b4f8-407d-8ae9-776f47224620_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 19.6338932229264
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_6e321d38-b4f8-407d-8ae9-776f47224620_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 23.0757
    },
    {
     "vertex_x_coordinate": 174.2431288502412,
     "vertex_y_coordinate": 199.00357693928527,
     "vertex_z_coordinate": 23.069672100000002
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 23.053100000000004
    },
    {
     "vertex_x_coordinate": 162.89784874024917,
     "vertex_y_coordinate": 204.3894112992857,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 178.36383275024127,
     "vertex_y_coordinate": 197.047395299247,
     "vertex_z_coordinate": 19.6338932229264
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 9.005877381974026
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 12.804062565584957
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 16.44606716672455
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 19.6338932229264
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 23.053100000000004
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 23.009400000000003
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 19.6338932229264
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_2af2b1fd-c7d3-4eab-9d8f-0c0e0aec34ec_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 9.005877381974026
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2af2b1fd-c7d3-4eab-9d8f-0c0e0aec34ec_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 12.804062565584957
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2af2b1fd-c7d3-4eab-9d8f-0c0e0aec34ec_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 16.44606716672455
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2af2b1fd-c7d3-4eab-9d8f-0c0e0aec34ec_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 19.6338932229264
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_2af2b1fd-c7d3-4eab-9d8f-0c0e0aec34ec_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 23.029799999999998
    },
    {
     "vertex_x_coordinate": 178.94066719853436,
     "vertex_y_coordinate": 204.24042429111432,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 166.0008272046398,
     "vertex_y_coordinate": 210.62551230352256,
     "vertex_z_coordinate": 23.009400000000003
    },
    {
     "vertex_x_coordinate": 171.44272348101367,
     "vertex_y_coordinate": 207.9402405617293,
     "vertex_z_coordinate": 23.01797764
    },
    {
     "vertex_x_coordinate": 174.1786581192864,
     "vertex_y_coordinate": 206.5902096904174,
     "vertex_z_coordinate": 23.022293219999998
    },
    {
     "vertex_x_coordinate": 178.29195176094072,
     "vertex_y_coordinate": 204.56052911203005,
     "vertex_z_coordinate": 23.0288
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_93749437-1e7a-429a-b2d0-a04b09b7790d_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 9.005877381974026
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_93749437-1e7a-429a-b2d0-a04b09b7790d_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 12.804062565584957
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_93749437-1e7a-429a-b2d0-a04b09b7790d_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 16.44606716672455
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_93749437-1e7a-429a-b2d0-a04b09b7790d_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 19.6338932229264
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_93749437-1e7a-429a-b2d0-a04b09b7790d_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 23.0532
    },
    {
     "vertex_x_coordinate": 179.22981735991198,
     "vertex_y_coordinate": 200.4313313452585,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 178.94066535442835,
     "vertex_y_coordinate": 204.24041935557034,
     "vertex_z_coordinate": 23.029799999999998
    },
    {
     "vertex_x_coordinate": 179.00510601434507,
     "vertex_y_coordinate": 203.39152278762776,
     "vertex_z_coordinate": 23.035
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_012b27bd-0a53-40fe-989a-e7fb6fc48a78_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.2919607401127,
     "vertex_y_coordinate": 204.56054730896722,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 179.0051127501065,
     "vertex_y_coordinate": 203.39152329895296,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 3.9276
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 9.005877381974026
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 9.005877381974026
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 9.005877381974026
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 12.804062565584957
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 12.804062565584957
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 12.804062565584957
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 16.44606716672455
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 16.44606716672455
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 16.44606716672455
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 19.6338932229264
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 162.89784874010365,
     "vertex_y_coordinate": 204.38941129896557,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 178.36383275009575,
     "vertex_y_coordinate": 197.04739529895596,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 179.22981675009942,
     "vertex_y_coordinate": 200.43133129895432,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 19.6338932229264
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 19.6338932229264
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_c5a5697f-c77f-4c6f-b647-45cd792c5f7f_F2": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 12.3672
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_3ddbdb3c-73b5-482b-92f6-b397eff785ee_F6": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 171.44272608010215,
     "vertex_y_coordinate": 207.94024582894053,
     "vertex_z_coordinate": 24.349408300000004
    },
    {
     "vertex_x_coordinate": 174.17866327011143,
     "vertex_y_coordinate": 206.59022012894275,
     "vertex_z_coordinate": 24.31039833
    },
    {
     "vertex_x_coordinate": 175.25735168010578,
     "vertex_y_coordinate": 208.74656134896213,
     "vertex_z_coordinate": 24.1887
    },
    {
     "vertex_x_coordinate": 172.52853088011034,
     "vertex_y_coordinate": 210.11136847894522,
     "vertex_z_coordinate": 24.226900000000004
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "RoofSurface_UUID_a65e980a-53d7-4e47-bc1c-678b49859e83_F5": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 171.44272608010215,
     "vertex_y_coordinate": 207.94024582894053,
     "vertex_z_coordinate": 21.833401930000004
    },
    {
     "vertex_x_coordinate": 172.52853088011034,
     "vertex_y_coordinate": 210.11136847894522,
     "vertex_z_coordinate": 21.805600000000002
    },
    {
     "vertex_x_coordinate": 175.25735168010578,
     "vertex_y_coordinate": 208.74656134896213,
     "vertex_z_coordinate": 21.7839
    },
    {
     "vertex_x_coordinate": 174.17866327011143,
     "vertex_y_coordinate": 206.59022012894275,
     "vertex_z_coordinate": 21.811572720000004
    },
    {
     "vertex_x_coordinate": 178.2919607401127,
     "vertex_y_coordinate": 204.56054730896722,
     "vertex_z_coordinate": 21.778768530000004
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 21.7736
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 21.743463979999998
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 21.76147171
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 21.73097201
    },
    {
     "vertex_x_coordinate": 175.72533104009926,
     "vertex_y_coordinate": 213.56659326894442,
     "vertex_z_coordinate": 21.744369340000002
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 21.7959
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_e5bddc3f-54dc-4425-8d35-2ba69638a055_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 171.44272608010215,
     "vertex_y_coordinate": 207.94024582894053,
     "vertex_z_coordinate": 24.349408300000004
    },
    {
     "vertex_x_coordinate": 172.52853088011034,
     "vertex_y_coordinate": 210.11136847894522,
     "vertex_z_coordinate": 24.226900000000004
    },
    {
     "vertex_x_coordinate": 172.52853088011034,
     "vertex_y_coordinate": 210.11136847894522,
     "vertex_z_coordinate": 21.805600000000002
    },
    {
     "vertex_x_coordinate": 171.44272608010215,
     "vertex_y_coordinate": 207.94024582894053,
     "vertex_z_coordinate": 21.833401930000004
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_a8766e16-d627-42ee-940b-d2104f1602fc_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 172.52853088011034,
     "vertex_y_coordinate": 210.11136847894522,
     "vertex_z_coordinate": 24.226900000000004
    },
    {
     "vertex_x_coordinate": 175.25735168010578,
     "vertex_y_coordinate": 208.74656134896213,
     "vertex_z_coordinate": 24.1887
    },
    {
     "vertex_x_coordinate": 175.25735168010578,
     "vertex_y_coordinate": 208.74656134896213,
     "vertex_z_coordinate": 21.7839
    },
    {
     "vertex_x_coordinate": 172.52853088011034,
     "vertex_y_coordinate": 210.11136847894522,
     "vertex_z_coordinate": 21.805600000000002
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_789bbadc-cd59-4948-8b1e-c2ea42b8a24b_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 174.17866327011143,
     "vertex_y_coordinate": 206.59022012894275,
     "vertex_z_coordinate": 24.31039833
    },
    {
     "vertex_x_coordinate": 174.17866327011143,
     "vertex_y_coordinate": 206.59022012894275,
     "vertex_z_coordinate": 21.811572720000004
    },
    {
     "vertex_x_coordinate": 175.25735168010578,
     "vertex_y_coordinate": 208.74656134896213,
     "vertex_z_coordinate": 21.7839
    },
    {
     "vertex_x_coordinate": 175.25735168010578,
     "vertex_y_coordinate": 208.74656134896213,
     "vertex_z_coordinate": 24.1887
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 9.062556161694324
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 12.382624173561858
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 15.417226935687399
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 21.7959
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 12.382624173561858
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 15.417226935687399
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 21.76147171
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 21.73097201
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 12.382624173561858
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 15.417226935687399
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 21.76147171
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 21.743463979999998
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_d46787f5-f40d-4d30-beb7-bb2a053dd0bc_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 9.062556161694324
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d46787f5-f40d-4d30-beb7-bb2a053dd0bc_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 12.382624173561858
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d46787f5-f40d-4d30-beb7-bb2a053dd0bc_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 15.417226935687399
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d46787f5-f40d-4d30-beb7-bb2a053dd0bc_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d46787f5-f40d-4d30-beb7-bb2a053dd0bc_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 166.00082737463526,
     "vertex_y_coordinate": 210.6255126480537,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.94066775371903,
     "vertex_y_coordinate": 204.2404254162393,
     "vertex_z_coordinate": 21.7736
    },
    {
     "vertex_x_coordinate": 178.29195229682955,
     "vertex_y_coordinate": 204.56053019801038,
     "vertex_z_coordinate": 21.778768530000004
    },
    {
     "vertex_x_coordinate": 174.17865853270632,
     "vertex_y_coordinate": 206.59021052825847,
     "vertex_z_coordinate": 21.811572720000004
    },
    {
     "vertex_x_coordinate": 174.17865853270632,
     "vertex_y_coordinate": 206.59021052825847,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 171.44272381300107,
     "vertex_y_coordinate": 207.94024123452255,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 171.44272381300107,
     "vertex_y_coordinate": 207.94024123452255,
     "vertex_z_coordinate": 21.833401930000004
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_d46787f5-f40d-4d30-beb7-bb2a053dd0bc_F6": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 171.44272381300107,
     "vertex_y_coordinate": 207.94024123452255,
     "vertex_z_coordinate": 24.349408300000004
    },
    {
     "vertex_x_coordinate": 171.44272381300107,
     "vertex_y_coordinate": 207.94024123452255,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 174.17865853270632,
     "vertex_y_coordinate": 206.59021052825847,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 174.17865853270632,
     "vertex_y_coordinate": 206.59021052825847,
     "vertex_z_coordinate": 24.31039833
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_38571de1-ad4b-4081-9c70-850a9ab73040_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.33426475003944,
     "vertex_y_coordinate": 212.22966730882763,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.33426475003944,
     "vertex_y_coordinate": 212.22966730882763,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 9.062556161694324
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_38571de1-ad4b-4081-9c70-850a9ab73040_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 177.43281802962883,
     "vertex_y_coordinate": 212.6916060380463,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 177.43281802962883,
     "vertex_y_coordinate": 212.6916060380463,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 178.33426475003944,
     "vertex_y_coordinate": 212.22966730882763,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 178.33426475003944,
     "vertex_y_coordinate": 212.22966730882763,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 12.382624173561858
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_38571de1-ad4b-4081-9c70-850a9ab73040_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 177.43281802962883,
     "vertex_y_coordinate": 212.6916060380463,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 177.43281802962883,
     "vertex_y_coordinate": 212.6916060380463,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 15.417226935687399
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_38571de1-ad4b-4081-9c70-850a9ab73040_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 177.43281802962883,
     "vertex_y_coordinate": 212.6916060380463,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 177.43281802962883,
     "vertex_y_coordinate": 212.6916060380463,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_38571de1-ad4b-4081-9c70-850a9ab73040_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 21.7959
    },
    {
     "vertex_x_coordinate": 175.7253310402739,
     "vertex_y_coordinate": 213.56659326929366,
     "vertex_z_coordinate": 21.744369340000002
    },
    {
     "vertex_x_coordinate": 177.43281802962883,
     "vertex_y_coordinate": 212.6916060380463,
     "vertex_z_coordinate": 21.73097201
    },
    {
     "vertex_x_coordinate": 177.43281802962883,
     "vertex_y_coordinate": 212.6916060380463,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 169.1546807398263,
     "vertex_y_coordinate": 216.93366730841808,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0597aff0-c7de-4337-b9b5-f881b9c02cd4_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.33426475070883,
     "vertex_y_coordinate": 212.22966730900225,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.33426475070883,
     "vertex_y_coordinate": 212.22966730900225,
     "vertex_z_coordinate": 9.062556161694324
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0597aff0-c7de-4337-b9b5-f881b9c02cd4_F2": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.33426475070883,
     "vertex_y_coordinate": 212.22966730900225,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.33426475070883,
     "vertex_y_coordinate": 212.22966730900225,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 178.5729326196306,
     "vertex_y_coordinate": 209.0852464189229,
     "vertex_z_coordinate": 12.3672
    },
    {
     "vertex_x_coordinate": 178.5729326196306,
     "vertex_y_coordinate": 209.0852464189229,
     "vertex_z_coordinate": 12.382624173561858
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0597aff0-c7de-4337-b9b5-f881b9c02cd4_F3": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.5729326196306,
     "vertex_y_coordinate": 209.0852464189229,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.5729326196306,
     "vertex_y_coordinate": 209.0852464189229,
     "vertex_z_coordinate": 15.417226935687399
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0597aff0-c7de-4337-b9b5-f881b9c02cd4_F4": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.5729326196306,
     "vertex_y_coordinate": 209.0852464189229,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.5729326196306,
     "vertex_y_coordinate": 209.0852464189229,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0597aff0-c7de-4337-b9b5-f881b9c02cd4_F5": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 21.7736
    },
    {
     "vertex_x_coordinate": 178.9406647401338,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.5729326196306,
     "vertex_y_coordinate": 209.0852464189229,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.5729326196306,
     "vertex_y_coordinate": 209.0852464189229,
     "vertex_z_coordinate": 21.743463979999998
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "GroundSurface_UUID_6a416c0d-07ec-4172-ab7e-61409aba08db_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 3.9276
    },
    {
     "vertex_x_coordinate": 178.2919607401127,
     "vertex_y_coordinate": 204.56054730896722,
     "vertex_z_coordinate": 3.9276
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab1_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 9.062556161694324
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab1_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab1_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 178.33426475009765,
     "vertex_y_coordinate": 212.22966730894404,
     "vertex_z_coordinate": 9.062556161694324
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 9.062556161694324
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab1_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab2_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 12.382624173561858
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab2_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab2_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 12.382624173561858
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 12.382624173561858
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab2_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab3_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 15.417226935687399
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab3_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab3_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 15.417226935687399
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 15.417226935687399
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab3_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab4_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab4_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab4_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "vertices": [
    {
     "vertex_x_coordinate": 166.00082474009832,
     "vertex_y_coordinate": 210.625507308956,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.9406647401047,
     "vertex_y_coordinate": 204.240419308946,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 178.57293262009625,
     "vertex_y_coordinate": 209.085246418952,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 176.27585352011374,
     "vertex_y_coordinate": 210.26241869895603,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 177.4328180300945,
     "vertex_y_coordinate": 212.69160603894852,
     "vertex_z_coordinate": 18.43067108025364
    },
    {
     "vertex_x_coordinate": 169.15468074008822,
     "vertex_y_coordinate": 216.93366730894195,
     "vertex_z_coordinate": 18.43067108025364
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab4_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab5_Flr": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "vertices": [
    {
     "vertex_x_coordinate": 171.44272608010215,
     "vertex_y_coordinate": 207.94024582894053,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 172.52853088011034,
     "vertex_y_coordinate": 210.11136847894522,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 175.25735168010578,
     "vertex_y_coordinate": 208.74656134896213,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 174.17866327011143,
     "vertex_y_coordinate": 206.59022012894275,
     "vertex_z_coordinate": 21.8768
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab5_Clg",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab5_Clg": {
   "surface_type": "Ceiling",
   "construction_name": "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "vertices": [
    {
     "vertex_x_coordinate": 171.44272608010215,
     "vertex_y_coordinate": 207.94024582894053,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 174.17866327011143,
     "vertex_y_coordinate": 206.59022012894275,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 175.25735168010578,
     "vertex_y_coordinate": 208.74656134896213,
     "vertex_z_coordinate": 21.8768
    },
    {
     "vertex_x_coordinate": 172.52853088011034,
     "vertex_y_coordinate": 210.11136847894522,
     "vertex_z_coordinate": 21.8768
    }
   ],
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_Slab5_Flr",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "RoofSurface_UUID_a65a7b48-4b31-420a-ad1a-dd15cc676b1c_F1": {
   "surface_type": "Roof",
   "construction_name": "ROOF_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.37452074009343,
     "vertex_y_coordinate": 184.8596832889598,
     "vertex_z_coordinate": 8.511199999999999
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 8.509699999999999
    },
    {
     "vertex_x_coordinate": 156.2105527301028,
     "vertex_y_coordinate": 184.52259528895956,
     "vertex_z_coordinate": 7.581799999999999
    },
    {
     "vertex_x_coordinate": 165.62527273010346,
     "vertex_y_coordinate": 182.02985928894486,
     "vertex_z_coordinate": 7.5832999999999995
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_c0f6a725-8be4-4e8a-90e5-6fffdfd07bb2_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 165.62527273010346,
     "vertex_y_coordinate": 182.02985928894486,
     "vertex_z_coordinate": 7.5832999999999995
    },
    {
     "vertex_x_coordinate": 156.2105527301028,
     "vertex_y_coordinate": 184.52259528895956,
     "vertex_z_coordinate": 7.581799999999999
    },
    {
     "vertex_x_coordinate": 156.2105527301028,
     "vertex_y_coordinate": 184.52259528895956,
     "vertex_z_coordinate": 4.023
    },
    {
     "vertex_x_coordinate": 165.62527273010346,
     "vertex_y_coordinate": 182.02985928894486,
     "vertex_z_coordinate": 4.023
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_3f625452-3107-4b44-b387-0a49ddb1497e_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 8.509699999999999
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 4.023
    },
    {
     "vertex_x_coordinate": 156.2105527301028,
     "vertex_y_coordinate": 184.52259528895956,
     "vertex_z_coordinate": 4.023
    },
    {
     "vertex_x_coordinate": 156.2105527301028,
     "vertex_y_coordinate": 184.52259528895956,
     "vertex_z_coordinate": 7.581799999999999
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "WallSurface_UUID_5f066628-6102-4d34-af8b-32f14715d215_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.37452074009343,
     "vertex_y_coordinate": 184.8596832889598,
     "vertex_z_coordinate": 8.511199999999999
    },
    {
     "vertex_x_coordinate": 166.37452074009343,
     "vertex_y_coordinate": 184.8596832889598,
     "vertex_z_coordinate": 4.023
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 4.023
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 8.509699999999999
    }
   ],
   "outside_boundary_condition": "Adiabatic",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  },
  "WallSurface_UUID_0d8aedab-04cd-4d04-b6ef-577616b17e03_F1": {
   "surface_type": "Wall",
   "construction_name": "WALL_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 166.37452074009343,
     "vertex_y_coordinate": 184.8596832889598,
     "vertex_z_coordinate": 8.511199999999999
    },
    {
     "vertex_x_coordinate": 165.62527273010346,
     "vertex_y_coordinate": 182.02985928894486,
     "vertex_z_coordinate": 7.5832999999999995
    },
    {
     "vertex_x_coordinate": 165.62527273010346,
     "vertex_y_coordinate": 182.02985928894486,
     "vertex_z_coordinate": 4.023
    },
    {
     "vertex_x_coordinate": 166.37452074009343,
     "vertex_y_coordinate": 184.8596832889598,
     "vertex_z_coordinate": 4.023
    }
   ],
   "outside_boundary_condition": "Outdoors",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "SunExposed",
   "wind_exposure": "WindExposed"
  },
  "GroundSurface_UUID_fac324ce-dd08-4999-985b-133c668df0b9_F1": {
   "surface_type": "Floor",
   "construction_name": "FLOOR_CONSTRUCTION_BE_O_01_EXISTING",
   "zone_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "vertices": [
    {
     "vertex_x_coordinate": 156.2105527301028,
     "vertex_y_coordinate": 184.52259528895956,
     "vertex_z_coordinate": 4.023
    },
    {
     "vertex_x_coordinate": 156.95980073011015,
     "vertex_y_coordinate": 187.35241928894538,
     "vertex_z_coordinate": 4.023
    },
    {
     "vertex_x_coordinate": 166.37452074009343,
     "vertex_y_coordinate": 184.8596832889598,
     "vertex_z_coordinate": 4.023
    },
    {
     "vertex_x_coordinate": 165.62527273010346,
     "vertex_y_coordinate": 182.02985928894486,
     "vertex_z_coordinate": 4.023
    }
   ],
   "outside_boundary_condition": "Ground",
   "outside_boundary_condition_object": "",
   "is_shared": false,
   "sun_exposure": "NoSun",
   "wind_exposure": "NoWind"
  }
 },
 "FenestrationSurface:Detailed": {
  "Window_UUID_0aada44b-e101-461a-9bd9-38cab736597d": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 186.05256186579936,
   "vertex_1_y_coordinate": 250.73091410959023,
   "vertex_1_z_coordinate": 7.212949927973375,
   "vertex_2_x_coordinate": 186.05256186579936,
   "vertex_2_y_coordinate": 250.73091410959023,
   "vertex_2_z_coordinate": 3.9310804316684713,
   "vertex_3_x_coordinate": 184.0831938381889,
   "vertex_3_y_coordinate": 246.7922843604756,
   "vertex_3_z_coordinate": 3.9310804316684713,
   "vertex_4_x_coordinate": 184.0831938381889,
   "vertex_4_y_coordinate": 246.7922843604756,
   "vertex_4_z_coordinate": 7.212949927973375
  },
  "Window_UUID_b12f20bb-6cde-4e9f-aa60-e3ff66359776": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 184.56624723310233,
   "vertex_1_y_coordinate": 247.75836507516215,
   "vertex_1_z_coordinate": 11.417318466806734,
   "vertex_2_x_coordinate": 184.56624723310233,
   "vertex_2_y_coordinate": 247.75836507516215,
   "vertex_2_z_coordinate": 8.913106703420034,
   "vertex_3_x_coordinate": 184.1293449831137,
   "vertex_3_y_coordinate": 246.88458415906643,
   "vertex_3_z_coordinate": 8.913106703420034,
   "vertex_4_x_coordinate": 184.1293449831137,
   "vertex_4_y_coordinate": 246.88458415906643,
   "vertex_4_z_coordinate": 11.417318466806734
  },
  "Window_UUID_958081d6-00b5-494b-bd87-3e546429ca87": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 185.28592724978807,
   "vertex_1_y_coordinate": 249.19768626033328,
   "vertex_1_z_coordinate": 11.359031213738078,
   "vertex_2_x_coordinate": 185.28592724978807,
   "vertex_2_y_coordinate": 249.19768626033328,
   "vertex_2_z_coordinate": 8.886954442836785,
   "vertex_3_x_coordinate": 184.85424888244597,
   "vertex_3_y_coordinate": 248.33435282754363,
   "vertex_3_z_coordinate": 8.886954442836785,
   "vertex_4_x_coordinate": 184.85424888244597,
   "vertex_4_y_coordinate": 248.33435282754363,
   "vertex_4_z_coordinate": 11.359031213738078
  },
  "Window_UUID_3aa2bbdd-3e14-463d-acaf-7fa250b5d632": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 185.96731200971408,
   "vertex_1_y_coordinate": 250.56041899917182,
   "vertex_1_z_coordinate": 11.323796661723524,
   "vertex_2_x_coordinate": 185.96731200971408,
   "vertex_2_y_coordinate": 250.56041899917182,
   "vertex_2_z_coordinate": 8.88560838509315,
   "vertex_3_x_coordinate": 185.55795830424177,
   "vertex_3_y_coordinate": 249.74173368504853,
   "vertex_3_z_coordinate": 8.88560838509315,
   "vertex_4_x_coordinate": 185.55795830424177,
   "vertex_4_y_coordinate": 249.74173368504853,
   "vertex_4_z_coordinate": 11.323796661723524
  },
  "Window_UUID_61b92719-379c-4e09-a10f-9deb07d742a4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 184.5632467379328,
   "vertex_1_y_coordinate": 247.75236424678587,
   "vertex_1_z_coordinate": 15.108398812993261,
   "vertex_2_x_coordinate": 184.5632467379328,
   "vertex_2_y_coordinate": 247.75236424678587,
   "vertex_2_z_coordinate": 13.37304934326053,
   "vertex_3_x_coordinate": 184.1440891106031,
   "vertex_3_y_coordinate": 246.91407161814277,
   "vertex_3_z_coordinate": 13.37304934326053,
   "vertex_4_x_coordinate": 184.1440891106031,
   "vertex_4_y_coordinate": 246.91407161814277,
   "vertex_4_z_coordinate": 15.108398812993261
  },
  "Window_UUID_47cbb5c2-597b-4eba-9d6c-a7bdd465b22a": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 185.25839254327002,
   "vertex_1_y_coordinate": 249.1426183336007,
   "vertex_1_z_coordinate": 15.06035326787573,
   "vertex_2_x_coordinate": 185.25839254327002,
   "vertex_2_y_coordinate": 249.1426183336007,
   "vertex_2_z_coordinate": 13.340456555112336,
   "vertex_3_x_coordinate": 184.8494937143405,
   "vertex_3_y_coordinate": 248.32484274799936,
   "vertex_3_z_coordinate": 13.340456555112336,
   "vertex_4_x_coordinate": 184.8494937143405,
   "vertex_4_y_coordinate": 248.32484274799936,
   "vertex_4_z_coordinate": 15.06035326787573
  },
  "Window_UUID_9dbc490f-f8f1-4e98-a093-b509670be1e4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 185.9443388665095,
   "vertex_1_y_coordinate": 250.51447395281866,
   "vertex_1_z_coordinate": 15.024759715601938,
   "vertex_2_x_coordinate": 185.9443388665095,
   "vertex_2_y_coordinate": 250.51447395281866,
   "vertex_2_z_coordinate": 13.305100651409663,
   "vertex_3_x_coordinate": 185.55916124090436,
   "vertex_3_y_coordinate": 249.74413949344307,
   "vertex_3_z_coordinate": 13.305100651409663,
   "vertex_4_x_coordinate": 185.55916124090436,
   "vertex_4_y_coordinate": 249.74413949344307,
   "vertex_4_z_coordinate": 15.024759715601938
  },
  "Window_UUID_e15a65b5-3139-4b22-adfe-c1ace057ace8": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 184.5514982570312,
   "vertex_1_y_coordinate": 247.72886791912606,
   "vertex_1_z_coordinate": 18.22445364587981,
   "vertex_2_x_coordinate": 184.5514982570312,
   "vertex_2_y_coordinate": 247.72886791912606,
   "vertex_2_z_coordinate": 16.740060269009685,
   "vertex_3_x_coordinate": 184.17221558236633,
   "vertex_3_y_coordinate": 246.97032304343884,
   "vertex_3_z_coordinate": 16.740060269009685,
   "vertex_4_x_coordinate": 184.17221558236633,
   "vertex_4_y_coordinate": 246.97032304343884,
   "vertex_4_z_coordinate": 18.22445364587981
  },
  "Window_UUID_7967ff77-022a-49b5-b4c6-cfb596ae1fe4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 185.24455737596145,
   "vertex_1_y_coordinate": 249.11494874575874,
   "vertex_1_z_coordinate": 18.17284588283281,
   "vertex_2_x_coordinate": 185.24455737596145,
   "vertex_2_y_coordinate": 249.11494874575874,
   "vertex_2_z_coordinate": 16.67976664134415,
   "vertex_3_x_coordinate": 184.8681812720606,
   "vertex_3_y_coordinate": 248.36221685470082,
   "vertex_3_z_coordinate": 16.67976664134415,
   "vertex_4_x_coordinate": 184.8681812720606,
   "vertex_4_y_coordinate": 248.36221685470082,
   "vertex_4_z_coordinate": 18.17284588283281
  },
  "Window_UUID_89346740-2d30-4c97-8b07-118b097e3719": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5d1d00f9-2def-4518-99c7-2a588fbba143_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 185.93325530493166,
   "vertex_1_y_coordinate": 250.49230742797954,
   "vertex_1_z_coordinate": 18.1374425508005,
   "vertex_2_x_coordinate": 185.93325530493166,
   "vertex_2_y_coordinate": 250.49230742797954,
   "vertex_2_z_coordinate": 16.63319589340926,
   "vertex_3_x_coordinate": 185.55986231466522,
   "vertex_3_y_coordinate": 249.74554160315893,
   "vertex_3_z_coordinate": 16.63319589340926,
   "vertex_4_x_coordinate": 185.55986231466522,
   "vertex_4_y_coordinate": 249.74554160315893,
   "vertex_4_z_coordinate": 18.1374425508005
  },
  "Window_WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 192.40826132599614,
   "vertex_1_y_coordinate": 246.1821070597507,
   "vertex_1_z_coordinate": 12.139924205249951,
   "vertex_2_x_coordinate": 192.40826132599614,
   "vertex_2_y_coordinate": 246.1821070597507,
   "vertex_2_z_coordinate": 11.498485353858246,
   "vertex_3_x_coordinate": 193.03188129418413,
   "vertex_3_y_coordinate": 247.41743021816364,
   "vertex_3_z_coordinate": 11.498485353858246,
   "vertex_4_x_coordinate": 193.03188129418413,
   "vertex_4_y_coordinate": 247.41743021816364,
   "vertex_4_z_coordinate": 12.139924205249951
  },
  "Window_WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 192.40826132599614,
   "vertex_1_y_coordinate": 246.1821070597507,
   "vertex_1_z_coordinate": 15.154364208874206,
   "vertex_2_x_coordinate": 192.40826132599614,
   "vertex_2_y_coordinate": 246.1821070597507,
   "vertex_2_z_coordinate": 13.077642703435252,
   "vertex_3_x_coordinate": 193.03188129418413,
   "vertex_3_y_coordinate": 247.41743021816364,
   "vertex_3_z_coordinate": 13.077642703435252,
   "vertex_4_x_coordinate": 193.03188129418413,
   "vertex_4_y_coordinate": 247.41743021816364,
   "vertex_4_z_coordinate": 15.154364208874206
  },
  "Window_WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 192.40826132599614,
   "vertex_1_y_coordinate": 246.1821070597507,
   "vertex_1_z_coordinate": 18.647091506480844,
   "vertex_2_x_coordinate": 192.40826132599614,
   "vertex_2_y_coordinate": 246.1821070597507,
   "vertex_2_z_coordinate": 16.58290584672042,
   "vertex_3_x_coordinate": 193.03188129418413,
   "vertex_3_y_coordinate": 247.41743021816364,
   "vertex_3_z_coordinate": 16.58290584672042,
   "vertex_4_x_coordinate": 193.03188129418413,
   "vertex_4_y_coordinate": 247.41743021816364,
   "vertex_4_z_coordinate": 18.647091506480844
  },
  "Window_WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 191.0328653951001,
   "vertex_1_y_coordinate": 243.45793309167493,
   "vertex_1_z_coordinate": 11.508845191782441,
   "vertex_2_x_coordinate": 191.0328653951001,
   "vertex_2_y_coordinate": 243.45793309167493,
   "vertex_2_z_coordinate": 9.727972752418909,
   "vertex_3_x_coordinate": 191.95757997510373,
   "vertex_3_y_coordinate": 245.28942216624273,
   "vertex_3_z_coordinate": 9.727972752418909,
   "vertex_4_x_coordinate": 191.95757997510373,
   "vertex_4_y_coordinate": 245.28942216624273,
   "vertex_4_z_coordinate": 11.508845191782441
  },
  "Window_WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 191.0328653951001,
   "vertex_1_y_coordinate": 243.45793309167493,
   "vertex_1_z_coordinate": 15.012567329070155,
   "vertex_2_x_coordinate": 191.0328653951001,
   "vertex_2_y_coordinate": 243.45793309167493,
   "vertex_2_z_coordinate": 13.219439583239303,
   "vertex_3_x_coordinate": 191.95757997510373,
   "vertex_3_y_coordinate": 245.28942216624273,
   "vertex_3_z_coordinate": 13.219439583239303,
   "vertex_4_x_coordinate": 191.95757997510373,
   "vertex_4_y_coordinate": 245.28942216624273,
   "vertex_4_z_coordinate": 15.012567329070155
  },
  "Window_WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 191.0328653951001,
   "vertex_1_y_coordinate": 243.45793309167493,
   "vertex_1_z_coordinate": 18.506150564171666,
   "vertex_2_x_coordinate": 191.0328653951001,
   "vertex_2_y_coordinate": 243.45793309167493,
   "vertex_2_z_coordinate": 16.72384678902959,
   "vertex_3_x_coordinate": 191.95757997510373,
   "vertex_3_y_coordinate": 245.28942216624273,
   "vertex_3_z_coordinate": 16.72384678902959,
   "vertex_4_x_coordinate": 191.95757997510373,
   "vertex_4_y_coordinate": 245.28942216624273,
   "vertex_4_z_coordinate": 18.506150564171666
  },
  "Window_WallSurface_UUID_130d15d0-a369-4025-aaf0-d5886dcda45a_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_130d15d0-a369-4025-aaf0-d5886dcda45a_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 193.13490714071668,
   "vertex_1_y_coordinate": 244.70158828349668,
   "vertex_1_z_coordinate": 10.689919821196636,
   "vertex_2_x_coordinate": 193.13490714071668,
   "vertex_2_y_coordinate": 244.70158828349668,
   "vertex_2_z_coordinate": 9.462888563896513,
   "vertex_3_x_coordinate": 192.21020125949872,
   "vertex_3_y_coordinate": 242.87011658441043,
   "vertex_3_z_coordinate": 9.462888563896513,
   "vertex_4_x_coordinate": 192.21020125949872,
   "vertex_4_y_coordinate": 242.87011658441043,
   "vertex_4_z_coordinate": 10.689919821196636
  },
  "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 194.93500323602348,
   "vertex_1_y_coordinate": 258.6246591414383,
   "vertex_1_z_coordinate": 6.379203651219331,
   "vertex_2_x_coordinate": 194.93500323602348,
   "vertex_2_y_coordinate": 258.6246591414383,
   "vertex_2_z_coordinate": 4.420893600447336,
   "vertex_3_x_coordinate": 194.34773428417975,
   "vertex_3_y_coordinate": 259.55025953648146,
   "vertex_3_z_coordinate": 4.420893600447336,
   "vertex_4_x_coordinate": 194.34773428417975,
   "vertex_4_y_coordinate": 259.55025953648146,
   "vertex_4_z_coordinate": 6.379203651219331
  },
  "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 194.93500323602348,
   "vertex_1_y_coordinate": 258.6246591414383,
   "vertex_1_z_coordinate": 9.682700902885998,
   "vertex_2_x_coordinate": 194.93500323602348,
   "vertex_2_y_coordinate": 258.6246591414383,
   "vertex_2_z_coordinate": 7.724390852114002,
   "vertex_3_x_coordinate": 194.34773428417975,
   "vertex_3_y_coordinate": 259.55025953648146,
   "vertex_3_z_coordinate": 7.724390852114002,
   "vertex_4_x_coordinate": 194.34773428417975,
   "vertex_4_y_coordinate": 259.55025953648146,
   "vertex_4_z_coordinate": 9.682700902885998
  },
  "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 194.93500323602348,
   "vertex_1_y_coordinate": 258.6246591414383,
   "vertex_1_z_coordinate": 12.986198154552664,
   "vertex_2_x_coordinate": 194.93500323602348,
   "vertex_2_y_coordinate": 258.6246591414383,
   "vertex_2_z_coordinate": 11.027888103780668,
   "vertex_3_x_coordinate": 194.34773428417975,
   "vertex_3_y_coordinate": 259.55025953648146,
   "vertex_3_z_coordinate": 11.027888103780668,
   "vertex_4_x_coordinate": 194.34773428417975,
   "vertex_4_y_coordinate": 259.55025953648146,
   "vertex_4_z_coordinate": 12.986198154552664
  },
  "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 194.93500323602348,
   "vertex_1_y_coordinate": 258.6246591414383,
   "vertex_1_z_coordinate": 16.28969540621933,
   "vertex_2_x_coordinate": 194.93500323602348,
   "vertex_2_y_coordinate": 258.6246591414383,
   "vertex_2_z_coordinate": 14.331385355447335,
   "vertex_3_x_coordinate": 194.34773428417975,
   "vertex_3_y_coordinate": 259.55025953648146,
   "vertex_3_z_coordinate": 14.331385355447335,
   "vertex_4_x_coordinate": 194.34773428417975,
   "vertex_4_y_coordinate": 259.55025953648146,
   "vertex_4_z_coordinate": 16.28969540621933
  },
  "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 194.93500323602348,
   "vertex_1_y_coordinate": 258.6246591414383,
   "vertex_1_z_coordinate": 19.593192657885997,
   "vertex_2_x_coordinate": 194.93500323602348,
   "vertex_2_y_coordinate": 258.6246591414383,
   "vertex_2_z_coordinate": 17.634882607114,
   "vertex_3_x_coordinate": 194.34773428417975,
   "vertex_3_y_coordinate": 259.55025953648146,
   "vertex_3_z_coordinate": 17.634882607114,
   "vertex_4_x_coordinate": 194.34773428417975,
   "vertex_4_y_coordinate": 259.55025953648146,
   "vertex_4_z_coordinate": 19.593192657885997
  },
  "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor6": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_F6",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 194.93500323602348,
   "vertex_1_y_coordinate": 258.6246591414383,
   "vertex_1_z_coordinate": 22.896689909552663,
   "vertex_2_x_coordinate": 194.93500323602348,
   "vertex_2_y_coordinate": 258.6246591414383,
   "vertex_2_z_coordinate": 20.938379858780667,
   "vertex_3_x_coordinate": 194.34773428417975,
   "vertex_3_y_coordinate": 259.55025953648146,
   "vertex_3_z_coordinate": 20.938379858780667,
   "vertex_4_x_coordinate": 194.34773428417975,
   "vertex_4_y_coordinate": 259.55025953648146,
   "vertex_4_z_coordinate": 22.896689909552663
  },
  "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 198.9548822598881,
   "vertex_1_y_coordinate": 252.5069844997488,
   "vertex_1_z_coordinate": 5.9931065380793065,
   "vertex_2_x_coordinate": 198.9548822598881,
   "vertex_2_y_coordinate": 252.5069844997488,
   "vertex_2_z_coordinate": 4.806990713587362,
   "vertex_3_x_coordinate": 195.4779363173584,
   "vertex_3_y_coordinate": 257.7849268745049,
   "vertex_3_z_coordinate": 4.806990713587362,
   "vertex_4_x_coordinate": 195.4779363173584,
   "vertex_4_y_coordinate": 257.7849268745049,
   "vertex_4_z_coordinate": 5.9931065380793065
  },
  "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 198.9548822598881,
   "vertex_1_y_coordinate": 252.5069844997488,
   "vertex_1_z_coordinate": 9.296603789745973,
   "vertex_2_x_coordinate": 198.9548822598881,
   "vertex_2_y_coordinate": 252.5069844997488,
   "vertex_2_z_coordinate": 8.110487965254029,
   "vertex_3_x_coordinate": 195.4779363173584,
   "vertex_3_y_coordinate": 257.7849268745049,
   "vertex_3_z_coordinate": 8.110487965254029,
   "vertex_4_x_coordinate": 195.4779363173584,
   "vertex_4_y_coordinate": 257.7849268745049,
   "vertex_4_z_coordinate": 9.296603789745973
  },
  "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 198.9548822598881,
   "vertex_1_y_coordinate": 252.5069844997488,
   "vertex_1_z_coordinate": 12.600101041412639,
   "vertex_2_x_coordinate": 198.9548822598881,
   "vertex_2_y_coordinate": 252.5069844997488,
   "vertex_2_z_coordinate": 11.413985216920695,
   "vertex_3_x_coordinate": 195.4779363173584,
   "vertex_3_y_coordinate": 257.7849268745049,
   "vertex_3_z_coordinate": 11.413985216920695,
   "vertex_4_x_coordinate": 195.4779363173584,
   "vertex_4_y_coordinate": 257.7849268745049,
   "vertex_4_z_coordinate": 12.600101041412639
  },
  "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 198.9548822598881,
   "vertex_1_y_coordinate": 252.5069844997488,
   "vertex_1_z_coordinate": 15.903598293079305,
   "vertex_2_x_coordinate": 198.9548822598881,
   "vertex_2_y_coordinate": 252.5069844997488,
   "vertex_2_z_coordinate": 14.71748246858736,
   "vertex_3_x_coordinate": 195.4779363173584,
   "vertex_3_y_coordinate": 257.7849268745049,
   "vertex_3_z_coordinate": 14.71748246858736,
   "vertex_4_x_coordinate": 195.4779363173584,
   "vertex_4_y_coordinate": 257.7849268745049,
   "vertex_4_z_coordinate": 15.903598293079305
  },
  "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 198.9548822598881,
   "vertex_1_y_coordinate": 252.5069844997488,
   "vertex_1_z_coordinate": 19.20709554474597,
   "vertex_2_x_coordinate": 198.9548822598881,
   "vertex_2_y_coordinate": 252.5069844997488,
   "vertex_2_z_coordinate": 18.02097972025403,
   "vertex_3_x_coordinate": 195.4779363173584,
   "vertex_3_y_coordinate": 257.7849268745049,
   "vertex_3_z_coordinate": 18.02097972025403,
   "vertex_4_x_coordinate": 195.4779363173584,
   "vertex_4_y_coordinate": 257.7849268745049,
   "vertex_4_z_coordinate": 19.20709554474597
  },
  "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor6": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_F6",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 198.9548822598881,
   "vertex_1_y_coordinate": 252.5069844997488,
   "vertex_1_z_coordinate": 22.510592796412634,
   "vertex_2_x_coordinate": 198.9548822598881,
   "vertex_2_y_coordinate": 252.5069844997488,
   "vertex_2_z_coordinate": 21.324476971920692,
   "vertex_3_x_coordinate": 195.4779363173584,
   "vertex_3_y_coordinate": 257.7849268745049,
   "vertex_3_z_coordinate": 21.324476971920692,
   "vertex_4_x_coordinate": 195.4779363173584,
   "vertex_4_y_coordinate": 257.7849268745049,
   "vertex_4_z_coordinate": 22.510592796412634
  },
  "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 190.37134837769554,
   "vertex_1_y_coordinate": 259.36926053624484,
   "vertex_1_z_coordinate": 5.971365970034713,
   "vertex_2_x_coordinate": 190.37134837769554,
   "vertex_2_y_coordinate": 259.36926053624484,
   "vertex_2_z_coordinate": 4.8287312816319545,
   "vertex_3_x_coordinate": 186.50844742075424,
   "vertex_3_y_coordinate": 251.64271299765096,
   "vertex_3_z_coordinate": 4.8287312816319545,
   "vertex_4_x_coordinate": 186.50844742075424,
   "vertex_4_y_coordinate": 251.64271299765096,
   "vertex_4_z_coordinate": 5.971365970034713
  },
  "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 190.37134837769554,
   "vertex_1_y_coordinate": 259.36926053624484,
   "vertex_1_z_coordinate": 9.27486322170138,
   "vertex_2_x_coordinate": 190.37134837769554,
   "vertex_2_y_coordinate": 259.36926053624484,
   "vertex_2_z_coordinate": 8.13222853329862,
   "vertex_3_x_coordinate": 186.50844742075424,
   "vertex_3_y_coordinate": 251.64271299765096,
   "vertex_3_z_coordinate": 8.13222853329862,
   "vertex_4_x_coordinate": 186.50844742075424,
   "vertex_4_y_coordinate": 251.64271299765096,
   "vertex_4_z_coordinate": 9.27486322170138
  },
  "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 190.37134837769554,
   "vertex_1_y_coordinate": 259.36926053624484,
   "vertex_1_z_coordinate": 12.578360473368047,
   "vertex_2_x_coordinate": 190.37134837769554,
   "vertex_2_y_coordinate": 259.36926053624484,
   "vertex_2_z_coordinate": 11.435725784965287,
   "vertex_3_x_coordinate": 186.50844742075424,
   "vertex_3_y_coordinate": 251.64271299765096,
   "vertex_3_z_coordinate": 11.435725784965287,
   "vertex_4_x_coordinate": 186.50844742075424,
   "vertex_4_y_coordinate": 251.64271299765096,
   "vertex_4_z_coordinate": 12.578360473368047
  },
  "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 190.37134837769554,
   "vertex_1_y_coordinate": 259.36926053624484,
   "vertex_1_z_coordinate": 15.881857725034713,
   "vertex_2_x_coordinate": 190.37134837769554,
   "vertex_2_y_coordinate": 259.36926053624484,
   "vertex_2_z_coordinate": 14.739223036631952,
   "vertex_3_x_coordinate": 186.50844742075424,
   "vertex_3_y_coordinate": 251.64271299765096,
   "vertex_3_z_coordinate": 14.739223036631952,
   "vertex_4_x_coordinate": 186.50844742075424,
   "vertex_4_y_coordinate": 251.64271299765096,
   "vertex_4_z_coordinate": 15.881857725034713
  },
  "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 190.37134837769554,
   "vertex_1_y_coordinate": 259.36926053624484,
   "vertex_1_z_coordinate": 19.18535497670138,
   "vertex_2_x_coordinate": 190.37134837769554,
   "vertex_2_y_coordinate": 259.36926053624484,
   "vertex_2_z_coordinate": 18.04272028829862,
   "vertex_3_x_coordinate": 186.50844742075424,
   "vertex_3_y_coordinate": 251.64271299765096,
   "vertex_3_z_coordinate": 18.04272028829862,
   "vertex_4_x_coordinate": 186.50844742075424,
   "vertex_4_y_coordinate": 251.64271299765096,
   "vertex_4_z_coordinate": 19.18535497670138
  },
  "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor6": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_F6",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 190.37134837769554,
   "vertex_1_y_coordinate": 259.36926053624484,
   "vertex_1_z_coordinate": 22.488852228368042,
   "vertex_2_x_coordinate": 190.37134837769554,
   "vertex_2_y_coordinate": 259.36926053624484,
   "vertex_2_z_coordinate": 21.346217539965284,
   "vertex_3_x_coordinate": 186.50844742075424,
   "vertex_3_y_coordinate": 251.64271299765096,
   "vertex_3_z_coordinate": 21.346217539965284,
   "vertex_4_x_coordinate": 186.50844742075424,
   "vertex_4_y_coordinate": 251.64271299765096,
   "vertex_4_z_coordinate": 22.488852228368042
  },
  "Window_WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_MFH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 167.4058114612999,
   "vertex_1_y_coordinate": 184.58496755184024,
   "vertex_1_z_coordinate": 6.485153464425123,
   "vertex_2_x_coordinate": 167.4058114612999,
   "vertex_2_y_coordinate": 184.58496755184024,
   "vertex_2_z_coordinate": 5.238246535574877,
   "vertex_3_x_coordinate": 173.93593400888494,
   "vertex_3_y_coordinate": 182.833919026074,
   "vertex_3_z_coordinate": 5.238246535574877,
   "vertex_4_x_coordinate": 173.93593400888494,
   "vertex_4_y_coordinate": 182.833919026074,
   "vertex_4_z_coordinate": 6.485153464425123
  },
  "Window_WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_MFH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 167.4058114612999,
   "vertex_1_y_coordinate": 184.58496755184024,
   "vertex_1_z_coordinate": 9.774391004707429,
   "vertex_2_x_coordinate": 167.4058114612999,
   "vertex_2_y_coordinate": 184.58496755184024,
   "vertex_2_z_coordinate": 8.640215730292569,
   "vertex_3_x_coordinate": 173.93593400888494,
   "vertex_3_y_coordinate": 182.833919026074,
   "vertex_3_z_coordinate": 8.640215730292569,
   "vertex_4_x_coordinate": 173.93593400888494,
   "vertex_4_y_coordinate": 182.833919026074,
   "vertex_4_z_coordinate": 9.774391004707429
  },
  "Window_WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_MFH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 167.4058114612999,
   "vertex_1_y_coordinate": 184.58496755184024,
   "vertex_1_z_coordinate": 12.961597739707429,
   "vertex_2_x_coordinate": 167.4058114612999,
   "vertex_2_y_coordinate": 184.58496755184024,
   "vertex_2_z_coordinate": 11.827422465292567,
   "vertex_3_x_coordinate": 173.93593400888494,
   "vertex_3_y_coordinate": 182.833919026074,
   "vertex_3_z_coordinate": 11.827422465292567,
   "vertex_4_x_coordinate": 173.93593400888494,
   "vertex_4_y_coordinate": 182.833919026074,
   "vertex_4_z_coordinate": 12.961597739707429
  },
  "Window_WallSurface_UUID_c275d5ee-f46d-451d-9e43-898bb84b7fdc_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_MFH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_c275d5ee-f46d-451d-9e43-898bb84b7fdc_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 176.1031100958353,
   "vertex_1_y_coordinate": 190.23292422748636,
   "vertex_1_z_coordinate": 13.042209116044571,
   "vertex_2_x_coordinate": 176.1031100958353,
   "vertex_2_y_coordinate": 190.23292422748636,
   "vertex_2_z_coordinate": 11.746811088955429,
   "vertex_3_x_coordinate": 172.97958403435769,
   "vertex_3_y_coordinate": 190.992437850422,
   "vertex_3_z_coordinate": 11.746811088955429,
   "vertex_4_x_coordinate": 172.97958403435769,
   "vertex_4_y_coordinate": 190.992437850422,
   "vertex_4_z_coordinate": 13.042209116044571
  },
  "Window_WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_MFH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 174.87581913993927,
   "vertex_1_y_coordinate": 183.42380259439233,
   "vertex_1_z_coordinate": 6.4762849681922425,
   "vertex_2_x_coordinate": 174.87581913993927,
   "vertex_2_y_coordinate": 183.42380259439233,
   "vertex_2_z_coordinate": 5.247115031807759,
   "vertex_3_x_coordinate": 176.76084025658201,
   "vertex_3_y_coordinate": 190.78612350288313,
   "vertex_3_z_coordinate": 5.247115031807759,
   "vertex_4_x_coordinate": 176.76084025658201,
   "vertex_4_y_coordinate": 190.78612350288313,
   "vertex_4_z_coordinate": 6.4762849681922425
  },
  "Window_WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_MFH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 174.87581913993927,
   "vertex_1_y_coordinate": 183.42380259439233,
   "vertex_1_z_coordinate": 12.965635194295789,
   "vertex_2_x_coordinate": 174.87581913993927,
   "vertex_2_y_coordinate": 183.42380259439233,
   "vertex_2_z_coordinate": 11.823385010704207,
   "vertex_3_x_coordinate": 176.46493606464355,
   "vertex_3_y_coordinate": 189.6304114528466,
   "vertex_3_z_coordinate": 11.823385010704207,
   "vertex_4_x_coordinate": 176.46493606464355,
   "vertex_4_y_coordinate": 189.6304114528466,
   "vertex_4_z_coordinate": 12.965635194295789
  },
  "Window_WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 183.69020189953153,
   "vertex_1_y_coordinate": 246.00624976065592,
   "vertex_1_z_coordinate": 6.445122980298638,
   "vertex_2_x_coordinate": 183.69020189953153,
   "vertex_2_y_coordinate": 246.00624976065592,
   "vertex_2_z_coordinate": 4.95712701970136,
   "vertex_3_x_coordinate": 181.80060341313947,
   "vertex_3_y_coordinate": 242.22658699125168,
   "vertex_3_z_coordinate": 4.95712701970136,
   "vertex_4_x_coordinate": 181.80060341313947,
   "vertex_4_y_coordinate": 242.22658699125168,
   "vertex_4_z_coordinate": 6.445122980298638
  },
  "Window_WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 183.69020189953153,
   "vertex_1_y_coordinate": 246.00624976065592,
   "vertex_1_z_coordinate": 10.32657298029864,
   "vertex_2_x_coordinate": 183.69020189953153,
   "vertex_2_y_coordinate": 246.00624976065592,
   "vertex_2_z_coordinate": 8.838577019701361,
   "vertex_3_x_coordinate": 181.80060341313947,
   "vertex_3_y_coordinate": 242.22658699125168,
   "vertex_3_z_coordinate": 8.838577019701361,
   "vertex_4_x_coordinate": 181.80060341313947,
   "vertex_4_y_coordinate": 242.22658699125168,
   "vertex_4_z_coordinate": 10.32657298029864
  },
  "Window_WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 183.69020189953153,
   "vertex_1_y_coordinate": 246.00624976065592,
   "vertex_1_z_coordinate": 14.20802298029864,
   "vertex_2_x_coordinate": 183.69020189953153,
   "vertex_2_y_coordinate": 246.00624976065592,
   "vertex_2_z_coordinate": 12.720027019701359,
   "vertex_3_x_coordinate": 181.80060341313947,
   "vertex_3_y_coordinate": 242.22658699125168,
   "vertex_3_z_coordinate": 12.720027019701359,
   "vertex_4_x_coordinate": 181.80060341313947,
   "vertex_4_y_coordinate": 242.22658699125168,
   "vertex_4_z_coordinate": 14.20802298029864
  },
  "Window_WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 183.69020189953153,
   "vertex_1_y_coordinate": 246.00624976065592,
   "vertex_1_z_coordinate": 18.08947298029864,
   "vertex_2_x_coordinate": 183.69020189953153,
   "vertex_2_y_coordinate": 246.00624976065592,
   "vertex_2_z_coordinate": 16.60147701970136,
   "vertex_3_x_coordinate": 181.80060341313947,
   "vertex_3_y_coordinate": 242.22658699125168,
   "vertex_3_z_coordinate": 16.60147701970136,
   "vertex_4_x_coordinate": 181.80060341313947,
   "vertex_4_y_coordinate": 242.22658699125168,
   "vertex_4_z_coordinate": 18.08947298029864
  },
  "Window_WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 173.2155856344616,
   "vertex_1_y_coordinate": 197.65792842046358,
   "vertex_1_z_coordinate": 15.51659771579838,
   "vertex_2_x_coordinate": 173.2155856344616,
   "vertex_2_y_coordinate": 197.65792842046358,
   "vertex_2_z_coordinate": 13.76170457420162,
   "vertex_3_x_coordinate": 173.93968005574425,
   "vertex_3_y_coordinate": 198.60618691745913,
   "vertex_3_z_coordinate": 13.76170457420162,
   "vertex_4_x_coordinate": 173.93968005574425,
   "vertex_4_y_coordinate": 198.60618691745913,
   "vertex_4_z_coordinate": 15.51659771579838
  },
  "Window_WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 173.2155856344616,
   "vertex_1_y_coordinate": 197.65792842046358,
   "vertex_1_z_coordinate": 18.59630000579838,
   "vertex_2_x_coordinate": 173.2155856344616,
   "vertex_2_y_coordinate": 197.65792842046358,
   "vertex_2_z_coordinate": 16.84140686420162,
   "vertex_3_x_coordinate": 173.93968005574425,
   "vertex_3_y_coordinate": 198.60618691745913,
   "vertex_3_z_coordinate": 16.84140686420162,
   "vertex_4_x_coordinate": 173.93968005574425,
   "vertex_4_y_coordinate": 198.60618691745913,
   "vertex_4_z_coordinate": 18.59630000579838
  },
  "Window_WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 173.2155856344616,
   "vertex_1_y_coordinate": 197.65792842046358,
   "vertex_1_z_coordinate": 20.960862860778764,
   "vertex_2_x_coordinate": 173.2155856344616,
   "vertex_2_y_coordinate": 197.65792842046358,
   "vertex_2_z_coordinate": 19.725141719221234,
   "vertex_3_x_coordinate": 173.93968005574425,
   "vertex_3_y_coordinate": 198.60618691745913,
   "vertex_3_z_coordinate": 19.725141719221234,
   "vertex_4_x_coordinate": 173.93968005574425,
   "vertex_4_y_coordinate": 198.60618691745913,
   "vertex_4_z_coordinate": 20.960862860778764
  },
  "Window_WallSurface_UUID_e3b2c99c-ae45-4f90-8ec9-cf2c8024e928_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_e3b2c99c-ae45-4f90-8ec9-cf2c8024e928_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 171.70707529658102,
   "vertex_1_y_coordinate": 193.4100434089487,
   "vertex_1_z_coordinate": 18.331256712928525,
   "vertex_2_x_coordinate": 171.70707529658102,
   "vertex_2_y_coordinate": 193.4100434089487,
   "vertex_2_z_coordinate": 17.106450157071475,
   "vertex_3_x_coordinate": 172.76279818362673,
   "vertex_3_y_coordinate": 196.78336131895776,
   "vertex_3_z_coordinate": 17.106450157071475,
   "vertex_4_x_coordinate": 172.76279818362673,
   "vertex_4_y_coordinate": 196.78336131895776,
   "vertex_4_z_coordinate": 18.331256712928525
  },
  "Window_WallSurface_UUID_e3b2c99c-ae45-4f90-8ec9-cf2c8024e928_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_e3b2c99c-ae45-4f90-8ec9-cf2c8024e928_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 171.70707529658102,
   "vertex_1_y_coordinate": 193.4100434089487,
   "vertex_1_z_coordinate": 20.774230642175816,
   "vertex_2_x_coordinate": 171.70707529658102,
   "vertex_2_y_coordinate": 193.4100434089487,
   "vertex_2_z_coordinate": 19.911773937824183,
   "vertex_3_x_coordinate": 172.76279818362673,
   "vertex_3_y_coordinate": 196.78336131895776,
   "vertex_3_z_coordinate": 19.911773937824183,
   "vertex_4_x_coordinate": 172.76279818362673,
   "vertex_4_y_coordinate": 196.78336131895776,
   "vertex_4_z_coordinate": 20.774230642175816
  },
  "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 162.67510119246435,
   "vertex_1_y_coordinate": 203.94176910925307,
   "vertex_1_z_coordinate": 7.45007332307382,
   "vertex_2_x_coordinate": 162.67510119246435,
   "vertex_2_y_coordinate": 203.94176910925307,
   "vertex_2_z_coordinate": 5.603326676926178,
   "vertex_3_x_coordinate": 159.98670827774913,
   "vertex_3_y_coordinate": 198.5390694886737,
   "vertex_3_z_coordinate": 5.603326676926178,
   "vertex_4_x_coordinate": 159.98670827774913,
   "vertex_4_y_coordinate": 198.5390694886737,
   "vertex_4_z_coordinate": 7.45007332307382
  },
  "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 162.67510119246435,
   "vertex_1_y_coordinate": 203.94176910925307,
   "vertex_1_z_coordinate": 11.8164844685576,
   "vertex_2_x_coordinate": 162.67510119246435,
   "vertex_2_y_coordinate": 203.94176910925307,
   "vertex_2_z_coordinate": 10.364715531442398,
   "vertex_3_x_coordinate": 159.98670827774913,
   "vertex_3_y_coordinate": 198.5390694886737,
   "vertex_3_z_coordinate": 10.364715531442398,
   "vertex_4_x_coordinate": 159.98670827774913,
   "vertex_4_y_coordinate": 198.5390694886737,
   "vertex_4_z_coordinate": 11.8164844685576
  },
  "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 162.67510119246435,
   "vertex_1_y_coordinate": 203.94176910925307,
   "vertex_1_z_coordinate": 15.195607574554504,
   "vertex_2_x_coordinate": 162.67510119246435,
   "vertex_2_y_coordinate": 203.94176910925307,
   "vertex_2_z_coordinate": 14.082694715445491,
   "vertex_3_x_coordinate": 159.98670827774913,
   "vertex_3_y_coordinate": 198.5390694886737,
   "vertex_3_z_coordinate": 14.082694715445491,
   "vertex_4_x_coordinate": 159.98670827774913,
   "vertex_4_y_coordinate": 198.5390694886737,
   "vertex_4_z_coordinate": 15.195607574554504
  },
  "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 162.67510119246435,
   "vertex_1_y_coordinate": 203.94176910925307,
   "vertex_1_z_coordinate": 18.275309864554504,
   "vertex_2_x_coordinate": 162.67510119246435,
   "vertex_2_y_coordinate": 203.94176910925307,
   "vertex_2_z_coordinate": 17.16239700544549,
   "vertex_3_x_coordinate": 159.98670827774913,
   "vertex_3_y_coordinate": 198.5390694886737,
   "vertex_3_z_coordinate": 17.16239700544549,
   "vertex_4_x_coordinate": 159.98670827774913,
   "vertex_4_y_coordinate": 198.5390694886737,
   "vertex_4_z_coordinate": 18.275309864554504
  },
  "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 162.67510119246435,
   "vertex_1_y_coordinate": 203.94176910925307,
   "vertex_1_z_coordinate": 20.735039455655325,
   "vertex_2_x_coordinate": 162.67510119246435,
   "vertex_2_y_coordinate": 203.94176910925307,
   "vertex_2_z_coordinate": 19.95126512434467,
   "vertex_3_x_coordinate": 159.98670827774913,
   "vertex_3_y_coordinate": 198.5390694886737,
   "vertex_3_z_coordinate": 19.95126512434467,
   "vertex_4_x_coordinate": 159.98670827774913,
   "vertex_4_y_coordinate": 198.5390694886737,
   "vertex_4_z_coordinate": 20.735039455655325
  },
  "Window_WallSurface_UUID_fe39ca2c-a0a8-48eb-b476-da92515caae3_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_fe39ca2c-a0a8-48eb-b476-da92515caae3_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 177.0088650774269,
   "vertex_1_y_coordinate": 191.75487718064687,
   "vertex_1_z_coordinate": 7.478408648094513,
   "vertex_2_x_coordinate": 177.0088650774269,
   "vertex_2_y_coordinate": 191.75487718064687,
   "vertex_2_z_coordinate": 5.574991351905485,
   "vertex_3_x_coordinate": 178.2398244139913,
   "vertex_3_y_coordinate": 196.56301741694915,
   "vertex_3_z_coordinate": 5.574991351905485,
   "vertex_4_x_coordinate": 178.2398244139913,
   "vertex_4_y_coordinate": 196.56301741694915,
   "vertex_4_z_coordinate": 7.478408648094513
  },
  "Window_WallSurface_UUID_fe39ca2c-a0a8-48eb-b476-da92515caae3_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_fe39ca2c-a0a8-48eb-b476-da92515caae3_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 177.0088650774269,
   "vertex_1_y_coordinate": 191.75487718064687,
   "vertex_1_z_coordinate": 11.986512628828589,
   "vertex_2_x_coordinate": 177.0088650774269,
   "vertex_2_y_coordinate": 191.75487718064687,
   "vertex_2_z_coordinate": 10.194687371171412,
   "vertex_3_x_coordinate": 177.57413010203163,
   "vertex_3_y_coordinate": 193.9628083674761,
   "vertex_3_z_coordinate": 10.194687371171412,
   "vertex_4_x_coordinate": 177.57413010203163,
   "vertex_4_y_coordinate": 193.9628083674761,
   "vertex_4_z_coordinate": 11.986512628828589
  },
  "Window_WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 211.4344671574072,
   "vertex_1_y_coordinate": 230.69117915898096,
   "vertex_1_z_coordinate": 6.156071553200594,
   "vertex_2_x_coordinate": 211.4344671574072,
   "vertex_2_y_coordinate": 230.69117915898096,
   "vertex_2_z_coordinate": 5.091253446799405,
   "vertex_3_x_coordinate": 207.8371983829711,
   "vertex_3_y_coordinate": 238.27177148900228,
   "vertex_3_z_coordinate": 5.091253446799405,
   "vertex_4_x_coordinate": 207.8371983829711,
   "vertex_4_y_coordinate": 238.27177148900228,
   "vertex_4_z_coordinate": 6.156071553200594
  },
  "Window_WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 211.4344671574072,
   "vertex_1_y_coordinate": 230.69117915898096,
   "vertex_1_z_coordinate": 9.225196553200597,
   "vertex_2_x_coordinate": 211.4344671574072,
   "vertex_2_y_coordinate": 230.69117915898096,
   "vertex_2_z_coordinate": 8.160378446799406,
   "vertex_3_x_coordinate": 207.8371983829711,
   "vertex_3_y_coordinate": 238.27177148900228,
   "vertex_3_z_coordinate": 8.160378446799406,
   "vertex_4_x_coordinate": 207.8371983829711,
   "vertex_4_y_coordinate": 238.27177148900228,
   "vertex_4_z_coordinate": 9.225196553200597
  },
  "Window_WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 211.4344671574072,
   "vertex_1_y_coordinate": 230.69117915898096,
   "vertex_1_z_coordinate": 12.294321553200596,
   "vertex_2_x_coordinate": 211.4344671574072,
   "vertex_2_y_coordinate": 230.69117915898096,
   "vertex_2_z_coordinate": 11.229503446799406,
   "vertex_3_x_coordinate": 207.8371983829711,
   "vertex_3_y_coordinate": 238.27177148900228,
   "vertex_3_z_coordinate": 11.229503446799406,
   "vertex_4_x_coordinate": 207.8371983829711,
   "vertex_4_y_coordinate": 238.27177148900228,
   "vertex_4_z_coordinate": 12.294321553200596
  },
  "Window_WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 211.4344671574072,
   "vertex_1_y_coordinate": 230.69117915898096,
   "vertex_1_z_coordinate": 15.459955174900148,
   "vertex_2_x_coordinate": 211.4344671574072,
   "vertex_2_y_coordinate": 230.69117915898096,
   "vertex_2_z_coordinate": 14.34541982509985,
   "vertex_3_x_coordinate": 207.8371983829711,
   "vertex_3_y_coordinate": 238.27177148900228,
   "vertex_3_z_coordinate": 14.34541982509985,
   "vertex_4_x_coordinate": 207.8371983829711,
   "vertex_4_y_coordinate": 238.27177148900228,
   "vertex_4_z_coordinate": 15.459955174900148
  },
  "Window_WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 187.3848888318753,
   "vertex_1_y_coordinate": 229.5148658537655,
   "vertex_1_z_coordinate": 6.189845525278034,
   "vertex_2_x_coordinate": 187.3848888318753,
   "vertex_2_y_coordinate": 229.5148658537655,
   "vertex_2_z_coordinate": 5.057479474721966,
   "vertex_3_x_coordinate": 188.73708067831467,
   "vertex_3_y_coordinate": 224.4333647841413,
   "vertex_3_z_coordinate": 5.057479474721966,
   "vertex_4_x_coordinate": 188.73708067831467,
   "vertex_4_y_coordinate": 224.4333647841413,
   "vertex_4_z_coordinate": 6.189845525278034
  },
  "Window_WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 187.3848888318753,
   "vertex_1_y_coordinate": 229.5148658537655,
   "vertex_1_z_coordinate": 9.258970525278036,
   "vertex_2_x_coordinate": 187.3848888318753,
   "vertex_2_y_coordinate": 229.5148658537655,
   "vertex_2_z_coordinate": 8.126604474721965,
   "vertex_3_x_coordinate": 188.73708067831467,
   "vertex_3_y_coordinate": 224.4333647841413,
   "vertex_3_z_coordinate": 8.126604474721965,
   "vertex_4_x_coordinate": 188.73708067831467,
   "vertex_4_y_coordinate": 224.4333647841413,
   "vertex_4_z_coordinate": 9.258970525278036
  },
  "Window_WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 187.3848888318753,
   "vertex_1_y_coordinate": 229.5148658537655,
   "vertex_1_z_coordinate": 12.328095525278034,
   "vertex_2_x_coordinate": 187.3848888318753,
   "vertex_2_y_coordinate": 229.5148658537655,
   "vertex_2_z_coordinate": 11.195729474721965,
   "vertex_3_x_coordinate": 188.73708067831467,
   "vertex_3_y_coordinate": 224.4333647841413,
   "vertex_3_z_coordinate": 11.195729474721965,
   "vertex_4_x_coordinate": 188.73708067831467,
   "vertex_4_y_coordinate": 224.4333647841413,
   "vertex_4_z_coordinate": 12.328095525278034
  },
  "Window_WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 187.3848888318753,
   "vertex_1_y_coordinate": 229.5148658537655,
   "vertex_1_z_coordinate": 14.09787780361134,
   "vertex_2_x_coordinate": 187.3848888318753,
   "vertex_2_y_coordinate": 229.5148658537655,
   "vertex_2_z_coordinate": 13.66589719638866,
   "vertex_3_x_coordinate": 188.73708067831467,
   "vertex_3_y_coordinate": 224.4333647841413,
   "vertex_3_z_coordinate": 13.66589719638866,
   "vertex_4_x_coordinate": 188.73708067831467,
   "vertex_4_y_coordinate": 224.4333647841413,
   "vertex_4_z_coordinate": 14.09787780361134
  },
  "Window_WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 181.35342974125524,
   "vertex_1_y_coordinate": 241.33213983956375,
   "vertex_1_z_coordinate": 6.383543187000862,
   "vertex_2_x_coordinate": 181.35342974125524,
   "vertex_2_y_coordinate": 241.33213983956375,
   "vertex_2_z_coordinate": 4.985081812999137,
   "vertex_3_x_coordinate": 179.19746774894884,
   "vertex_3_y_coordinate": 237.0197388183733,
   "vertex_3_z_coordinate": 4.985081812999137,
   "vertex_4_x_coordinate": 179.19746774894884,
   "vertex_4_y_coordinate": 237.0197388183733,
   "vertex_4_z_coordinate": 6.383543187000862
  },
  "Window_WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 181.35342974125524,
   "vertex_1_y_coordinate": 241.33213983956375,
   "vertex_1_z_coordinate": 10.119768187000862,
   "vertex_2_x_coordinate": 181.35342974125524,
   "vertex_2_y_coordinate": 241.33213983956375,
   "vertex_2_z_coordinate": 8.721306812999138,
   "vertex_3_x_coordinate": 179.19746774894884,
   "vertex_3_y_coordinate": 237.0197388183733,
   "vertex_3_z_coordinate": 8.721306812999138,
   "vertex_4_x_coordinate": 179.19746774894884,
   "vertex_4_y_coordinate": 237.0197388183733,
   "vertex_4_z_coordinate": 10.119768187000862
  },
  "Window_WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 181.35342974125524,
   "vertex_1_y_coordinate": 241.33213983956375,
   "vertex_1_z_coordinate": 13.855993187000859,
   "vertex_2_x_coordinate": 181.35342974125524,
   "vertex_2_y_coordinate": 241.33213983956375,
   "vertex_2_z_coordinate": 12.45753181299914,
   "vertex_3_x_coordinate": 179.19746774894884,
   "vertex_3_y_coordinate": 237.0197388183733,
   "vertex_3_z_coordinate": 12.45753181299914,
   "vertex_4_x_coordinate": 179.19746774894884,
   "vertex_4_y_coordinate": 237.0197388183733,
   "vertex_4_z_coordinate": 13.855993187000859
  },
  "Window_WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 181.35342974125524,
   "vertex_1_y_coordinate": 241.33213983956375,
   "vertex_1_z_coordinate": 17.59221818700086,
   "vertex_2_x_coordinate": 181.35342974125524,
   "vertex_2_y_coordinate": 241.33213983956375,
   "vertex_2_z_coordinate": 16.193756812999137,
   "vertex_3_x_coordinate": 179.19746774894884,
   "vertex_3_y_coordinate": 237.0197388183733,
   "vertex_3_z_coordinate": 16.193756812999137,
   "vertex_4_x_coordinate": 179.19746774894884,
   "vertex_4_y_coordinate": 237.0197388183733,
   "vertex_4_z_coordinate": 17.59221818700086
  },
  "Window_WallSurface_UUID_b4f21410-d27e-44c4-b675-7138b34e4c17_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_b4f21410-d27e-44c4-b675-7138b34e4c17_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 212.652330678422,
   "vertex_1_y_coordinate": 210.3799033971154,
   "vertex_1_z_coordinate": 18.69137486507071,
   "vertex_2_x_coordinate": 212.652330678422,
   "vertex_2_y_coordinate": 210.3799033971154,
   "vertex_2_z_coordinate": 17.753025134929292,
   "vertex_3_x_coordinate": 211.08435694177751,
   "vertex_3_y_coordinate": 209.82771244080504,
   "vertex_3_z_coordinate": 17.753025134929292,
   "vertex_4_x_coordinate": 211.08435694177751,
   "vertex_4_y_coordinate": 209.82771244080504,
   "vertex_4_z_coordinate": 18.69137486507071
  },
  "Window_WallSurface_UUID_b4a2ece1-d406-4115-a328-84df1c1228d7_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_b4a2ece1-d406-4115-a328-84df1c1228d7_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 214.34252061878215,
   "vertex_1_y_coordinate": 207.08576926085516,
   "vertex_1_z_coordinate": 18.6076063244813,
   "vertex_2_x_coordinate": 214.34252061878215,
   "vertex_2_y_coordinate": 207.08576926085516,
   "vertex_2_z_coordinate": 17.836793675518702,
   "vertex_3_x_coordinate": 213.29002608143492,
   "vertex_3_y_coordinate": 210.07437995707733,
   "vertex_3_z_coordinate": 17.836793675518702,
   "vertex_4_x_coordinate": 213.29002608143492,
   "vertex_4_y_coordinate": 210.07437995707733,
   "vertex_4_z_coordinate": 18.6076063244813
  },
  "Window_WallSurface_UUID_8e00fd6e-e51e-4653-bc18-72442879b736_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8e00fd6e-e51e-4653-bc18-72442879b736_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 212.4690234423906,
   "vertex_1_y_coordinate": 205.89588290915708,
   "vertex_1_z_coordinate": 18.691374865423253,
   "vertex_2_x_coordinate": 212.4690234423906,
   "vertex_2_y_coordinate": 205.89588290915708,
   "vertex_2_z_coordinate": 17.75302513457675,
   "vertex_3_x_coordinate": 214.03699717781274,
   "vertex_3_y_coordinate": 206.44807385877357,
   "vertex_3_z_coordinate": 17.75302513457675,
   "vertex_4_x_coordinate": 214.03699717781274,
   "vertex_4_y_coordinate": 206.44807385877357,
   "vertex_4_z_coordinate": 18.691374865423253
  },
  "Window_WallSurface_UUID_b5c50b2e-dcdf-41a8-8694-1a91ec7c67ef_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_b5c50b2e-dcdf-41a8-8694-1a91ec7c67ef_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 210.77883350179764,
   "vertex_1_y_coordinate": 209.19001703721005,
   "vertex_1_z_coordinate": 18.607606324756848,
   "vertex_2_x_coordinate": 210.77883350179764,
   "vertex_2_y_coordinate": 209.19001703721005,
   "vertex_2_z_coordinate": 17.836793675243154,
   "vertex_3_x_coordinate": 211.83132803838816,
   "vertex_3_y_coordinate": 206.20140635070857,
   "vertex_3_z_coordinate": 17.836793675243154,
   "vertex_4_x_coordinate": 211.83132803838816,
   "vertex_4_y_coordinate": 206.20140635070857,
   "vertex_4_z_coordinate": 18.607606324756848
  },
  "Window_WallSurface_UUID_c062a08c-3ecb-44eb-85f4-fe77c741c58d_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_c062a08c-3ecb-44eb-85f4-fe77c741c58d_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 206.94523584353738,
   "vertex_1_y_coordinate": 220.07580022257753,
   "vertex_1_z_coordinate": 13.713141727956067,
   "vertex_2_x_coordinate": 206.94523584353738,
   "vertex_2_y_coordinate": 220.07580022257753,
   "vertex_2_z_coordinate": 12.367158272043934,
   "vertex_3_x_coordinate": 212.22088152568904,
   "vertex_3_y_coordinate": 205.0950795452227,
   "vertex_3_z_coordinate": 12.367158272043934,
   "vertex_4_x_coordinate": 212.22088152568904,
   "vertex_4_y_coordinate": 205.0950795452227,
   "vertex_4_z_coordinate": 13.713141727956067
  },
  "Window_WallSurface_UUID_c062a08c-3ecb-44eb-85f4-fe77c741c58d_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_c062a08c-3ecb-44eb-85f4-fe77c741c58d_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 206.94523584353738,
   "vertex_1_y_coordinate": 220.07580022257753,
   "vertex_1_z_coordinate": 16.541446921523043,
   "vertex_2_x_coordinate": 206.94523584353738,
   "vertex_2_y_coordinate": 220.07580022257753,
   "vertex_2_z_coordinate": 15.818253078476953,
   "vertex_3_x_coordinate": 212.22088152568904,
   "vertex_3_y_coordinate": 205.0950795452227,
   "vertex_3_z_coordinate": 15.818253078476953,
   "vertex_4_x_coordinate": 212.22088152568904,
   "vertex_4_y_coordinate": 205.0950795452227,
   "vertex_4_z_coordinate": 16.541446921523043
  },
  "Window_WallSurface_UUID_3aaa1fe3-8c76-471e-8faf-d144c7263ce6_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_3aaa1fe3-8c76-471e-8faf-d144c7263ce6_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 184.80017260694876,
   "vertex_1_y_coordinate": 200.6466836038744,
   "vertex_1_z_coordinate": 6.510562938769832,
   "vertex_2_x_coordinate": 184.80017260694876,
   "vertex_2_y_coordinate": 200.6466836038744,
   "vertex_2_z_coordinate": 5.377137061230167,
   "vertex_3_x_coordinate": 196.51987792234286,
   "vertex_3_y_coordinate": 201.3907469418773,
   "vertex_3_z_coordinate": 5.377137061230167,
   "vertex_4_x_coordinate": 196.51987792234286,
   "vertex_4_y_coordinate": 201.3907469418773,
   "vertex_4_z_coordinate": 6.510562938769832
  },
  "Window_WallSurface_UUID_3aaa1fe3-8c76-471e-8faf-d144c7263ce6_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_3aaa1fe3-8c76-471e-8faf-d144c7263ce6_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 184.80017260694876,
   "vertex_1_y_coordinate": 200.6466836038744,
   "vertex_1_z_coordinate": 9.879862938769833,
   "vertex_2_x_coordinate": 184.80017260694876,
   "vertex_2_y_coordinate": 200.6466836038744,
   "vertex_2_z_coordinate": 8.746437061230168,
   "vertex_3_x_coordinate": 196.51987792234286,
   "vertex_3_y_coordinate": 201.3907469418773,
   "vertex_3_z_coordinate": 8.746437061230168,
   "vertex_4_x_coordinate": 196.51987792234286,
   "vertex_4_y_coordinate": 201.3907469418773,
   "vertex_4_z_coordinate": 9.879862938769833
  },
  "Window_WallSurface_UUID_3980704e-f2cc-495b-834b-3a56a41aeb59_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_3980704e-f2cc-495b-834b-3a56a41aeb59_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 180.20865004046937,
   "vertex_1_y_coordinate": 200.3595139334211,
   "vertex_1_z_coordinate": 6.678310121679379,
   "vertex_2_x_coordinate": 180.20865004046937,
   "vertex_2_y_coordinate": 200.3595139334211,
   "vertex_2_z_coordinate": 5.20938987832062,
   "vertex_3_x_coordinate": 182.663143449754,
   "vertex_3_y_coordinate": 200.53649266451248,
   "vertex_3_z_coordinate": 5.20938987832062,
   "vertex_4_x_coordinate": 182.663143449754,
   "vertex_4_y_coordinate": 200.53649266451248,
   "vertex_4_z_coordinate": 6.678310121679379
  },
  "Window_WallSurface_UUID_3980704e-f2cc-495b-834b-3a56a41aeb59_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_3980704e-f2cc-495b-834b-3a56a41aeb59_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 180.20865004046937,
   "vertex_1_y_coordinate": 200.3595139334211,
   "vertex_1_z_coordinate": 10.04761012167938,
   "vertex_2_x_coordinate": 180.20865004046937,
   "vertex_2_y_coordinate": 200.3595139334211,
   "vertex_2_z_coordinate": 8.57868987832062,
   "vertex_3_x_coordinate": 182.663143449754,
   "vertex_3_y_coordinate": 200.53649266451248,
   "vertex_3_z_coordinate": 8.57868987832062,
   "vertex_4_x_coordinate": 182.663143449754,
   "vertex_4_y_coordinate": 200.53649266451248,
   "vertex_4_z_coordinate": 10.04761012167938
  },
  "Window_WallSurface_UUID_77db85c3-6c43-4d17-bf01-e79bc5d1d286_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_77db85c3-6c43-4d17-bf01-e79bc5d1d286_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 203.63208703676355,
   "vertex_1_y_coordinate": 202.5797919264587,
   "vertex_1_z_coordinate": 6.527602484683172,
   "vertex_2_x_coordinate": 203.63208703676355,
   "vertex_2_y_coordinate": 202.5797919264587,
   "vertex_2_z_coordinate": 5.360097515316827,
   "vertex_3_x_coordinate": 211.90002686344087,
   "vertex_3_y_coordinate": 204.50979865144473,
   "vertex_3_z_coordinate": 5.360097515316827,
   "vertex_4_x_coordinate": 211.90002686344087,
   "vertex_4_y_coordinate": 204.50979865144473,
   "vertex_4_z_coordinate": 6.527602484683172
  },
  "Window_WallSurface_UUID_77db85c3-6c43-4d17-bf01-e79bc5d1d286_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_77db85c3-6c43-4d17-bf01-e79bc5d1d286_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 203.63208703676355,
   "vertex_1_y_coordinate": 202.5797919264587,
   "vertex_1_z_coordinate": 9.896902484683173,
   "vertex_2_x_coordinate": 203.63208703676355,
   "vertex_2_y_coordinate": 202.5797919264587,
   "vertex_2_z_coordinate": 8.729397515316826,
   "vertex_3_x_coordinate": 211.90002686344087,
   "vertex_3_y_coordinate": 204.50979865144473,
   "vertex_3_z_coordinate": 8.729397515316826,
   "vertex_4_x_coordinate": 211.90002686344087,
   "vertex_4_y_coordinate": 204.50979865144473,
   "vertex_4_z_coordinate": 9.896902484683173
  },
  "Window_WallSurface_UUID_01560b55-9d6b-4710-9182-55fa23a28245_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_01560b55-9d6b-4710-9182-55fa23a28245_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 200.18537234156975,
   "vertex_1_y_coordinate": 201.91526755914674,
   "vertex_1_z_coordinate": 6.861103707463299,
   "vertex_2_x_coordinate": 200.18537234156975,
   "vertex_2_y_coordinate": 201.91526755914674,
   "vertex_2_z_coordinate": 5.0265962925367,
   "vertex_3_x_coordinate": 201.49173317861278,
   "vertex_3_y_coordinate": 202.1185950387444,
   "vertex_3_z_coordinate": 5.0265962925367,
   "vertex_4_x_coordinate": 201.49173317861278,
   "vertex_4_y_coordinate": 202.1185950387444,
   "vertex_4_z_coordinate": 6.861103707463299
  },
  "Window_WallSurface_UUID_01560b55-9d6b-4710-9182-55fa23a28245_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_01560b55-9d6b-4710-9182-55fa23a28245_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 200.18537234156975,
   "vertex_1_y_coordinate": 201.91526755914674,
   "vertex_1_z_coordinate": 10.2304037074633,
   "vertex_2_x_coordinate": 200.18537234156975,
   "vertex_2_y_coordinate": 201.91526755914674,
   "vertex_2_z_coordinate": 8.3958962925367,
   "vertex_3_x_coordinate": 201.49173317861278,
   "vertex_3_y_coordinate": 202.1185950387444,
   "vertex_3_z_coordinate": 8.3958962925367,
   "vertex_4_x_coordinate": 201.49173317861278,
   "vertex_4_y_coordinate": 202.1185950387444,
   "vertex_4_z_coordinate": 10.2304037074633
  },
  "Window_WallSurface_UUID_727a717e-2e44-4766-88d7-e2c725c94f32_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_727a717e-2e44-4766-88d7-e2c725c94f32_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 197.51292476337403,
   "vertex_1_y_coordinate": 201.49932884902228,
   "vertex_1_z_coordinate": 6.7724593919389555,
   "vertex_2_x_coordinate": 197.51292476337403,
   "vertex_2_y_coordinate": 201.49932884902228,
   "vertex_2_z_coordinate": 5.115240608061043,
   "vertex_3_x_coordinate": 199.197268756805,
   "vertex_3_y_coordinate": 201.7614777488925,
   "vertex_3_z_coordinate": 5.115240608061043,
   "vertex_4_x_coordinate": 199.197268756805,
   "vertex_4_y_coordinate": 201.7614777488925,
   "vertex_4_z_coordinate": 6.7724593919389555
  },
  "Window_WallSurface_UUID_727a717e-2e44-4766-88d7-e2c725c94f32_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_727a717e-2e44-4766-88d7-e2c725c94f32_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 197.51292476337403,
   "vertex_1_y_coordinate": 201.49932884902228,
   "vertex_1_z_coordinate": 10.141759391938955,
   "vertex_2_x_coordinate": 197.51292476337403,
   "vertex_2_y_coordinate": 201.49932884902228,
   "vertex_2_z_coordinate": 8.484540608061044,
   "vertex_3_x_coordinate": 199.197268756805,
   "vertex_3_y_coordinate": 201.7614777488925,
   "vertex_3_z_coordinate": 8.484540608061044,
   "vertex_4_x_coordinate": 199.197268756805,
   "vertex_4_y_coordinate": 201.7614777488925,
   "vertex_4_z_coordinate": 10.141759391938955
  },
  "Window_WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 221.20900185024948,
   "vertex_1_y_coordinate": 210.46384208399104,
   "vertex_1_z_coordinate": 6.505094480596503,
   "vertex_2_x_coordinate": 221.20900185024948,
   "vertex_2_y_coordinate": 210.46384208399104,
   "vertex_2_z_coordinate": 5.382605519403496,
   "vertex_3_x_coordinate": 215.51162369994563,
   "vertex_3_y_coordinate": 222.58102854393655,
   "vertex_3_z_coordinate": 5.382605519403496,
   "vertex_4_x_coordinate": 215.51162369994563,
   "vertex_4_y_coordinate": 222.58102854393655,
   "vertex_4_z_coordinate": 6.505094480596503
  },
  "Window_WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 221.20900185024948,
   "vertex_1_y_coordinate": 210.46384208399104,
   "vertex_1_z_coordinate": 9.874394480596504,
   "vertex_2_x_coordinate": 221.20900185024948,
   "vertex_2_y_coordinate": 210.46384208399104,
   "vertex_2_z_coordinate": 8.751905519403497,
   "vertex_3_x_coordinate": 215.51162369994563,
   "vertex_3_y_coordinate": 222.58102854393655,
   "vertex_3_z_coordinate": 8.751905519403497,
   "vertex_4_x_coordinate": 215.51162369994563,
   "vertex_4_y_coordinate": 222.58102854393655,
   "vertex_4_z_coordinate": 9.874394480596504
  },
  "Window_WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 221.20900185024948,
   "vertex_1_y_coordinate": 210.46384208399104,
   "vertex_1_z_coordinate": 13.720562943309453,
   "vertex_2_x_coordinate": 221.20900185024948,
   "vertex_2_y_coordinate": 210.46384208399104,
   "vertex_2_z_coordinate": 12.359737056690548,
   "vertex_3_x_coordinate": 215.51162369994563,
   "vertex_3_y_coordinate": 222.58102854393655,
   "vertex_3_z_coordinate": 12.359737056690548,
   "vertex_4_x_coordinate": 215.51162369994563,
   "vertex_4_y_coordinate": 222.58102854393655,
   "vertex_4_z_coordinate": 13.720562943309453
  },
  "Window_WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 221.20900185024948,
   "vertex_1_y_coordinate": 210.46384208399104,
   "vertex_1_z_coordinate": 16.54543432361771,
   "vertex_2_x_coordinate": 221.20900185024948,
   "vertex_2_y_coordinate": 210.46384208399104,
   "vertex_2_z_coordinate": 15.814265676382291,
   "vertex_3_x_coordinate": 215.51162369994563,
   "vertex_3_y_coordinate": 222.58102854393655,
   "vertex_3_z_coordinate": 15.814265676382291,
   "vertex_4_x_coordinate": 215.51162369994563,
   "vertex_4_y_coordinate": 222.58102854393655,
   "vertex_4_z_coordinate": 16.54543432361771
  },
  "Window_WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 212.85497131044394,
   "vertex_1_y_coordinate": 204.79936742570135,
   "vertex_1_z_coordinate": 6.521051082107942,
   "vertex_2_x_coordinate": 212.85497131044394,
   "vertex_2_y_coordinate": 204.79936742570135,
   "vertex_2_z_coordinate": 5.366648917892057,
   "vertex_3_x_coordinate": 221.74975159572205,
   "vertex_3_y_coordinate": 208.14245954784565,
   "vertex_3_z_coordinate": 5.366648917892057,
   "vertex_4_x_coordinate": 221.74975159572205,
   "vertex_4_y_coordinate": 208.14245954784565,
   "vertex_4_z_coordinate": 6.521051082107942
  },
  "Window_WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 212.85497131044394,
   "vertex_1_y_coordinate": 204.79936742570135,
   "vertex_1_z_coordinate": 9.890351082107943,
   "vertex_2_x_coordinate": 212.85497131044394,
   "vertex_2_y_coordinate": 204.79936742570135,
   "vertex_2_z_coordinate": 8.735948917892056,
   "vertex_3_x_coordinate": 221.74975159572205,
   "vertex_3_y_coordinate": 208.14245954784565,
   "vertex_3_z_coordinate": 8.735948917892056,
   "vertex_4_x_coordinate": 221.74975159572205,
   "vertex_4_y_coordinate": 208.14245954784565,
   "vertex_4_z_coordinate": 9.890351082107943
  },
  "Window_WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 212.85497131044394,
   "vertex_1_y_coordinate": 204.79936742570135,
   "vertex_1_z_coordinate": 13.739907593591045,
   "vertex_2_x_coordinate": 212.85497131044394,
   "vertex_2_y_coordinate": 204.79936742570135,
   "vertex_2_z_coordinate": 12.340392406408952,
   "vertex_3_x_coordinate": 221.74975159572205,
   "vertex_3_y_coordinate": 208.14245954784565,
   "vertex_3_z_coordinate": 12.340392406408952,
   "vertex_4_x_coordinate": 221.74975159572205,
   "vertex_4_y_coordinate": 208.14245954784565,
   "vertex_4_z_coordinate": 13.739907593591045
  },
  "Window_WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 212.85497131044394,
   "vertex_1_y_coordinate": 204.79936742570135,
   "vertex_1_z_coordinate": 16.555828160122964,
   "vertex_2_x_coordinate": 212.85497131044394,
   "vertex_2_y_coordinate": 204.79936742570135,
   "vertex_2_z_coordinate": 15.803871839877036,
   "vertex_3_x_coordinate": 221.74975159572205,
   "vertex_3_y_coordinate": 208.14245954784565,
   "vertex_3_z_coordinate": 15.803871839877036,
   "vertex_4_x_coordinate": 221.74975159572205,
   "vertex_4_y_coordinate": 208.14245954784565,
   "vertex_4_z_coordinate": 16.555828160122964
  },
  "Window_WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 188.92474655408296,
   "vertex_1_y_coordinate": 221.8587814659695,
   "vertex_1_z_coordinate": 6.170603721793613,
   "vertex_2_x_coordinate": 188.92474655408296,
   "vertex_2_y_coordinate": 221.8587814659695,
   "vertex_2_z_coordinate": 5.13562961153972,
   "vertex_3_x_coordinate": 181.89341494612745,
   "vertex_3_y_coordinate": 221.02948116193875,
   "vertex_3_z_coordinate": 5.13562961153972,
   "vertex_4_x_coordinate": 181.89341494612745,
   "vertex_4_y_coordinate": 221.02948116193875,
   "vertex_4_z_coordinate": 6.170603721793613
  },
  "Window_WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 188.92474655408296,
   "vertex_1_y_coordinate": 221.8587814659695,
   "vertex_1_z_coordinate": 9.096037055126946,
   "vertex_2_x_coordinate": 188.92474655408296,
   "vertex_2_y_coordinate": 221.8587814659695,
   "vertex_2_z_coordinate": 8.06106294487305,
   "vertex_3_x_coordinate": 181.89341494612745,
   "vertex_3_y_coordinate": 221.02948116193875,
   "vertex_3_z_coordinate": 8.06106294487305,
