   "vertex_4_x_coordinate": 181.89341494612745,
   "vertex_4_y_coordinate": 221.02948116193875,
   "vertex_4_z_coordinate": 9.096037055126946
  },
  "Window_WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 188.92474655408296,
   "vertex_1_y_coordinate": 221.8587814659695,
   "vertex_1_z_coordinate": 12.02147038846028,
   "vertex_2_x_coordinate": 188.92474655408296,
   "vertex_2_y_coordinate": 221.8587814659695,
   "vertex_2_z_coordinate": 10.986496278206385,
   "vertex_3_x_coordinate": 181.89341494612745,
   "vertex_3_y_coordinate": 221.02948116193875,
   "vertex_3_z_coordinate": 10.986496278206385,
   "vertex_4_x_coordinate": 181.89341494612745,
   "vertex_4_y_coordinate": 221.02948116193875,
   "vertex_4_z_coordinate": 12.02147038846028
  },
  "Window_WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 188.92474655408296,
   "vertex_1_y_coordinate": 221.8587814659695,
   "vertex_1_z_coordinate": 14.862337292326952,
   "vertex_2_x_coordinate": 188.92474655408296,
   "vertex_2_y_coordinate": 221.8587814659695,
   "vertex_2_z_coordinate": 13.871562707673046,
   "vertex_3_x_coordinate": 181.89341494612745,
   "vertex_3_y_coordinate": 221.02948116193875,
   "vertex_3_z_coordinate": 13.871562707673046,
   "vertex_4_x_coordinate": 181.89341494612745,
   "vertex_4_y_coordinate": 221.02948116193875,
   "vertex_4_z_coordinate": 14.862337292326952
  },
  "Window_WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 188.99748910372728,
   "vertex_1_y_coordinate": 223.46787212375784,
   "vertex_1_z_coordinate": 6.516023001631314,
   "vertex_2_x_coordinate": 188.99748910372728,
   "vertex_2_y_coordinate": 223.46787212375784,
   "vertex_2_z_coordinate": 4.790210331702019,
   "vertex_3_x_coordinate": 189.2894723964855,
   "vertex_3_y_coordinate": 222.39965450414456,
   "vertex_3_z_coordinate": 4.790210331702019,
   "vertex_4_x_coordinate": 189.2894723964855,
   "vertex_4_y_coordinate": 222.39965450414456,
   "vertex_4_z_coordinate": 6.516023001631314
  },
  "Window_WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 188.99748910372728,
   "vertex_1_y_coordinate": 223.46787212375784,
   "vertex_1_z_coordinate": 9.441456334964647,
   "vertex_2_x_coordinate": 188.99748910372728,
   "vertex_2_y_coordinate": 223.46787212375784,
   "vertex_2_z_coordinate": 7.715643665035351,
   "vertex_3_x_coordinate": 189.2894723964855,
   "vertex_3_y_coordinate": 222.39965450414456,
   "vertex_3_z_coordinate": 7.715643665035351,
   "vertex_4_x_coordinate": 189.2894723964855,
   "vertex_4_y_coordinate": 222.39965450414456,
   "vertex_4_z_coordinate": 9.441456334964647
  },
  "Window_WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 188.99748910372728,
   "vertex_1_y_coordinate": 223.46787212375784,
   "vertex_1_z_coordinate": 12.366889668297983,
   "vertex_2_x_coordinate": 188.99748910372728,
   "vertex_2_y_coordinate": 223.46787212375784,
   "vertex_2_z_coordinate": 10.641076998368685,
   "vertex_3_x_coordinate": 189.2894723964855,
   "vertex_3_y_coordinate": 222.39965450414456,
   "vertex_3_z_coordinate": 10.641076998368685,
   "vertex_4_x_coordinate": 189.2894723964855,
   "vertex_4_y_coordinate": 222.39965450414456,
   "vertex_4_z_coordinate": 12.366889668297983
  },
  "Window_WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 188.99748910372728,
   "vertex_1_y_coordinate": 223.46787212375784,
   "vertex_1_z_coordinate": 15.193005122683303,
   "vertex_2_x_coordinate": 188.99748910372728,
   "vertex_2_y_coordinate": 223.46787212375784,
   "vertex_2_z_coordinate": 13.540894877316692,
   "vertex_3_x_coordinate": 189.2894723964855,
   "vertex_3_y_coordinate": 222.39965450414456,
   "vertex_3_z_coordinate": 13.540894877316692,
   "vertex_4_x_coordinate": 189.2894723964855,
   "vertex_4_y_coordinate": 222.39965450414456,
   "vertex_4_z_coordinate": 15.193005122683303
  },
  "Window_WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 215.0729380378034,
   "vertex_1_y_coordinate": 223.47954935370944,
   "vertex_1_z_coordinate": 6.170625509689204,
   "vertex_2_x_coordinate": 215.0729380378034,
   "vertex_2_y_coordinate": 223.47954935370944,
   "vertex_2_z_coordinate": 5.135607823644129,
   "vertex_3_x_coordinate": 211.87475950250519,
   "vertex_3_y_coordinate": 229.79341728429426,
   "vertex_3_z_coordinate": 5.135607823644129,
   "vertex_4_x_coordinate": 211.87475950250519,
   "vertex_4_y_coordinate": 229.79341728429426,
   "vertex_4_z_coordinate": 6.170625509689204
  },
  "Window_WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 215.0729380378034,
   "vertex_1_y_coordinate": 223.47954935370944,
   "vertex_1_z_coordinate": 9.096058843022536,
   "vertex_2_x_coordinate": 215.0729380378034,
   "vertex_2_y_coordinate": 223.47954935370944,
   "vertex_2_z_coordinate": 8.061041156977462,
   "vertex_3_x_coordinate": 211.87475950250519,
   "vertex_3_y_coordinate": 229.79341728429426,
   "vertex_3_z_coordinate": 8.061041156977462,
   "vertex_4_x_coordinate": 211.87475950250519,
   "vertex_4_y_coordinate": 229.79341728429426,
   "vertex_4_z_coordinate": 9.096058843022536
  },
  "Window_WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 215.0729380378034,
   "vertex_1_y_coordinate": 223.47954935370944,
   "vertex_1_z_coordinate": 12.02149217635587,
   "vertex_2_x_coordinate": 215.0729380378034,
   "vertex_2_y_coordinate": 223.47954935370944,
   "vertex_2_z_coordinate": 10.986474490310794,
   "vertex_3_x_coordinate": 211.87475950250519,
   "vertex_3_y_coordinate": 229.79341728429426,
   "vertex_3_z_coordinate": 10.986474490310794,
   "vertex_4_x_coordinate": 211.87475950250519,
   "vertex_4_y_coordinate": 229.79341728429426,
   "vertex_4_z_coordinate": 12.02149217635587
  },
  "Window_WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 215.0729380378034,
   "vertex_1_y_coordinate": 223.47954935370944,
   "vertex_1_z_coordinate": 14.862358149750332,
   "vertex_2_x_coordinate": 215.0729380378034,
   "vertex_2_y_coordinate": 223.47954935370944,
   "vertex_2_z_coordinate": 13.871541850249667,
   "vertex_3_x_coordinate": 211.87475950250519,
   "vertex_3_y_coordinate": 229.79341728429426,
   "vertex_3_z_coordinate": 13.871541850249667,
   "vertex_4_x_coordinate": 211.87475950250519,
   "vertex_4_y_coordinate": 229.79341728429426,
   "vertex_4_z_coordinate": 14.862358149750332
  },
  "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.750238175533,
   "vertex_1_y_coordinate": 236.12531961867353,
   "vertex_1_z_coordinate": 6.067008931596348,
   "vertex_2_x_coordinate": 178.750238175533,
   "vertex_2_y_coordinate": 236.12531961867353,
   "vertex_2_z_coordinate": 4.83501606840365,
   "vertex_3_x_coordinate": 176.79649930467713,
   "vertex_3_y_coordinate": 232.21862303925445,
   "vertex_3_z_coordinate": 4.83501606840365,
   "vertex_4_x_coordinate": 176.79649930467713,
   "vertex_4_y_coordinate": 232.21862303925445,
   "vertex_4_z_coordinate": 6.067008931596348
  },
  "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.750238175533,
   "vertex_1_y_coordinate": 236.12531961867353,
   "vertex_1_z_coordinate": 9.300833931596348,
   "vertex_2_x_coordinate": 178.750238175533,
   "vertex_2_y_coordinate": 236.12531961867353,
   "vertex_2_z_coordinate": 8.06884106840365,
   "vertex_3_x_coordinate": 176.79649930467713,
   "vertex_3_y_coordinate": 232.21862303925445,
   "vertex_3_z_coordinate": 8.06884106840365,
   "vertex_4_x_coordinate": 176.79649930467713,
   "vertex_4_y_coordinate": 232.21862303925445,
   "vertex_4_z_coordinate": 9.300833931596348
  },
  "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.750238175533,
   "vertex_1_y_coordinate": 236.12531961867353,
   "vertex_1_z_coordinate": 12.53465893159635,
   "vertex_2_x_coordinate": 178.750238175533,
   "vertex_2_y_coordinate": 236.12531961867353,
   "vertex_2_z_coordinate": 11.302666068403653,
   "vertex_3_x_coordinate": 176.79649930467713,
   "vertex_3_y_coordinate": 232.21862303925445,
   "vertex_3_z_coordinate": 11.302666068403653,
   "vertex_4_x_coordinate": 176.79649930467713,
   "vertex_4_y_coordinate": 232.21862303925445,
   "vertex_4_z_coordinate": 12.53465893159635
  },
  "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.750238175533,
   "vertex_1_y_coordinate": 236.12531961867353,
   "vertex_1_z_coordinate": 15.826484704753245,
   "vertex_2_x_coordinate": 178.750238175533,
   "vertex_2_y_coordinate": 236.12531961867353,
   "vertex_2_z_coordinate": 14.562490295246757,
   "vertex_3_x_coordinate": 176.79649930467713,
   "vertex_3_y_coordinate": 232.21862303925445,
   "vertex_3_z_coordinate": 14.562490295246757,
   "vertex_4_x_coordinate": 176.79649930467713,
   "vertex_4_y_coordinate": 232.21862303925445,
   "vertex_4_z_coordinate": 15.826484704753245
  },
  "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.750238175533,
   "vertex_1_y_coordinate": 236.12531961867353,
   "vertex_1_z_coordinate": 18.96000189076629,
   "vertex_2_x_coordinate": 178.750238175533,
   "vertex_2_y_coordinate": 236.12531961867353,
   "vertex_2_z_coordinate": 17.79769810923371,
   "vertex_3_x_coordinate": 176.79649930467713,
   "vertex_3_y_coordinate": 232.21862303925445,
   "vertex_3_z_coordinate": 17.79769810923371,
   "vertex_4_x_coordinate": 176.79649930467713,
   "vertex_4_y_coordinate": 232.21862303925445,
   "vertex_4_z_coordinate": 18.96000189076629
  },
  "Window_WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 183.58942359458888,
   "vertex_1_y_coordinate": 229.24001391534694,
   "vertex_1_z_coordinate": 9.9967029737173,
   "vertex_2_x_coordinate": 183.58942359458888,
   "vertex_2_y_coordinate": 229.24001391534694,
   "vertex_2_z_coordinate": 9.3518388262827,
   "vertex_3_x_coordinate": 184.29680250561796,
   "vertex_3_y_coordinate": 230.58617610257352,
   "vertex_3_z_coordinate": 9.3518388262827,
   "vertex_4_x_coordinate": 184.29680250561796,
   "vertex_4_y_coordinate": 230.58617610257352,
   "vertex_4_z_coordinate": 9.9967029737173
  },
  "Window_WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 183.58942359458888,
   "vertex_1_y_coordinate": 229.24001391534694,
   "vertex_1_z_coordinate": 12.74951798250838,
   "vertex_2_x_coordinate": 183.58942359458888,
   "vertex_2_y_coordinate": 229.24001391534694,
   "vertex_2_z_coordinate": 11.087807017491622,
   "vertex_3_x_coordinate": 184.29680250561796,
   "vertex_3_y_coordinate": 230.58617610257352,
   "vertex_3_z_coordinate": 11.087807017491622,
   "vertex_4_x_coordinate": 184.29680250561796,
   "vertex_4_y_coordinate": 230.58617610257352,
   "vertex_4_z_coordinate": 12.74951798250838
  },
  "Window_WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 183.58942359458888,
   "vertex_1_y_coordinate": 229.24001391534694,
   "vertex_1_z_coordinate": 16.04692481223964,
   "vertex_2_x_coordinate": 183.58942359458888,
   "vertex_2_y_coordinate": 229.24001391534694,
   "vertex_2_z_coordinate": 14.34205018776036,
   "vertex_3_x_coordinate": 184.29680250561796,
   "vertex_3_y_coordinate": 230.58617610257352,
   "vertex_3_z_coordinate": 14.34205018776036,
   "vertex_4_x_coordinate": 184.29680250561796,
   "vertex_4_y_coordinate": 230.58617610257352,
   "vertex_4_z_coordinate": 16.04692481223964
  },
  "Window_WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 183.58942359458888,
   "vertex_1_y_coordinate": 229.24001391534694,
   "vertex_1_z_coordinate": 19.164977974003644,
   "vertex_2_x_coordinate": 183.58942359458888,
   "vertex_2_y_coordinate": 229.24001391534694,
   "vertex_2_z_coordinate": 17.595722025996356,
   "vertex_3_x_coordinate": 184.29680250561796,
   "vertex_3_y_coordinate": 230.58617610257352,
   "vertex_3_z_coordinate": 17.595722025996356,
   "vertex_4_x_coordinate": 184.29680250561796,
   "vertex_4_y_coordinate": 230.58617610257352,
   "vertex_4_z_coordinate": 19.164977974003644
  },
  "Window_WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 185.098779868189,
   "vertex_1_y_coordinate": 229.68861593594193,
   "vertex_1_z_coordinate": 10.037908920174768,
   "vertex_2_x_coordinate": 185.098779868189,
   "vertex_2_y_coordinate": 229.68861593594193,
   "vertex_2_z_coordinate": 9.310632879825231,
   "vertex_3_x_coordinate": 186.12343750201399,
   "vertex_3_y_coordinate": 229.16612222197,
   "vertex_3_z_coordinate": 9.310632879825231,
   "vertex_4_x_coordinate": 186.12343750201399,
   "vertex_4_y_coordinate": 229.16612222197,
   "vertex_4_z_coordinate": 10.037908920174768
  },
  "Window_WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 185.098779868189,
   "vertex_1_y_coordinate": 229.68861593594193,
   "vertex_1_z_coordinate": 12.85569906471719,
   "vertex_2_x_coordinate": 185.098779868189,
   "vertex_2_y_coordinate": 229.68861593594193,
   "vertex_2_z_coordinate": 10.98162593528281,
   "vertex_3_x_coordinate": 186.12343750201399,
   "vertex_3_y_coordinate": 229.16612222197,
   "vertex_3_z_coordinate": 10.98162593528281,
   "vertex_4_x_coordinate": 186.12343750201399,
   "vertex_4_y_coordinate": 229.16612222197,
   "vertex_4_z_coordinate": 12.85569906471719
  },
  "Window_WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 185.098779868189,
   "vertex_1_y_coordinate": 229.68861593594193,
   "vertex_1_z_coordinate": 16.116864352741583,
   "vertex_2_x_coordinate": 185.098779868189,
   "vertex_2_y_coordinate": 229.68861593594193,
   "vertex_2_z_coordinate": 14.222729077258421,
   "vertex_3_x_coordinate": 186.12343750201399,
   "vertex_3_y_coordinate": 229.16612222197,
   "vertex_3_z_coordinate": 14.222729077258421,
   "vertex_4_x_coordinate": 186.12343750201399,
   "vertex_4_y_coordinate": 229.16612222197,
   "vertex_4_z_coordinate": 16.116864352741583
  },
  "Window_UUID_e6cb4e75-a9a5-4296-bc6f-cb0e79dc70e8": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 207.25591488927603,
   "vertex_1_y_coordinate": 239.29849843290867,
   "vertex_1_z_coordinate": 6.804510344236826,
   "vertex_2_x_coordinate": 207.25591488927603,
   "vertex_2_y_coordinate": 239.29849843290867,
   "vertex_2_z_coordinate": 4.515737049540704,
   "vertex_3_x_coordinate": 205.85985552202328,
   "vertex_3_y_coordinate": 241.48625376899145,
   "vertex_3_z_coordinate": 4.515737049540704,
   "vertex_4_x_coordinate": 205.85985552202328,
   "vertex_4_y_coordinate": 241.48625376899145,
   "vertex_4_z_coordinate": 6.804510344236826
  },
  "Window_UUID_16337003-b49c-47a5-be04-bb921264de79": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 203.99175078835106,
   "vertex_1_y_coordinate": 244.4137482548249,
   "vertex_1_z_coordinate": 11.488315073732913,
   "vertex_2_x_coordinate": 203.99175078835106,
   "vertex_2_y_coordinate": 244.4137482548249,
   "vertex_2_z_coordinate": 9.237222172420168,
   "vertex_3_x_coordinate": 203.41792668000562,
   "vertex_3_y_coordinate": 245.31298419312225,
   "vertex_3_z_coordinate": 9.237222172420168,
   "vertex_4_x_coordinate": 203.41792668000562,
   "vertex_4_y_coordinate": 245.31298419312225,
   "vertex_4_z_coordinate": 11.488315073732913
  },
  "Door_UUID_2be256db-8752-423c-835f-34213144e567": {
   "surface_type": "Door",
   "construction_name": "DOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 205.6523476272705,
   "vertex_1_y_coordinate": 241.81143800879363,
   "vertex_1_z_coordinate": 6.926173614515115,
   "vertex_2_x_coordinate": 205.6523476272705,
   "vertex_2_y_coordinate": 241.81143800879363,
   "vertex_2_z_coordinate": 4.147283757667079,
   "vertex_3_x_coordinate": 205.19785446568858,
   "vertex_3_y_coordinate": 242.52367121522548,
   "vertex_3_z_coordinate": 4.147283757667079,
   "vertex_4_x_coordinate": 205.19785446568858,
   "vertex_4_y_coordinate": 242.52367121522548,
   "vertex_4_z_coordinate": 6.926173614515115
  },
  "Window_UUID_ec34b3e2-560d-4d65-bdcd-98fd2516113d": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 205.08186705078697,
   "vertex_1_y_coordinate": 242.70543432058184,
   "vertex_1_z_coordinate": 11.375751155165108,
   "vertex_2_x_coordinate": 205.08186705078697,
   "vertex_2_y_coordinate": 242.70543432058184,
   "vertex_2_z_coordinate": 9.20743397927131,
   "vertex_3_x_coordinate": 204.51445217279252,
   "vertex_3_y_coordinate": 243.59462639666162,
   "vertex_3_z_coordinate": 9.20743397927131,
   "vertex_4_x_coordinate": 204.51445217279252,
   "vertex_4_y_coordinate": 243.59462639666162,
   "vertex_4_z_coordinate": 11.375751155165108
  },
  "Window_UUID_bb81ae0e-015e-42f9-9d0e-358f300cd9dd": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 206.10662988503464,
   "vertex_1_y_coordinate": 241.09953530837083,
   "vertex_1_z_coordinate": 11.43059619506153,
   "vertex_2_x_coordinate": 206.10662988503464,
   "vertex_2_y_coordinate": 241.09953530837083,
   "vertex_2_z_coordinate": 9.178641350308904,
   "vertex_3_x_coordinate": 205.57461941926158,
   "vertex_3_y_coordinate": 241.93324536585715,
   "vertex_3_z_coordinate": 9.178641350308904,
   "vertex_4_x_coordinate": 205.57461941926158,
   "vertex_4_y_coordinate": 241.93324536585715,
   "vertex_4_z_coordinate": 11.43059619506153
  },
  "Window_UUID_7cb4f1f5-e0b7-42b6-b0da-b5b98ca44181": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 207.1739271778206,
   "vertex_1_y_coordinate": 239.42698082947754,
   "vertex_1_z_coordinate": 11.329582936511441,
   "vertex_2_x_coordinate": 207.1739271778206,
   "vertex_2_y_coordinate": 239.42698082947754,
   "vertex_2_z_coordinate": 9.17742967531633,
   "vertex_3_x_coordinate": 206.6356313167198,
   "vertex_3_y_coordinate": 240.27054068812868,
   "vertex_3_z_coordinate": 9.17742967531633,
   "vertex_4_x_coordinate": 206.6356313167198,
   "vertex_4_y_coordinate": 240.27054068812868,
   "vertex_4_z_coordinate": 11.329582936511441
  },
  "Window_UUID_ad810531-2a26-4bea-bf4d-6160170e730a": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 206.13833932889975,
   "vertex_1_y_coordinate": 241.0498436500784,
   "vertex_1_z_coordinate": 14.993139087125481,
   "vertex_2_x_coordinate": 206.13833932889975,
   "vertex_2_y_coordinate": 241.0498436500784,
   "vertex_2_z_coordinate": 13.097767010060732,
   "vertex_3_x_coordinate": 205.5503257738892,
   "vertex_3_y_coordinate": 241.971315775736,
   "vertex_3_z_coordinate": 13.097767010060732,
   "vertex_4_x_coordinate": 205.5503257738892,
   "vertex_4_y_coordinate": 241.971315775736,
   "vertex_4_z_coordinate": 14.993139087125481
  },
  "Window_UUID_b83db21f-8c60-40be-a296-cc177492f164": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 204.02516717277467,
   "vertex_1_y_coordinate": 244.3613816614088,
   "vertex_1_z_coordinate": 15.052587328128215,
   "vertex_2_x_coordinate": 204.02516717277467,
   "vertex_2_y_coordinate": 244.3613816614088,
   "vertex_2_z_coordinate": 13.166442438524303,
   "vertex_3_x_coordinate": 203.43464508777834,
   "vertex_3_y_coordinate": 245.28678488763398,
   "vertex_3_z_coordinate": 13.166442438524303,
   "vertex_4_x_coordinate": 203.43464508777834,
   "vertex_4_y_coordinate": 245.28678488763398,
   "vertex_4_z_coordinate": 15.052587328128215
  },
  "Window_UUID_c6eb89bb-57d5-42e5-a5b6-1f05c1911684": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 207.1841138821328,
   "vertex_1_y_coordinate": 239.4110173129884,
   "vertex_1_z_coordinate": 14.971523220373282,
   "vertex_2_x_coordinate": 207.1841138821328,
   "vertex_2_y_coordinate": 239.4110173129884,
   "vertex_2_z_coordinate": 13.06670184810213,
   "vertex_3_x_coordinate": 206.60089982647332,
   "vertex_3_y_coordinate": 240.32496817517676,
   "vertex_3_z_coordinate": 13.06670184810213,
   "vertex_4_x_coordinate": 206.60089982647332,
   "vertex_4_y_coordinate": 240.32496817517676,
   "vertex_4_z_coordinate": 14.971523220373282
  },
  "Window_UUID_405dc60a-8dde-4af9-a299-16c06683db56": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 205.07154289569007,
   "vertex_1_y_coordinate": 242.7216132352478,
   "vertex_1_z_coordinate": 15.022401338434573,
   "vertex_2_x_coordinate": 205.07154289569007,
   "vertex_2_y_coordinate": 242.7216132352478,
   "vertex_2_z_coordinate": 13.126021714591786,
   "vertex_3_x_coordinate": 204.4864659293671,
   "vertex_3_y_coordinate": 243.63848345231963,
   "vertex_3_z_coordinate": 13.126021714591786,
   "vertex_4_x_coordinate": 204.4864659293671,
   "vertex_4_y_coordinate": 243.63848345231963,
   "vertex_4_z_coordinate": 15.022401338434573
  },
  "Window_UUID_4a644d01-d474-45b0-ab94-f56e33c6ce56": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 205.07310745998984,
   "vertex_1_y_coordinate": 242.71916141695692,
   "vertex_1_z_coordinate": 18.289480721654314,
   "vertex_2_x_coordinate": 205.07310745998984,
   "vertex_2_y_coordinate": 242.71916141695692,
   "vertex_2_z_coordinate": 16.55167810287567,
   "vertex_3_x_coordinate": 204.48636737206834,
   "vertex_3_y_coordinate": 243.63863790084724,
   "vertex_3_z_coordinate": 16.55167810287567,
   "vertex_4_x_coordinate": 204.48636737206834,
   "vertex_4_y_coordinate": 243.63863790084724,
   "vertex_4_z_coordinate": 18.289480721654314
  },
  "Window_UUID_59d26a8c-58c0-48bb-94ed-04f573fa6fc6": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 204.03512732571107,
   "vertex_1_y_coordinate": 244.34577317201183,
   "vertex_1_z_coordinate": 18.29630965960077,
   "vertex_2_x_coordinate": 204.03512732571107,
   "vertex_2_y_coordinate": 244.34577317201183,
   "vertex_2_z_coordinate": 16.60032858684981,
   "vertex_3_x_coordinate": 203.45381308582728,
   "vertex_3_y_coordinate": 245.2567468455527,
   "vertex_3_z_coordinate": 16.60032858684981,
   "vertex_4_x_coordinate": 203.45381308582728,
   "vertex_4_y_coordinate": 245.2567468455527,
   "vertex_4_z_coordinate": 18.29630965960077
  },
  "Window_UUID_2ec2a443-65c0-4d6a-9a68-cfce0fa5ff7c": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 207.14432338590268,
   "vertex_1_y_coordinate": 239.47337273461744,
   "vertex_1_z_coordinate": 18.154272838105708,
   "vertex_2_x_coordinate": 207.14432338590268,
   "vertex_2_y_coordinate": 239.47337273461744,
   "vertex_2_z_coordinate": 16.470084217681194,
   "vertex_3_x_coordinate": 206.57613577123266,
   "vertex_3_y_coordinate": 240.36377576121595,
   "vertex_3_z_coordinate": 16.470084217681194,
   "vertex_4_x_coordinate": 206.57613577123266,
   "vertex_4_y_coordinate": 240.36377576121595,
   "vertex_4_z_coordinate": 18.154272838105708
  },
  "Window_UUID_dc1e4bf3-1316-4012-9043-f092ee3e0f7e": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 206.0940123371256,
   "vertex_1_y_coordinate": 241.11930818369729,
   "vertex_1_z_coordinate": 18.220312029462566,
   "vertex_2_x_coordinate": 206.0940123371256,
   "vertex_2_y_coordinate": 241.11930818369729,
   "vertex_2_z_coordinate": 16.489569281970343,
   "vertex_3_x_coordinate": 205.54177338269074,
   "vertex_3_y_coordinate": 241.98471817103564,
   "vertex_3_z_coordinate": 16.489569281970343,
   "vertex_4_x_coordinate": 205.54177338269074,
   "vertex_4_y_coordinate": 241.98471817103564,
   "vertex_4_z_coordinate": 18.220312029462566
  },
  "Door_UUID_7e315f3f-c2b7-485a-b560-c726132521f3": {
   "surface_type": "Door",
   "construction_name": "DOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 204.64786053542048,
   "vertex_1_y_coordinate": 243.3855630401522,
   "vertex_1_z_coordinate": 6.310408521264872,
   "vertex_2_x_coordinate": 204.64786053542048,
   "vertex_2_y_coordinate": 243.3855630401522,
   "vertex_2_z_coordinate": 4.625237159971665,
   "vertex_3_x_coordinate": 204.18423843814526,
   "vertex_3_y_coordinate": 244.11210214087623,
   "vertex_3_z_coordinate": 4.625237159971665,
   "vertex_4_x_coordinate": 204.18423843814526,
   "vertex_4_y_coordinate": 244.11210214087623,
   "vertex_4_z_coordinate": 6.310408521264872
  },
  "Door_UUID_76f32ff2-8037-40e8-a764-1552b9bab505": {
   "surface_type": "Door",
   "construction_name": "DOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 203.68025762587786,
   "vertex_1_y_coordinate": 244.90188711506198,
   "vertex_1_z_coordinate": 6.173482716024786,
   "vertex_2_x_coordinate": 203.68025762587786,
   "vertex_2_y_coordinate": 244.90188711506198,
   "vertex_2_z_coordinate": 4.238273712754959,
   "vertex_3_x_coordinate": 203.31040483122342,
   "vertex_3_y_coordinate": 245.4814809662057,
   "vertex_3_z_coordinate": 4.238273712754959,
   "vertex_4_x_coordinate": 203.31040483122342,
   "vertex_4_y_coordinate": 245.4814809662057,
   "vertex_4_z_coordinate": 6.173482716024786
  },
  "Window_UUID_29cf973b-350f-4356-a60b-d43d797fbe0a": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a65b1567-444d-431f-9882-c5659cab6139_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 204.9636791908706,
   "vertex_1_y_coordinate": 242.89064572867937,
   "vertex_1_z_coordinate": 6.803606288077805,
   "vertex_2_x_coordinate": 204.9636791908706,
   "vertex_2_y_coordinate": 242.89064572867937,
   "vertex_2_z_coordinate": 6.571390583896481,
   "vertex_3_x_coordinate": 203.83314431484905,
   "vertex_3_y_coordinate": 244.66229940304765,
   "vertex_3_z_coordinate": 6.571390583896481,
   "vertex_4_x_coordinate": 203.83314431484905,
   "vertex_4_y_coordinate": 244.66229940304765,
   "vertex_4_z_coordinate": 6.803606288077805
  },
  "Window_WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 198.08148533571512,
   "vertex_1_y_coordinate": 237.65159577829763,
   "vertex_1_z_coordinate": 14.32228276589986,
   "vertex_2_x_coordinate": 198.08148533571512,
   "vertex_2_y_coordinate": 237.65159577829763,
   "vertex_2_z_coordinate": 12.937368080737752,
   "vertex_3_x_coordinate": 199.01124241447542,
   "vertex_3_y_coordinate": 235.6418695896282,
   "vertex_3_z_coordinate": 12.937368080737752,
   "vertex_4_x_coordinate": 199.01124241447542,
   "vertex_4_y_coordinate": 235.6418695896282,
   "vertex_4_z_coordinate": 14.32228276589986
  },
  "Window_WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 198.08148533571512,
   "vertex_1_y_coordinate": 237.65159577829763,
   "vertex_1_z_coordinate": 17.969158332506122,
   "vertex_2_x_coordinate": 198.08148533571512,
   "vertex_2_y_coordinate": 237.65159577829763,
   "vertex_2_z_coordinate": 16.88641015039858,
   "vertex_3_x_coordinate": 199.01124241447542,
   "vertex_3_y_coordinate": 235.6418695896282,
   "vertex_3_z_coordinate": 16.88641015039858,
   "vertex_4_x_coordinate": 199.01124241447542,
   "vertex_4_y_coordinate": 235.6418695896282,
   "vertex_4_z_coordinate": 17.969158332506122
  },
  "Window_WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 196.4430856773106,
   "vertex_1_y_coordinate": 240.81856697399053,
   "vertex_1_z_coordinate": 14.292744691945764,
   "vertex_2_x_coordinate": 196.4430856773106,
   "vertex_2_y_coordinate": 240.81856697399053,
   "vertex_2_z_coordinate": 12.966906154691852,
   "vertex_3_x_coordinate": 197.63861480288324,
   "vertex_3_y_coordinate": 238.54781433392782,
   "vertex_3_z_coordinate": 12.966906154691852,
   "vertex_4_x_coordinate": 197.63861480288324,
   "vertex_4_y_coordinate": 238.54781433392782,
   "vertex_4_z_coordinate": 14.292744691945764
  },
  "Window_WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 196.4430856773106,
   "vertex_1_y_coordinate": 240.81856697399053,
   "vertex_1_z_coordinate": 17.946064999595862,
   "vertex_2_x_coordinate": 196.4430856773106,
   "vertex_2_y_coordinate": 240.81856697399053,
   "vertex_2_z_coordinate": 16.909503483308843,
   "vertex_3_x_coordinate": 197.63861480288324,
   "vertex_3_y_coordinate": 238.54781433392782,
   "vertex_3_z_coordinate": 16.909503483308843,
   "vertex_4_x_coordinate": 197.63861480288324,
   "vertex_4_y_coordinate": 238.54781433392782,
   "vertex_4_z_coordinate": 17.946064999595862
  },
  "Window_WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 173.8512286991463,
   "vertex_1_y_coordinate": 226.32816834605183,
   "vertex_1_z_coordinate": 6.568117446796302,
   "vertex_2_x_coordinate": 173.8512286991463,
   "vertex_2_y_coordinate": 226.32816834605183,
   "vertex_2_z_coordinate": 5.203882553203698,
   "vertex_3_x_coordinate": 169.37826078105718,
   "vertex_3_y_coordinate": 217.3808942818432,
   "vertex_3_z_coordinate": 5.203882553203698,
   "vertex_4_x_coordinate": 169.37826078105718,
   "vertex_4_y_coordinate": 217.3808942818432,
   "vertex_4_z_coordinate": 6.568117446796302
  },
  "Window_WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 173.8512286991463,
   "vertex_1_y_coordinate": 226.32816834605183,
   "vertex_1_z_coordinate": 10.568917446796302,
   "vertex_2_x_coordinate": 173.8512286991463,
   "vertex_2_y_coordinate": 226.32816834605183,
   "vertex_2_z_coordinate": 9.204682553203698,
   "vertex_3_x_coordinate": 169.37826078105718,
   "vertex_3_y_coordinate": 217.3808942818432,
   "vertex_3_z_coordinate": 9.204682553203698,
   "vertex_4_x_coordinate": 169.37826078105718,
   "vertex_4_y_coordinate": 217.3808942818432,
   "vertex_4_z_coordinate": 10.568917446796302
  },
  "Window_WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 173.8512286991463,
   "vertex_1_y_coordinate": 226.32816834605183,
   "vertex_1_z_coordinate": 15.209168778782313,
   "vertex_2_x_coordinate": 173.8512286991463,
   "vertex_2_y_coordinate": 226.32816834605183,
   "vertex_2_z_coordinate": 13.519731221217686,
   "vertex_3_x_coordinate": 169.37826078105718,
   "vertex_3_y_coordinate": 217.3808942818432,
   "vertex_3_z_coordinate": 13.519731221217686,
   "vertex_4_x_coordinate": 169.37826078105718,
   "vertex_4_y_coordinate": 217.3808942818432,
   "vertex_4_z_coordinate": 15.209168778782313
  },
  "Window_WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 173.8512286991463,
   "vertex_1_y_coordinate": 226.32816834605183,
   "vertex_1_z_coordinate": 18.35516613183962,
   "vertex_2_x_coordinate": 173.8512286991463,
   "vertex_2_y_coordinate": 226.32816834605183,
   "vertex_2_z_coordinate": 17.585469998160374,
   "vertex_3_x_coordinate": 169.37826078105718,
   "vertex_3_y_coordinate": 217.3808942818432,
   "vertex_3_z_coordinate": 17.585469998160374,
   "vertex_4_x_coordinate": 169.37826078105718,
   "vertex_4_y_coordinate": 217.3808942818432,
   "vertex_4_z_coordinate": 18.35516613183962
  },
  "Window_WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 175.94684255419997,
   "vertex_1_y_coordinate": 214.01484838541364,
   "vertex_1_z_coordinate": 15.209225538057286,
   "vertex_2_x_coordinate": 175.94684255419997,
   "vertex_2_y_coordinate": 214.01484838541364,
   "vertex_2_z_coordinate": 13.519674461942717,
   "vertex_3_x_coordinate": 180.37548301689094,
   "vertex_3_y_coordinate": 222.97590336867142,
   "vertex_3_z_coordinate": 13.519674461942717,
   "vertex_4_x_coordinate": 180.37548301689094,
   "vertex_4_y_coordinate": 222.97590336867142,
   "vertex_4_z_coordinate": 15.209225538057286
  },
  "Window_WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 175.94684255417087,
   "vertex_1_y_coordinate": 214.01484838544275,
   "vertex_1_z_coordinate": 18.35519199097499,
   "vertex_2_x_coordinate": 175.94684255417087,
   "vertex_2_y_coordinate": 214.01484838544275,
   "vertex_2_z_coordinate": 17.585444139025007,
   "vertex_3_x_coordinate": 180.37548301692004,
   "vertex_3_y_coordinate": 222.97590336867142,
   "vertex_3_z_coordinate": 17.585444139025007,
   "vertex_4_x_coordinate": 180.37548301692004,
   "vertex_4_y_coordinate": 222.97590336867142,
   "vertex_4_z_coordinate": 18.35519199097499
  },
  "Window_WallSurface_UUID_dece2deb-00a1-47a7-8775-b2f94bcfd086_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_dece2deb-00a1-47a7-8775-b2f94bcfd086_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 181.03953038930194,
   "vertex_1_y_coordinate": 219.33274196236744,
   "vertex_1_z_coordinate": 15.456164953380096,
   "vertex_2_x_coordinate": 181.03953038930194,
   "vertex_2_y_coordinate": 219.33274196236744,
   "vertex_2_z_coordinate": 13.183852916619909,
   "vertex_3_x_coordinate": 179.85278465092415,
   "vertex_3_y_coordinate": 220.91061198554235,
   "vertex_3_z_coordinate": 13.183852916619909,
   "vertex_4_x_coordinate": 179.85278465092415,
   "vertex_4_y_coordinate": 220.91061198554235,
   "vertex_4_z_coordinate": 15.456164953380096
  },
  "Window_WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 202.77568064807565,
   "vertex_1_y_coordinate": 246.33414785881178,
   "vertex_1_z_coordinate": 6.515252027271714,
   "vertex_2_x_coordinate": 202.77568064807565,
   "vertex_2_y_coordinate": 246.33414785881178,
   "vertex_2_z_coordinate": 4.575622972728285,
   "vertex_3_x_coordinate": 202.1645992321428,
   "vertex_3_y_coordinate": 247.32603056909284,
   "vertex_3_z_coordinate": 4.575622972728285,
   "vertex_4_x_coordinate": 202.1645992321428,
   "vertex_4_y_coordinate": 247.32603056909284,
   "vertex_4_z_coordinate": 6.515252027271714
  },
  "Window_WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 202.77568064807565,
   "vertex_1_y_coordinate": 246.33414785881178,
   "vertex_1_z_coordinate": 9.882127027271714,
   "vertex_2_x_coordinate": 202.77568064807565,
   "vertex_2_y_coordinate": 246.33414785881178,
   "vertex_2_z_coordinate": 7.942497972728285,
   "vertex_3_x_coordinate": 202.1645992321428,
   "vertex_3_y_coordinate": 247.32603056909284,
   "vertex_3_z_coordinate": 7.942497972728285,
   "vertex_4_x_coordinate": 202.1645992321428,
   "vertex_4_y_coordinate": 247.32603056909284,
   "vertex_4_z_coordinate": 9.882127027271714
  },
  "Window_WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 202.77568064807565,
   "vertex_1_y_coordinate": 246.33414785881178,
   "vertex_1_z_coordinate": 13.249002027271715,
   "vertex_2_x_coordinate": 202.77568064807565,
   "vertex_2_y_coordinate": 246.33414785881178,
   "vertex_2_z_coordinate": 11.309372972728283,
   "vertex_3_x_coordinate": 202.1645992321428,
   "vertex_3_y_coordinate": 247.32603056909284,
   "vertex_3_z_coordinate": 11.309372972728283,
   "vertex_4_x_coordinate": 202.1645992321428,
   "vertex_4_y_coordinate": 247.32603056909284,
   "vertex_4_z_coordinate": 13.249002027271715
  },
  "Window_WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 202.77568064807565,
   "vertex_1_y_coordinate": 246.33414785881178,
   "vertex_1_z_coordinate": 16.61587702727171,
   "vertex_2_x_coordinate": 202.77568064807565,
   "vertex_2_y_coordinate": 246.33414785881178,
   "vertex_2_z_coordinate": 14.676247972728284,
   "vertex_3_x_coordinate": 202.1645992321428,
   "vertex_3_y_coordinate": 247.32603056909284,
   "vertex_3_z_coordinate": 14.676247972728284,
   "vertex_4_x_coordinate": 202.1645992321428,
   "vertex_4_y_coordinate": 247.32603056909284,
   "vertex_4_z_coordinate": 16.61587702727171
  },
  "Window_WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 201.64007100727758,
   "vertex_1_y_coordinate": 248.17742362830904,
   "vertex_1_z_coordinate": 6.194747641077754,
   "vertex_2_x_coordinate": 201.64007100727758,
   "vertex_2_y_coordinate": 248.17742362830904,
   "vertex_2_z_coordinate": 4.8961273589222465,
   "vertex_3_x_coordinate": 199.49220887292176,
   "vertex_3_y_coordinate": 251.66374680958688,
   "vertex_3_z_coordinate": 4.8961273589222465,
   "vertex_4_x_coordinate": 199.49220887292176,
   "vertex_4_y_coordinate": 251.66374680958688,
   "vertex_4_z_coordinate": 6.194747641077754
  },
  "Window_WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 201.64007100727758,
   "vertex_1_y_coordinate": 248.17742362830904,
   "vertex_1_z_coordinate": 9.561622641077754,
   "vertex_2_x_coordinate": 201.64007100727758,
   "vertex_2_y_coordinate": 248.17742362830904,
   "vertex_2_z_coordinate": 8.263002358922247,
   "vertex_3_x_coordinate": 199.49220887292176,
   "vertex_3_y_coordinate": 251.66374680958688,
   "vertex_3_z_coordinate": 8.263002358922247,
   "vertex_4_x_coordinate": 199.49220887292176,
   "vertex_4_y_coordinate": 251.66374680958688,
   "vertex_4_z_coordinate": 9.561622641077754
  },
  "Window_WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 201.64007100727758,
   "vertex_1_y_coordinate": 248.17742362830904,
   "vertex_1_z_coordinate": 12.928497641077751,
   "vertex_2_x_coordinate": 201.64007100727758,
   "vertex_2_y_coordinate": 248.17742362830904,
   "vertex_2_z_coordinate": 11.629877358922245,
   "vertex_3_x_coordinate": 199.49220887292176,
   "vertex_3_y_coordinate": 251.66374680958688,
   "vertex_3_z_coordinate": 11.629877358922245,
   "vertex_4_x_coordinate": 199.49220887292176,
   "vertex_4_y_coordinate": 251.66374680958688,
   "vertex_4_z_coordinate": 12.928497641077751
  },
  "Window_WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 201.64007100727758,
   "vertex_1_y_coordinate": 248.17742362830904,
   "vertex_1_z_coordinate": 16.29537264107775,
   "vertex_2_x_coordinate": 201.64007100727758,
   "vertex_2_y_coordinate": 248.17742362830904,
   "vertex_2_z_coordinate": 14.996752358922247,
   "vertex_3_x_coordinate": 199.49220887292176,
   "vertex_3_y_coordinate": 251.66374680958688,
   "vertex_3_z_coordinate": 14.996752358922247,
   "vertex_4_x_coordinate": 199.49220887292176,
   "vertex_4_y_coordinate": 251.66374680958688,
   "vertex_4_z_coordinate": 16.29537264107775
  },
  "Window_WallSurface_UUID_5ff40446-a2fe-4ec8-8c8b-d62155066a52_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_5ff40446-a2fe-4ec8-8c8b-d62155066a52_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 183.38025905800168,
   "vertex_1_y_coordinate": 224.94481015892234,
   "vertex_1_z_coordinate": 15.940521818193918,
   "vertex_2_x_coordinate": 183.38025905800168,
   "vertex_2_y_coordinate": 224.94481015892234,
   "vertex_2_z_coordinate": 13.787126466806082,
   "vertex_3_x_coordinate": 182.30729411219363,
   "vertex_3_y_coordinate": 225.6673160189821,
   "vertex_3_z_coordinate": 13.787126466806082,
   "vertex_4_x_coordinate": 182.30729411219363,
   "vertex_4_y_coordinate": 225.6673160189821,
   "vertex_4_z_coordinate": 15.940521818193918
  },
  "Window_WallSurface_UUID_d45e5464-a152-49eb-8e95-08baf9e8dd0d_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d45e5464-a152-49eb-8e95-08baf9e8dd0d_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 182.12100909394212,
   "vertex_1_y_coordinate": 226.39134681390715,
   "vertex_1_z_coordinate": 15.799434814659786,
   "vertex_2_x_coordinate": 182.12100909394212,
   "vertex_2_y_coordinate": 226.39134681390715,
   "vertex_2_z_coordinate": 14.001213470340208,
   "vertex_3_x_coordinate": 183.12839620443992,
   "vertex_3_y_coordinate": 228.3526402640273,
   "vertex_3_z_coordinate": 14.001213470340208,
   "vertex_4_x_coordinate": 183.12839620443992,
   "vertex_4_y_coordinate": 228.3526402640273,
   "vertex_4_z_coordinate": 15.799434814659786
  },
  "Window_WallSurface_UUID_d45e5464-a152-49eb-8e95-08baf9e8dd0d_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d45e5464-a152-49eb-8e95-08baf9e8dd0d_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 180.8254119902267,
   "vertex_1_y_coordinate": 223.86893404231523,
   "vertex_1_z_coordinate": 18.95884890420611,
   "vertex_2_x_coordinate": 180.8254119902267,
   "vertex_2_y_coordinate": 223.86893404231523,
   "vertex_2_z_coordinate": 17.841151095793887,
   "vertex_3_x_coordinate": 183.12839620443992,
   "vertex_3_y_coordinate": 228.3526402640273,
   "vertex_3_z_coordinate": 17.841151095793887,
   "vertex_4_x_coordinate": 183.12839620443992,
   "vertex_4_y_coordinate": 228.3526402640273,
   "vertex_4_z_coordinate": 18.95884890420611
  },
  "Window_WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 176.34924765117466,
   "vertex_1_y_coordinate": 231.32421487904503,
   "vertex_1_z_coordinate": 7.485869345919005,
   "vertex_2_x_coordinate": 176.34924765117466,
   "vertex_2_y_coordinate": 231.32421487904503,
   "vertex_2_z_coordinate": 5.487530654080995,
   "vertex_3_x_coordinate": 174.29841782903532,
   "vertex_3_y_coordinate": 227.22260776886833,
   "vertex_3_z_coordinate": 5.487530654080995,
   "vertex_4_x_coordinate": 174.29841782903532,
   "vertex_4_y_coordinate": 227.22260776886833,
   "vertex_4_z_coordinate": 7.485869345919005
  },
  "Window_WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 176.34924765117466,
   "vertex_1_y_coordinate": 231.32421487904503,
   "vertex_1_z_coordinate": 11.731057154221578,
   "vertex_2_x_coordinate": 176.34924765117466,
   "vertex_2_y_coordinate": 231.32421487904503,
   "vertex_2_z_coordinate": 10.30669113077842,
   "vertex_3_x_coordinate": 174.29841782903532,
   "vertex_3_y_coordinate": 227.22260776886833,
   "vertex_3_z_coordinate": 10.30669113077842,
   "vertex_4_x_coordinate": 174.29841782903532,
   "vertex_4_y_coordinate": 227.22260776886833,
   "vertex_4_z_coordinate": 11.731057154221578
  },
  "Window_WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 176.34924765117466,
   "vertex_1_y_coordinate": 231.32421487904503,
   "vertex_1_z_coordinate": 15.653779563837382,
   "vertex_2_x_coordinate": 176.34924765117466,
   "vertex_2_y_coordinate": 231.32421487904503,
   "vertex_2_z_coordinate": 14.146868721162615,
   "vertex_3_x_coordinate": 174.29841782903532,
   "vertex_3_y_coordinate": 227.22260776886833,
   "vertex_3_z_coordinate": 14.146868721162615,
   "vertex_4_x_coordinate": 174.29841782903532,
   "vertex_4_y_coordinate": 227.22260776886833,
   "vertex_4_z_coordinate": 15.653779563837382
  },
  "Window_WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 176.34924765117466,
   "vertex_1_y_coordinate": 231.32421487904503,
   "vertex_1_z_coordinate": 18.96802480898906,
   "vertex_2_x_coordinate": 176.34924765117466,
   "vertex_2_y_coordinate": 231.32421487904503,
   "vertex_2_z_coordinate": 17.831975191010937,
   "vertex_3_x_coordinate": 174.29841782903532,
   "vertex_3_y_coordinate": 227.22260776886833,
   "vertex_3_z_coordinate": 17.831975191010937,
   "vertex_4_x_coordinate": 174.29841782903532,
   "vertex_4_y_coordinate": 227.22260776886833,
   "vertex_4_z_coordinate": 18.96802480898906
  },
  "Window_WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 182.6631308159267,
   "vertex_1_y_coordinate": 222.92176727636252,
   "vertex_1_z_coordinate": 7.463672454259912,
   "vertex_2_x_coordinate": 182.6631308159267,
   "vertex_2_y_coordinate": 222.92176727636252,
   "vertex_2_z_coordinate": 5.509727545740088,
   "vertex_3_x_coordinate": 185.51355868336395,
   "vertex_3_y_coordinate": 227.31318336213008,
   "vertex_3_z_coordinate": 5.509727545740088,
   "vertex_4_x_coordinate": 185.51355868336395,
   "vertex_4_y_coordinate": 227.31318336213008,
   "vertex_4_z_coordinate": 7.463672454259912
  },
  "Window_WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 182.6631308159267,
   "vertex_1_y_coordinate": 222.92176727636252,
   "vertex_1_z_coordinate": 11.97386588772461,
   "vertex_2_x_coordinate": 182.6631308159267,
   "vertex_2_y_coordinate": 222.92176727636252,
   "vertex_2_z_coordinate": 10.063882397275393,
   "vertex_3_x_coordinate": 183.52276993484702,
   "vertex_3_y_coordinate": 224.24614145117812,
   "vertex_3_z_coordinate": 10.063882397275393,
   "vertex_4_x_coordinate": 183.52276993484702,
   "vertex_4_y_coordinate": 224.24614145117812,
   "vertex_4_z_coordinate": 11.97386588772461
  },
  "Window_WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 182.6631308159267,
   "vertex_1_y_coordinate": 222.92176727636252,
   "vertex_1_z_coordinate": 15.876842245289033,
   "vertex_2_x_coordinate": 182.6631308159267,
   "vertex_2_y_coordinate": 222.92176727636252,
   "vertex_2_z_coordinate": 13.878906039710966,
   "vertex_3_x_coordinate": 183.52276993484702,
   "vertex_3_y_coordinate": 224.24614145117812,
   "vertex_3_z_coordinate": 13.878906039710966,
   "vertex_4_x_coordinate": 183.52276993484702,
   "vertex_4_y_coordinate": 224.24614145117812,
   "vertex_4_z_coordinate": 15.876842245289033
  },
  "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 156.04721581484773,
   "vertex_1_y_coordinate": 189.72772896202514,
   "vertex_1_z_coordinate": 6.75291706371253,
   "vertex_2_x_coordinate": 156.04721581484773,
   "vertex_2_y_coordinate": 189.72772896202514,
   "vertex_2_z_coordinate": 5.020022936287468,
   "vertex_3_x_coordinate": 156.78048164537176,
   "vertex_3_y_coordinate": 187.81915761588607,
   "vertex_3_z_coordinate": 5.020022936287468,
   "vertex_4_x_coordinate": 156.78048164537176,
   "vertex_4_y_coordinate": 187.81915761588607,
   "vertex_4_z_coordinate": 6.75291706371253
  },
  "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 156.04721581484773,
   "vertex_1_y_coordinate": 189.72772896202514,
   "vertex_1_z_coordinate": 10.50685706371253,
   "vertex_2_x_coordinate": 156.04721581484773,
   "vertex_2_y_coordinate": 189.72772896202514,
   "vertex_2_z_coordinate": 8.773962936287468,
   "vertex_3_x_coordinate": 156.78048164537176,
   "vertex_3_y_coordinate": 187.81915761588607,
   "vertex_3_z_coordinate": 8.773962936287468,
   "vertex_4_x_coordinate": 156.78048164537176,
   "vertex_4_y_coordinate": 187.81915761588607,
   "vertex_4_z_coordinate": 10.50685706371253
  },
  "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 156.04721581484773,
   "vertex_1_y_coordinate": 189.72772896202514,
   "vertex_1_z_coordinate": 14.26079706371253,
   "vertex_2_x_coordinate": 156.04721581484773,
   "vertex_2_y_coordinate": 189.72772896202514,
   "vertex_2_z_coordinate": 12.527902936287468,
   "vertex_3_x_coordinate": 156.78048164537176,
   "vertex_3_y_coordinate": 187.81915761588607,
   "vertex_3_z_coordinate": 12.527902936287468,
   "vertex_4_x_coordinate": 156.78048164537176,
   "vertex_4_y_coordinate": 187.81915761588607,
   "vertex_4_z_coordinate": 14.26079706371253
  },
  "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 156.04721581484773,
   "vertex_1_y_coordinate": 189.72772896202514,
   "vertex_1_z_coordinate": 18.01473706371253,
   "vertex_2_x_coordinate": 156.04721581484773,
   "vertex_2_y_coordinate": 189.72772896202514,
   "vertex_2_z_coordinate": 16.281842936287468,
   "vertex_3_x_coordinate": 156.78048164537176,
   "vertex_3_y_coordinate": 187.81915761588607,
   "vertex_3_z_coordinate": 16.281842936287468,
   "vertex_4_x_coordinate": 156.78048164537176,
   "vertex_4_y_coordinate": 187.81915761588607,
   "vertex_4_z_coordinate": 18.01473706371253
  },
  "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 156.04721581484773,
   "vertex_1_y_coordinate": 189.72772896202514,
   "vertex_1_z_coordinate": 21.787458881892206,
   "vertex_2_x_coordinate": 156.04721581484773,
   "vertex_2_y_coordinate": 189.72772896202514,
   "vertex_2_z_coordinate": 20.042701118107793,
   "vertex_3_x_coordinate": 156.78048164537176,
   "vertex_3_y_coordinate": 187.81915761588607,
   "vertex_3_z_coordinate": 20.042701118107793,
   "vertex_4_x_coordinate": 156.78048164537176,
   "vertex_4_y_coordinate": 187.81915761588607,
   "vertex_4_z_coordinate": 21.787458881892206
  },
  "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 159.5427380905312,
   "vertex_1_y_coordinate": 197.64302954726736,
   "vertex_1_z_coordinate": 6.542873242376231,
   "vertex_2_x_coordinate": 159.5427380905312,
   "vertex_2_y_coordinate": 197.64302954726736,
   "vertex_2_z_coordinate": 5.230066757623769,
   "vertex_3_x_coordinate": 156.08911936968798,
   "vertex_3_y_coordinate": 190.64286504065967,
   "vertex_3_z_coordinate": 5.230066757623769,
   "vertex_4_x_coordinate": 156.08911936968798,
   "vertex_4_y_coordinate": 190.64286504065967,
   "vertex_4_z_coordinate": 6.542873242376231
  },
  "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 159.5427380905312,
   "vertex_1_y_coordinate": 197.64302954726736,
   "vertex_1_z_coordinate": 10.296813242376231,
   "vertex_2_x_coordinate": 159.5427380905312,
   "vertex_2_y_coordinate": 197.64302954726736,
   "vertex_2_z_coordinate": 8.984006757623769,
   "vertex_3_x_coordinate": 156.08911936968798,
   "vertex_3_y_coordinate": 190.64286504065967,
   "vertex_3_z_coordinate": 8.984006757623769,
   "vertex_4_x_coordinate": 156.08911936968798,
   "vertex_4_y_coordinate": 190.64286504065967,
   "vertex_4_z_coordinate": 10.296813242376231
  },
  "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 159.5427380905312,
   "vertex_1_y_coordinate": 197.64302954726736,
   "vertex_1_z_coordinate": 14.050753242376231,
   "vertex_2_x_coordinate": 159.5427380905312,
   "vertex_2_y_coordinate": 197.64302954726736,
   "vertex_2_z_coordinate": 12.73794675762377,
   "vertex_3_x_coordinate": 156.08911936968798,
   "vertex_3_y_coordinate": 190.64286504065967,
   "vertex_3_z_coordinate": 12.73794675762377,
   "vertex_4_x_coordinate": 156.08911936968798,
   "vertex_4_y_coordinate": 190.64286504065967,
   "vertex_4_z_coordinate": 14.050753242376231
  },
  "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 159.5427380905312,
   "vertex_1_y_coordinate": 197.64302954726736,
   "vertex_1_z_coordinate": 17.80469324237623,
   "vertex_2_x_coordinate": 159.5427380905312,
   "vertex_2_y_coordinate": 197.64302954726736,
   "vertex_2_z_coordinate": 16.49188675762377,
   "vertex_3_x_coordinate": 156.08911936968798,
   "vertex_3_y_coordinate": 190.64286504065967,
   "vertex_3_z_coordinate": 16.49188675762377,
   "vertex_4_x_coordinate": 156.08911936968798,
   "vertex_4_y_coordinate": 190.64286504065967,
   "vertex_4_z_coordinate": 17.80469324237623
  },
  "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 159.5427380905312,
   "vertex_1_y_coordinate": 197.64302954726736,
   "vertex_1_z_coordinate": 21.57341261391867,
   "vertex_2_x_coordinate": 159.5427380905312,
   "vertex_2_y_coordinate": 197.64302954726736,
   "vertex_2_z_coordinate": 20.252947386081324,
   "vertex_3_x_coordinate": 156.08911936968798,
   "vertex_3_y_coordinate": 190.64286504065967,
   "vertex_3_z_coordinate": 20.252947386081324,
   "vertex_4_x_coordinate": 156.08911936968798,
   "vertex_4_y_coordinate": 190.64286504065967,
   "vertex_4_z_coordinate": 21.57341261391867
  },
  "Window_UUID_89f7bd2f-86d7-47dc-9cbe-71bb703253d9": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.58890360227088,
   "vertex_1_y_coordinate": 197.92688655888196,
   "vertex_1_z_coordinate": 11.760425943677088,
   "vertex_2_x_coordinate": 178.58890360227088,
   "vertex_2_y_coordinate": 197.92688655888196,
   "vertex_2_z_coordinate": 9.614632572543702,
   "vertex_3_x_coordinate": 179.14055903319968,
   "vertex_3_y_coordinate": 200.08254610031145,
   "vertex_3_z_coordinate": 9.614632572543702,
   "vertex_4_x_coordinate": 179.14055903319968,
   "vertex_4_y_coordinate": 200.08254610031145,
   "vertex_4_z_coordinate": 11.760425943677088
  },
  "Door_UUID_c2108317-63fe-424e-a875-eb0a87ff80cb": {
   "surface_type": "Door",
   "construction_name": "DOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.91993468246073,
   "vertex_1_y_coordinate": 199.2204300762387,
   "vertex_1_z_coordinate": 8.009315028882533,
   "vertex_2_x_coordinate": 178.91993468246073,
   "vertex_2_y_coordinate": 199.2204300762387,
   "vertex_2_z_coordinate": 4.0276,
   "vertex_3_x_coordinate": 179.18027450022055,
   "vertex_3_y_coordinate": 200.23773903519032,
   "vertex_3_z_coordinate": 4.0276,
   "vertex_4_x_coordinate": 179.18027450022055,
   "vertex_4_y_coordinate": 200.23773903519032,
   "vertex_4_z_coordinate": 8.009315028882533
  },
  "Window_UUID_04e6ad73-e62e-44fe-b784-855c8e1e92d4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.5996016699646,
   "vertex_1_y_coordinate": 197.9686905372073,
   "vertex_1_z_coordinate": 15.724632011530431,
   "vertex_2_x_coordinate": 178.5996016699646,
   "vertex_2_y_coordinate": 197.9686905372073,
   "vertex_2_z_coordinate": 13.847699187492825,
   "vertex_3_x_coordinate": 179.13248889587703,
   "vertex_3_y_coordinate": 200.05101107407245,
   "vertex_3_z_coordinate": 13.847699187492825,
   "vertex_4_x_coordinate": 179.13248889587703,
   "vertex_4_y_coordinate": 200.05101107407245,
   "vertex_4_z_coordinate": 15.724632011530431
  },
  "Window_UUID_e7a94e72-195d-4427-958a-a2e9da40bfea": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.60692845625454,
   "vertex_1_y_coordinate": 197.99732083058916,
   "vertex_1_z_coordinate": 18.875466890698803,
   "vertex_2_x_coordinate": 178.60692845625454,
   "vertex_2_y_coordinate": 197.99732083058916,
   "vertex_2_z_coordinate": 17.16750232191867,
   "vertex_3_x_coordinate": 179.12390660386882,
   "vertex_3_y_coordinate": 200.0174747420242,
   "vertex_3_z_coordinate": 17.16750232191867,
   "vertex_4_x_coordinate": 179.12390660386882,
   "vertex_4_y_coordinate": 200.0174747420242,
   "vertex_4_z_coordinate": 18.875466890698803
  },
  "Window_UUID_a4b6d0f8-69b7-4b49-bd9d-e12d2690c8e0": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.61320914744283,
   "vertex_1_y_coordinate": 198.02186338213505,
   "vertex_1_z_coordinate": 21.892004118577876,
   "vertex_2_x_coordinate": 178.61320914744283,
   "vertex_2_y_coordinate": 198.02186338213505,
   "vertex_2_z_coordinate": 20.392319555153993,
   "vertex_3_x_coordinate": 179.10751794456155,
   "vertex_3_y_coordinate": 199.9534340966784,
   "vertex_3_z_coordinate": 20.392319555153993,
   "vertex_4_x_coordinate": 179.10751794456155,
   "vertex_4_y_coordinate": 199.9534340966784,
   "vertex_4_z_coordinate": 21.892004118577876
  },
  "Window_UUID_ac2d4b3c-eabd-4c2f-a7a2-38527e9917a7": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.44340874257614,
   "vertex_1_y_coordinate": 197.35834800219163,
   "vertex_1_z_coordinate": 8.39712219140435,
   "vertex_2_x_coordinate": 178.44340874257614,
   "vertex_2_y_coordinate": 197.35834800219163,
   "vertex_2_z_coordinate": 7.147734924439764,
   "vertex_3_x_coordinate": 178.80683236621553,
   "vertex_3_y_coordinate": 198.77846925528138,
   "vertex_3_z_coordinate": 7.147734924439764,
   "vertex_4_x_coordinate": 178.80683236621553,
   "vertex_4_y_coordinate": 198.77846925528138,
   "vertex_4_z_coordinate": 8.39712219140435
  },
  "Door_UUID_1a1d8efa-5450-4786-bf9b-afcf64a24719": {
   "surface_type": "Door",
   "construction_name": "DOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.64190926158335,
   "vertex_1_y_coordinate": 198.13401250896277,
   "vertex_1_z_coordinate": 6.395133442865669,
   "vertex_2_x_coordinate": 178.64190926158335,
   "vertex_2_y_coordinate": 198.13401250896277,
   "vertex_2_z_coordinate": 4.0276,
   "vertex_3_x_coordinate": 178.83072760439245,
   "vertex_3_y_coordinate": 198.87184275488835,
   "vertex_3_z_coordinate": 4.0276,
   "vertex_4_x_coordinate": 178.83072760439245,
   "vertex_4_y_coordinate": 198.87184275488835,
   "vertex_4_z_coordinate": 6.395133442865669
  },
  "Window_UUID_15e1626d-199c-4062-8ae5-ec3544634dc5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.64833862020168,
   "vertex_1_y_coordinate": 198.15913599630585,
   "vertex_1_z_coordinate": 6.775808018653803,
   "vertex_2_x_coordinate": 178.64833862020168,
   "vertex_2_y_coordinate": 198.15913599630585,
   "vertex_2_z_coordinate": 6.472914016891764,
   "vertex_3_x_coordinate": 178.8265308715345,
   "vertex_3_y_coordinate": 198.85544351959834,
   "vertex_3_z_coordinate": 6.472914016891764,
   "vertex_4_x_coordinate": 178.8265308715345,
   "vertex_4_y_coordinate": 198.85544351959834,
   "vertex_4_z_coordinate": 6.775808018653803
  },
  "Window_UUID_69c15b94-f58d-43ce-a8a1-d8d4fb4c86c7": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_06f464c4-8235-44f5-a867-dbc9d2fad476_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.46096111499355,
   "vertex_1_y_coordinate": 197.4269359955797,
   "vertex_1_z_coordinate": 6.834309991475571,
   "vertex_2_x_coordinate": 178.46096111499355,
   "vertex_2_y_coordinate": 197.4269359955797,
   "vertex_2_z_coordinate": 6.356919513954226,
   "vertex_3_x_coordinate": 178.53741478989832,
   "vertex_3_y_coordinate": 197.72568786956253,
   "vertex_3_z_coordinate": 6.356919513954226,
   "vertex_4_x_coordinate": 178.53741478989832,
   "vertex_4_y_coordinate": 197.72568786956253,
   "vertex_4_z_coordinate": 6.834309991475571
  },
  "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 165.77808389181155,
   "vertex_1_y_coordinate": 210.17786178569077,
   "vertex_1_z_coordinate": 7.2455864422473155,
   "vertex_2_x_coordinate": 165.77808389181155,
   "vertex_2_y_coordinate": 210.17786178569077,
   "vertex_2_z_coordinate": 5.68789093972671,
   "vertex_3_x_coordinate": 163.12058958839043,
   "vertex_3_y_coordinate": 204.8370568222308,
   "vertex_3_z_coordinate": 5.68789093972671,
   "vertex_4_x_coordinate": 163.12058958839043,
   "vertex_4_y_coordinate": 204.8370568222308,
   "vertex_4_z_coordinate": 7.2455864422473155
  },
  "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 165.77808389181155,
   "vertex_1_y_coordinate": 210.17786178569077,
   "vertex_1_z_coordinate": 11.487491913133592,
   "vertex_2_x_coordinate": 165.77808389181155,
   "vertex_2_y_coordinate": 210.17786178569077,
   "vertex_2_z_coordinate": 10.32244803442539,
   "vertex_3_x_coordinate": 163.12058958839043,
   "vertex_3_y_coordinate": 204.8370568222308,
   "vertex_3_z_coordinate": 10.32244803442539,
   "vertex_4_x_coordinate": 163.12058958839043,
   "vertex_4_y_coordinate": 204.8370568222308,
   "vertex_4_z_coordinate": 11.487491913133592
  },
  "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 165.77808389181155,
   "vertex_1_y_coordinate": 210.17786178569077,
   "vertex_1_z_coordinate": 15.183633624873213,
   "vertex_2_x_coordinate": 165.77808389181155,
   "vertex_2_y_coordinate": 210.17786178569077,
   "vertex_2_z_coordinate": 14.066496107436297,
   "vertex_3_x_coordinate": 163.12058958839043,
   "vertex_3_y_coordinate": 204.8370568222308,
   "vertex_3_z_coordinate": 14.066496107436297,
   "vertex_4_x_coordinate": 163.12058958839043,
   "vertex_4_y_coordinate": 204.8370568222308,
   "vertex_4_z_coordinate": 15.183633624873213
  },
  "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 165.77808389181155,
   "vertex_1_y_coordinate": 210.17786178569077,
   "vertex_1_z_coordinate": 18.528892274361525,
   "vertex_2_x_coordinate": 165.77808389181155,
   "vertex_2_y_coordinate": 210.17786178569077,
   "vertex_2_z_coordinate": 17.55106811528942,
   "vertex_3_x_coordinate": 163.12058958839043,
   "vertex_3_y_coordinate": 204.8370568222308,
   "vertex_3_z_coordinate": 17.55106811528942,
   "vertex_4_x_coordinate": 163.12058958839043,
   "vertex_4_y_coordinate": 204.8370568222308,
   "vertex_4_z_coordinate": 18.528892274361525
  },
  "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 165.77808389181155,
   "vertex_1_y_coordinate": 210.17786178569077,
   "vertex_1_z_coordinate": 21.867895203566608,
   "vertex_2_x_coordinate": 165.77808389181155,
   "vertex_2_y_coordinate": 210.17786178569077,
   "vertex_2_z_coordinate": 20.81909801935979,
   "vertex_3_x_coordinate": 163.12058958839043,
   "vertex_3_y_coordinate": 204.8370568222308,
   "vertex_3_z_coordinate": 20.81909801935979,
   "vertex_4_x_coordinate": 163.12058958839043,
   "vertex_4_y_coordinate": 204.8370568222308,
   "vertex_4_z_coordinate": 21.867895203566608
  },
  "Window_UUID_f4295b62-ddbd-47d2-a628-6641817ebba6": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 168.95722081133863,
   "vertex_1_y_coordinate": 216.53871940256795,
   "vertex_1_z_coordinate": 8.025527422768175,
   "vertex_2_x_coordinate": 168.95722081133863,
   "vertex_2_y_coordinate": 216.53871940256795,
   "vertex_2_z_coordinate": 4.053790861702705,
   "vertex_3_x_coordinate": 167.49692748871166,
   "vertex_3_y_coordinate": 213.61792532508844,
   "vertex_3_z_coordinate": 4.053790861702705,
   "vertex_4_x_coordinate": 167.49692748871166,
   "vertex_4_y_coordinate": 213.61792532508844,
   "vertex_4_z_coordinate": 8.025527422768175
  },
  "Window_UUID_668ffd3e-99fb-40c7-9f21-25a2883eb7ef": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F2",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 168.66877764769015,
   "vertex_1_y_coordinate": 215.9617921024037,
   "vertex_1_z_coordinate": 11.624703209669313,
   "vertex_2_x_coordinate": 168.66877764769015,
   "vertex_2_y_coordinate": 215.9617921024037,
   "vertex_2_z_coordinate": 10.099584900620474,
   "vertex_3_x_coordinate": 166.4337978651165,
   "vertex_3_y_coordinate": 211.4915150621091,
   "vertex_3_z_coordinate": 10.099584900620474,
   "vertex_4_x_coordinate": 166.4337978651165,
   "vertex_4_y_coordinate": 211.4915150621091,
   "vertex_4_z_coordinate": 11.624703209669313
  },
  "Window_UUID_23f94db3-35ff-46cb-82c8-84b24be0008f": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 168.62694248268963,
   "vertex_1_y_coordinate": 215.87811582980794,
   "vertex_1_z_coordinate": 14.65658366229447,
   "vertex_2_x_coordinate": 168.62694248268963,
   "vertex_2_y_coordinate": 215.87811582980794,
   "vertex_2_z_coordinate": 13.140545137454403,
   "vertex_3_x_coordinate": 166.43532194857835,
   "vertex_3_y_coordinate": 211.49456344550708,
   "vertex_3_z_coordinate": 13.140545137454403,
   "vertex_4_x_coordinate": 166.43532194857835,
   "vertex_4_y_coordinate": 211.49456344550708,
   "vertex_4_z_coordinate": 14.65658366229447
  },
  "Window_UUID_79bf9aae-3b0c-465e-ad4c-4a1a89afddf2": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 168.61930621784995,
   "vertex_1_y_coordinate": 215.86284221542883,
   "vertex_1_z_coordinate": 17.64200290074052,
   "vertex_2_x_coordinate": 168.61930621784995,
   "vertex_2_y_coordinate": 215.86284221542883,
   "vertex_2_z_coordinate": 16.177870209080325,
   "vertex_3_x_coordinate": 166.45287888887106,
   "vertex_3_y_coordinate": 211.52967982005794,
   "vertex_3_z_coordinate": 16.177870209080325,
   "vertex_4_x_coordinate": 166.45287888887106,
   "vertex_4_y_coordinate": 211.52967982005794,
   "vertex_4_z_coordinate": 17.64200290074052
  },
  "Window_UUID_7bc538e2-e074-4de2-93d3-0359650dbd9a": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 168.63348811038304,
   "vertex_1_y_coordinate": 215.89120801500394,
   "vertex_1_z_coordinate": 20.563095991109588,
   "vertex_2_x_coordinate": 168.63348811038304,
   "vertex_2_y_coordinate": 215.89120801500394,
   "vertex_2_z_coordinate": 19.21933925976676,
   "vertex_3_x_coordinate": 166.4648167892883,
   "vertex_3_y_coordinate": 211.55355731659802,
   "vertex_3_z_coordinate": 19.21933925976676,
   "vertex_4_x_coordinate": 166.4648167892883,
   "vertex_4_y_coordinate": 211.55355731659802,
   "vertex_4_z_coordinate": 20.563095991109588
  },
  "Door_UUID_98e4bdf5-8be8-4f21-b611-d6901ec1a674": {
   "surface_type": "Door",
   "construction_name": "DOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 166.78119840318686,
   "vertex_1_y_coordinate": 212.18636548594804,
   "vertex_1_z_coordinate": 8.092988519713135,
   "vertex_2_x_coordinate": 166.78119840318686,
   "vertex_2_y_coordinate": 212.18636548594804,
   "vertex_2_z_coordinate": 4.0276,
   "vertex_3_x_coordinate": 166.1179167588998,
   "vertex_3_y_coordinate": 210.85970797928167,
   "vertex_3_z_coordinate": 4.0276,
   "vertex_4_x_coordinate": 166.1179167588998,
   "vertex_4_y_coordinate": 210.85970797928167,
   "vertex_4_z_coordinate": 8.092988519713135
  },
  "Door_UUID_6764ef9d-f0d6-4828-8e63-b1cb89b37847": {
   "surface_type": "Door",
   "construction_name": "DOOR_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_8d468b8f-e562-46fc-8d53-5829fd7dd71d_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 167.4385004962969,
   "vertex_1_y_coordinate": 213.5010630408069,
   "vertex_1_z_coordinate": 6.824879435316339,
   "vertex_2_x_coordinate": 167.4385004962969,
   "vertex_2_y_coordinate": 213.5010630408069,
   "vertex_2_z_coordinate": 4.0276,
   "vertex_3_x_coordinate": 166.9895698542532,
   "vertex_3_y_coordinate": 212.60313798685092,
   "vertex_3_z_coordinate": 4.0276,
   "vertex_4_x_coordinate": 166.9895698542532,
   "vertex_4_y_coordinate": 212.60313798685092,
   "vertex_4_z_coordinate": 6.824879435316339
  },
  "Window_WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 176.49085191372433,
   "vertex_1_y_coordinate": 210.71383390776464,
   "vertex_1_z_coordinate": 14.695835560600283,
   "vertex_2_x_coordinate": 176.49085191372433,
   "vertex_2_y_coordinate": 210.71383390776464,
   "vertex_2_z_coordinate": 13.104015548648977,
   "vertex_3_x_coordinate": 177.2178196364839,
   "vertex_3_y_coordinate": 212.2401908301399,
   "vertex_3_z_coordinate": 13.104015548648977,
   "vertex_4_x_coordinate": 177.2178196364839,
   "vertex_4_y_coordinate": 212.2401908301399,
   "vertex_4_z_coordinate": 14.695835560600283
  },
  "Window_WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 176.49085191372433,
   "vertex_1_y_coordinate": 210.71383390776464,
   "vertex_1_z_coordinate": 17.714309570823584,
   "vertex_2_x_coordinate": 176.49085191372433,
   "vertex_2_y_coordinate": 210.71383390776464,
   "vertex_2_z_coordinate": 16.13358844511745,
   "vertex_3_x_coordinate": 177.2178196364839,
   "vertex_3_y_coordinate": 212.2401908301399,
   "vertex_3_z_coordinate": 16.13358844511745,
   "vertex_4_x_coordinate": 177.2178196364839,
   "vertex_4_y_coordinate": 212.2401908301399,
   "vertex_4_z_coordinate": 17.714309570823584
  },
  "Window_WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 176.49085191372433,
   "vertex_1_y_coordinate": 210.71383390776464,
   "vertex_1_z_coordinate": 20.969667630592003,
   "vertex_2_x_coordinate": 176.49085191372433,
   "vertex_2_y_coordinate": 210.71383390776464,
   "vertex_2_z_coordinate": 19.22247515966163,
   "vertex_3_x_coordinate": 177.2178196364839,
   "vertex_3_y_coordinate": 212.2401908301399,
   "vertex_3_z_coordinate": 19.22247515966163,
   "vertex_4_x_coordinate": 177.2178196364839,
   "vertex_4_y_coordinate": 212.2401908301399,
   "vertex_4_z_coordinate": 20.969667630592003
  },
  "Window_WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_Floor3": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_F3",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.12795964523684,
   "vertex_1_y_coordinate": 209.3132794245903,
   "vertex_1_z_coordinate": 14.716319569089382,
   "vertex_2_x_coordinate": 178.12795964523684,
   "vertex_2_y_coordinate": 209.3132794245903,
   "vertex_2_z_coordinate": 13.083531540159871,
   "vertex_3_x_coordinate": 176.72082649497315,
   "vertex_3_y_coordinate": 210.03438569331774,
   "vertex_3_z_coordinate": 13.083531540159871,
   "vertex_4_x_coordinate": 176.72082649497315,
   "vertex_4_y_coordinate": 210.03438569331774,
   "vertex_4_z_coordinate": 14.716319569089382
  },
  "Window_WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_Floor4": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_F4",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.12795964523684,
   "vertex_1_y_coordinate": 209.3132794245903,
   "vertex_1_z_coordinate": 17.734650755577366,
   "vertex_2_x_coordinate": 178.12795964523684,
   "vertex_2_y_coordinate": 209.3132794245903,
   "vertex_2_z_coordinate": 16.11324726036367,
   "vertex_3_x_coordinate": 176.72082649497315,
   "vertex_3_y_coordinate": 210.03438569331774,
   "vertex_3_z_coordinate": 16.11324726036367,
   "vertex_4_x_coordinate": 176.72082649497315,
   "vertex_4_y_coordinate": 210.03438569331774,
   "vertex_4_z_coordinate": 17.734650755577366
  },
  "Window_WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_Floor5": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_F5",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 178.12795964523684,
   "vertex_1_y_coordinate": 209.3132794245903,
   "vertex_1_z_coordinate": 20.99215101761939,
   "vertex_2_x_coordinate": 178.12795964523684,
   "vertex_2_y_coordinate": 209.3132794245903,
   "vertex_2_z_coordinate": 19.199991772634245,
   "vertex_3_x_coordinate": 176.72082649497315,
   "vertex_3_y_coordinate": 210.03438569331774,
   "vertex_3_z_coordinate": 19.199991772634245,
   "vertex_4_x_coordinate": 176.72082649497315,
   "vertex_4_y_coordinate": 210.03438569331774,
   "vertex_4_z_coordinate": 20.99215101761939
  },
  "Window_WallSurface_UUID_c0f6a725-8be4-4e8a-90e5-6fffdfd07bb2_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_c0f6a725-8be4-4e8a-90e5-6fffdfd07bb2_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 156.6938976694073,
   "vertex_1_y_coordinate": 184.39462001930224,
   "vertex_1_z_coordinate": 6.418143105592069,
   "vertex_2_x_coordinate": 156.6938976694073,
   "vertex_2_y_coordinate": 184.39462001930224,
   "vertex_2_z_coordinate": 5.188156894407932,
   "vertex_3_x_coordinate": 165.14192779079895,
   "vertex_3_y_coordinate": 182.1578345586022,
   "vertex_3_z_coordinate": 5.188156894407932,
   "vertex_4_x_coordinate": 165.14192779079895,
   "vertex_4_y_coordinate": 182.1578345586022,
   "vertex_4_z_coordinate": 6.418143105592069
  },
  "Window_WallSurface_UUID_3f625452-3107-4b44-b387-0a49ddb1497e_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_3f625452-3107-4b44-b387-0a49ddb1497e_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 156.83182620690786,
   "vertex_1_y_coordinate": 186.86907415199676,
   "vertex_1_z_coordinate": 7.32261801246257,
   "vertex_2_x_coordinate": 156.83182620690786,
   "vertex_2_y_coordinate": 186.86907415199676,
   "vertex_2_z_coordinate": 5.2100819875374285,
   "vertex_3_x_coordinate": 156.33852725330507,
   "vertex_3_y_coordinate": 185.0059404259082,
   "vertex_3_z_coordinate": 5.2100819875374285,
   "vertex_4_x_coordinate": 156.33852725330507,
   "vertex_4_y_coordinate": 185.0059404259082,
   "vertex_4_z_coordinate": 7.32261801246257
  },
  "Window_WallSurface_UUID_0d8aedab-04cd-4d04-b6ef-577616b17e03_Floor1": {
   "surface_type": "Window",
   "construction_name": "WINDOW_CONSTRUCTION_BE_O_01_EXISTING",
   "building_surface_name": "WallSurface_UUID_0d8aedab-04cd-4d04-b6ef-577616b17e03_F1",
   "view_factor_to_ground": "Autocalculate",
   "multiplier": 1,
   "vertex_1_x_coordinate": 165.75324725490646,
   "vertex_1_y_coordinate": 182.51320442545693,
   "vertex_1_z_coordinate": 7.323721145020606,
   "vertex_2_x_coordinate": 165.75324725490646,
   "vertex_2_y_coordinate": 182.51320442545693,
   "vertex_2_z_coordinate": 5.210478854979392,
   "vertex_3_x_coordinate": 166.24654621529044,
   "vertex_3_y_coordinate": 184.37633815244772,
   "vertex_3_z_coordinate": 5.210478854979392,
   "vertex_4_x_coordinate": 166.24654621529044,
   "vertex_4_y_coordinate": 184.37633815244772,
   "vertex_4_z_coordinate": 7.323721145020606
  }
 },
 "InternalMass": {
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "surface_area": 26.81
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "surface_area": 24.8
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "surface_area": 20.71
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "surface_area": 20.71
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "surface_area": 11.33
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "surface_area": 47.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "surface_area": 47.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "surface_area": 47.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "surface_area": 47.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "surface_area": 47.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F6_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "surface_area": 47.26
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F7_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "surface_area": 19.31
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "surface_area": 37.27
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "surface_area": 34.7
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "surface_area": 34.46
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "surface_area": 28.45
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "surface_area": 26.11
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "surface_area": 26.11
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "surface_area": 26.11
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "surface_area": 26.11
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "surface_area": 13.73
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "surface_area": 60.32
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "surface_area": 54.29
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "surface_area": 43.6
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "surface_area": 43.6
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "surface_area": 43.6
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "surface_area": 93.4
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "surface_area": 93.4
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "surface_area": 93.4
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "surface_area": 74.87
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "surface_area": 19.59
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "surface_area": 29.48
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "surface_area": 29.48
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "surface_area": 29.48
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "surface_area": 29.48
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "surface_area": 16.8
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "surface_area": 334.97
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "surface_area": 334.97
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "surface_area": 79.96
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "surface_area": 79.96
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "surface_area": 116.98
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "surface_area": 116.98
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "surface_area": 116.98
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "surface_area": 104.9
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "surface_area": 19.39
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "surface_area": 26.97
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "surface_area": 26.97
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "surface_area": 24.64
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "surface_area": 24.64
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "surface_area": 19.58
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F6_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "surface_area": 10.38
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "surface_area": 59.01
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "surface_area": 42.43
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "surface_area": 33.11
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "surface_area": 33.11
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "surface_area": 19.15
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "surface_area": 53.15
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "surface_area": 53.15
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "surface_area": 46.99
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "surface_area": 40.46
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "surface_area": 22.6
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "surface_area": 32.66
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "surface_area": 32.66
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "surface_area": 32.66
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "surface_area": 32.66
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "surface_area": 14.31
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "surface_area": 28.53
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "surface_area": 24.31
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "surface_area": 24.31
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "surface_area": 21.4
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "surface_area": 11.34
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "surface_area": 56.19
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "surface_area": 56.19
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "surface_area": 56.19
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "surface_area": 56.19
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "surface_area": 56.19
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F6_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "surface_area": 4.91
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "surface_area": 55.07
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "surface_area": 55.07
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "surface_area": 55.07
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "surface_area": 55.07
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "surface_area": 55.07
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "surface_area": 43.06
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "surface_area": 43.06
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "surface_area": 40.65
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "surface_area": 40.65
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "surface_area": 40.65
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "surface_area": 3.69
  },
  "ID_00000007-0000-4000-8000-000000000007_Building_H_F1_Vertical_Internal_Mass": {
   "construction_name": "BE_Internal_Partition_Const",
   "zone_or_zonelist_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "surface_area": 14.25
  }
 },
 "People": {
  "People_ID_00000010-0000-4000-8000-000000000010_Building_Q_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000010-0000-4000-8000-000000000010_Building_Q_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000010-0000-4000-8000-000000000010_Building_Q_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000010-0000-4000-8000-000000000010_Building_Q_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000010-0000-4000-8000-000000000010_Building_Q_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000002-0000-4000-8000-000000000002_Building_C_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000002-0000-4000-8000-000000000002_Building_C_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000002-0000-4000-8000-000000000002_Building_C_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000002-0000-4000-8000-000000000002_Building_C_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000002-0000-4000-8000-000000000002_Building_C_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000002-0000-4000-8000-000000000002_Building_C_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000002-0000-4000-8000-000000000002_Building_C_F7": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000004-0000-4000-8000-000000000004_Building_E_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000004-0000-4000-8000-000000000004_Building_E_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000004-0000-4000-8000-000000000004_Building_E_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000004-0000-4000-8000-000000000004_Building_E_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 6,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 5,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 5,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 4,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000000-0000-4000-8000-000000000000_Building_A_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000000-0000-4000-8000-000000000000_Building_A_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000000-0000-4000-8000-000000000000_Building_A_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000000-0000-4000-8000-000000000000_Building_A_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000000-0000-4000-8000-000000000000_Building_A_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000001-0000-4000-8000-000000000001_Building_B_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 19,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000001-0000-4000-8000-000000000001_Building_B_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 19,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000001-0000-4000-8000-000000000001_Building_B_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 5,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000001-0000-4000-8000-000000000001_Building_B_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 4,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000011-0000-4000-8000-000000000011_Building_R_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 7,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000011-0000-4000-8000-000000000011_Building_R_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 7,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000011-0000-4000-8000-000000000011_Building_R_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 6,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000011-0000-4000-8000-000000000011_Building_R_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 6,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000011-0000-4000-8000-000000000011_Building_R_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000005-0000-4000-8000-000000000005_Building_F_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000005-0000-4000-8000-000000000005_Building_F_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000005-0000-4000-8000-000000000005_Building_F_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000005-0000-4000-8000-000000000005_Building_F_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000005-0000-4000-8000-000000000005_Building_F_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000005-0000-4000-8000-000000000005_Building_F_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000006-0000-4000-8000-000000000006_Building_G_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000006-0000-4000-8000-000000000006_Building_G_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000006-0000-4000-8000-000000000006_Building_G_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000006-0000-4000-8000-000000000006_Building_G_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000006-0000-4000-8000-000000000006_Building_G_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000009-0000-4000-8000-000000000009_Building_J_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000009-0000-4000-8000-000000000009_Building_J_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000009-0000-4000-8000-000000000009_Building_J_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000009-0000-4000-8000-000000000009_Building_J_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000009-0000-4000-8000-000000000009_Building_J_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000008-0000-4000-8000-000000000008_Building_I_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000008-0000-4000-8000-000000000008_Building_I_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000008-0000-4000-8000-000000000008_Building_I_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000008-0000-4000-8000-000000000008_Building_I_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000008-0000-4000-8000-000000000008_Building_I_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000003-0000-4000-8000-000000000003_Building_D_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000003-0000-4000-8000-000000000003_Building_D_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000003-0000-4000-8000-000000000003_Building_D_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000003-0000-4000-8000-000000000003_Building_D_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000003-0000-4000-8000-000000000003_Building_D_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000003-0000-4000-8000-000000000003_Building_D_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 4,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 3,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 2,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  },
  "People_ID_00000007-0000-4000-8000-000000000007_Building_H_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "number_of_people_schedule_name": "People_Number_Schedule",
   "number_of_people_calculation_method": "People",
   "number_of_people": 1,
   "activity_level_schedule_name": "People_Activity_Schedule",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "fraction_radiant": 0.3,
   "sensible_heat_fraction": 0.5,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged"
  }
 },
 "Lights": {
  "Lights_ID_00000010-0000-4000-8000-000000000010_Building_Q_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 268.12034502424365,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000010-0000-4000-8000-000000000010_Building_Q_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 248.04166858627542,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000010-0000-4000-8000-000000000010_Building_Q_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 207.11085210980198,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000010-0000-4000-8000-000000000010_Building_Q_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 207.11085210980198,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000010-0000-4000-8000-000000000010_Building_Q_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 113.31044193644523,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000002-0000-4000-8000-000000000002_Building_C_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 472.61458890568406,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000002-0000-4000-8000-000000000002_Building_C_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 472.61458890568406,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000002-0000-4000-8000-000000000002_Building_C_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 472.61458890568406,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000002-0000-4000-8000-000000000002_Building_C_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 472.61458890568406,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000002-0000-4000-8000-000000000002_Building_C_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 472.61458890568406,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000002-0000-4000-8000-000000000002_Building_C_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 472.61458890568406,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000002-0000-4000-8000-000000000002_Building_C_F7": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 193.13227603319132,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000004-0000-4000-8000-000000000004_Building_E_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 372.6924648346119,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000004-0000-4000-8000-000000000004_Building_E_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 346.9909069611414,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000004-0000-4000-8000-000000000004_Building_E_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 344.6488712606465,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000004-0000-4000-8000-000000000004_Building_E_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 284.52833642952004,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 261.05893270557266,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 261.05893270557266,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 261.05893270557266,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 261.05893270557266,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 137.30056371693735,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 603.2066998981286,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 542.947587335231,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 435.95454795238453,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 435.95454795238453,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 435.95454795238453,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 934.041687531329,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 934.041687531329,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 934.041687531329,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 748.7189322856404,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 195.94047906865575,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000000-0000-4000-8000-000000000000_Building_A_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 294.79934026508477,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000000-0000-4000-8000-000000000000_Building_A_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 294.79934026508477,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000000-0000-4000-8000-000000000000_Building_A_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 294.79934026508477,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000000-0000-4000-8000-000000000000_Building_A_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 294.79934026508477,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000000-0000-4000-8000-000000000000_Building_A_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 168.01069836848842,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000001-0000-4000-8000-000000000001_Building_B_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 3349.731940091664,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000001-0000-4000-8000-000000000001_Building_B_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 3349.731940091664,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000001-0000-4000-8000-000000000001_Building_B_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 799.5914380395286,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000001-0000-4000-8000-000000000001_Building_B_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 799.5914380395286,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000011-0000-4000-8000-000000000011_Building_R_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 1169.751971297569,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000011-0000-4000-8000-000000000011_Building_R_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 1169.751971297569,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000011-0000-4000-8000-000000000011_Building_R_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 1169.751971297569,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000011-0000-4000-8000-000000000011_Building_R_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 1049.0493249055949,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000011-0000-4000-8000-000000000011_Building_R_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 193.9095243594582,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000005-0000-4000-8000-000000000005_Building_F_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 269.72189511211235,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000005-0000-4000-8000-000000000005_Building_F_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 269.72189511211235,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000005-0000-4000-8000-000000000005_Building_F_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 246.39552624182897,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000005-0000-4000-8000-000000000005_Building_F_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 246.39552624182897,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000005-0000-4000-8000-000000000005_Building_F_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 195.773253828296,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000005-0000-4000-8000-000000000005_Building_F_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 103.84450199960838,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000006-0000-4000-8000-000000000006_Building_G_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 590.0588465394904,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000006-0000-4000-8000-000000000006_Building_G_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 424.3490375246786,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000006-0000-4000-8000-000000000006_Building_G_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 331.12061786038106,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000006-0000-4000-8000-000000000006_Building_G_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 331.12061786038106,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000006-0000-4000-8000-000000000006_Building_G_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 191.47473065566174,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000009-0000-4000-8000-000000000009_Building_J_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 531.4693685924092,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000009-0000-4000-8000-000000000009_Building_J_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 531.4693685924092,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000009-0000-4000-8000-000000000009_Building_J_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 469.93815814388284,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000009-0000-4000-8000-000000000009_Building_J_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 404.6295926668057,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000009-0000-4000-8000-000000000009_Building_J_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 226.0009467341932,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 326.5828642237897,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 326.5828642237897,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 326.5828642237897,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 326.5828642237897,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 143.13345326609578,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000008-0000-4000-8000-000000000008_Building_I_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 285.29658758682996,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000008-0000-4000-8000-000000000008_Building_I_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 243.1245105879355,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000008-0000-4000-8000-000000000008_Building_I_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 243.1245105879355,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000008-0000-4000-8000-000000000008_Building_I_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 214.040964324063,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000008-0000-4000-8000-000000000008_Building_I_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 113.3504725691852,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000003-0000-4000-8000-000000000003_Building_D_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 561.9080902844805,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000003-0000-4000-8000-000000000003_Building_D_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 561.9080902844805,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000003-0000-4000-8000-000000000003_Building_D_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 561.9080902844805,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000003-0000-4000-8000-000000000003_Building_D_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 561.9080902844805,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000003-0000-4000-8000-000000000003_Building_D_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 561.9080902844805,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000003-0000-4000-8000-000000000003_Building_D_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 49.10297315909144,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 550.6656115128729,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 550.6656115128729,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 550.6656115128729,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 550.6656115128729,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 550.6656115128729,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 430.6242420833582,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 430.6242420833582,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 406.458592163038,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 406.458592163038,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 406.458592163038,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 36.90597498369557,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  },
  "Lights_ID_00000007-0000-4000-8000-000000000007_Building_H_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "schedule_name": "Lighting_Schedule",
   "design_level_calculation_method": "LightingLevel",
   "lighting_level": 142.54839049199188,
   "radiant_fraction": 0.4,
   "fraction_visible": 0.1
  }
 },
 "ElectricEquipment": {
  "ElectricEquipment_ID_00000010-0000-4000-8000-000000000010_Building_Q_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 107.24813800969747,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000010-0000-4000-8000-000000000010_Building_Q_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 99.21666743451017,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000010-0000-4000-8000-000000000010_Building_Q_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 82.84434084392079,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000010-0000-4000-8000-000000000010_Building_Q_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 82.84434084392079,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000010-0000-4000-8000-000000000010_Building_Q_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 45.32417677457809,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000002-0000-4000-8000-000000000002_Building_C_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 189.04583556227362,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000002-0000-4000-8000-000000000002_Building_C_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 189.04583556227362,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000002-0000-4000-8000-000000000002_Building_C_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 189.04583556227362,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000002-0000-4000-8000-000000000002_Building_C_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 189.04583556227362,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000002-0000-4000-8000-000000000002_Building_C_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 189.04583556227362,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000002-0000-4000-8000-000000000002_Building_C_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 189.04583556227362,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000002-0000-4000-8000-000000000002_Building_C_F7": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 77.25291041327652,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000004-0000-4000-8000-000000000004_Building_E_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 149.07698593384475,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000004-0000-4000-8000-000000000004_Building_E_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 138.79636278445656,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000004-0000-4000-8000-000000000004_Building_E_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 137.8595485042586,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000004-0000-4000-8000-000000000004_Building_E_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 113.81133457180802,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 104.42357308222907,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 104.42357308222907,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 104.42357308222907,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 104.42357308222907,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 54.92022548677494,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 241.28267995925142,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 217.1790349340924,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 174.3818191809538,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 174.3818191809538,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 174.3818191809538,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 373.6166750125316,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 373.6166750125316,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 373.6166750125316,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 299.4875729142562,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 78.3761916274623,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000000-0000-4000-8000-000000000000_Building_A_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 117.91973610603391,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000000-0000-4000-8000-000000000000_Building_A_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 117.91973610603391,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000000-0000-4000-8000-000000000000_Building_A_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 117.91973610603391,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000000-0000-4000-8000-000000000000_Building_A_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 117.91973610603391,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000000-0000-4000-8000-000000000000_Building_A_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 67.20427934739537,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000001-0000-4000-8000-000000000001_Building_B_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 1339.8927760366655,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000001-0000-4000-8000-000000000001_Building_B_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 1339.8927760366655,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000001-0000-4000-8000-000000000001_Building_B_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 319.8365752158114,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000001-0000-4000-8000-000000000001_Building_B_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 319.8365752158114,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000011-0000-4000-8000-000000000011_Building_R_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 467.9007885190276,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000011-0000-4000-8000-000000000011_Building_R_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 467.9007885190276,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000011-0000-4000-8000-000000000011_Building_R_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 467.9007885190276,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000011-0000-4000-8000-000000000011_Building_R_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 419.6197299622379,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000011-0000-4000-8000-000000000011_Building_R_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 77.56380974378328,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000005-0000-4000-8000-000000000005_Building_F_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 107.88875804484493,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000005-0000-4000-8000-000000000005_Building_F_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 107.88875804484493,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000005-0000-4000-8000-000000000005_Building_F_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 98.55821049673159,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000005-0000-4000-8000-000000000005_Building_F_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 98.55821049673159,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000005-0000-4000-8000-000000000005_Building_F_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 78.3093015313184,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000005-0000-4000-8000-000000000005_Building_F_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 41.53780079984335,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000006-0000-4000-8000-000000000006_Building_G_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 236.02353861579618,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000006-0000-4000-8000-000000000006_Building_G_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 169.73961500987144,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000006-0000-4000-8000-000000000006_Building_G_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 132.44824714415242,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000006-0000-4000-8000-000000000006_Building_G_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 132.44824714415242,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000006-0000-4000-8000-000000000006_Building_G_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 76.5898922622647,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000009-0000-4000-8000-000000000009_Building_J_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 212.5877474369637,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000009-0000-4000-8000-000000000009_Building_J_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 212.5877474369637,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000009-0000-4000-8000-000000000009_Building_J_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 187.97526325755314,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000009-0000-4000-8000-000000000009_Building_J_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 161.85183706672228,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000009-0000-4000-8000-000000000009_Building_J_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 90.40037869367728,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 130.63314568951589,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 130.63314568951589,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 130.63314568951589,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 130.63314568951589,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 57.253381306438314,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000008-0000-4000-8000-000000000008_Building_I_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 114.11863503473198,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000008-0000-4000-8000-000000000008_Building_I_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 97.2498042351742,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000008-0000-4000-8000-000000000008_Building_I_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 97.2498042351742,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000008-0000-4000-8000-000000000008_Building_I_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 85.6163857296252,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000008-0000-4000-8000-000000000008_Building_I_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 45.34018902767408,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000003-0000-4000-8000-000000000003_Building_D_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 224.76323611379223,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000003-0000-4000-8000-000000000003_Building_D_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 224.76323611379223,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000003-0000-4000-8000-000000000003_Building_D_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 224.76323611379223,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000003-0000-4000-8000-000000000003_Building_D_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 224.76323611379223,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000003-0000-4000-8000-000000000003_Building_D_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 224.76323611379223,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000003-0000-4000-8000-000000000003_Building_D_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 19.641189263636576,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 220.26624460514918,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 220.26624460514918,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 220.26624460514918,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 220.26624460514918,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 220.26624460514918,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 172.24969683334328,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 172.24969683334328,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 162.58343686521522,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 162.58343686521522,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 162.58343686521522,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 14.76238999347823,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  },
  "ElectricEquipment_ID_00000007-0000-4000-8000-000000000007_Building_H_F1": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "schedule_name": "Equipment_Schedule",
   "design_level_calculation_method": "EquipmentLevel",
   "design_level": 57.01935619679675,
   "fraction_latent": 0.1,
   "fraction_radiant": 0.3,
   "fraction_lost": 0.1
  }
 },
 "WindowMaterial:Shade": {
  "Shading_Material": {
   "solar_transmittance": 0.1,
   "solar_reflectance": 0.5,
   "visible_transmittance": 0.2,
   "visible_reflectance": 0.5,
   "infrared_hemispherical_emissivity": 0.9,
   "infrared_transmittance": 0.05,
   "thickness": 0.005,
   "conductivity": 0.1,
   "shade_to_glass_distance": 0.05,
   "top_opening_multiplier": 0.5,
   "bottom_opening_multiplier": 0.5,
   "left_side_opening_multiplier": 0.5,
   "right_side_opening_multiplier": 0.5,
   "airflow_permeability": 0.0
  }
 },
 "WindowShadingControl": {
  "Shading_Control_ID_00000010-0000-4000-8000-000000000010_Building_Q_F1": {
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_0aada44b-e101-461a-9bd9-38cab736597d"
    }
   ]
  },
  "Shading_Control_ID_00000010-0000-4000-8000-000000000010_Building_Q_F2": {
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_b12f20bb-6cde-4e9f-aa60-e3ff66359776"
    },
    {
     "fenestration_surface_name": "Window_UUID_958081d6-00b5-494b-bd87-3e546429ca87"
    },
    {
     "fenestration_surface_name": "Window_UUID_3aa2bbdd-3e14-463d-acaf-7fa250b5d632"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_130d15d0-a369-4025-aaf0-d5886dcda45a_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000010-0000-4000-8000-000000000010_Building_Q_F3": {
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_61b92719-379c-4e09-a10f-9deb07d742a4"
    },
    {
     "fenestration_surface_name": "Window_UUID_47cbb5c2-597b-4eba-9d6c-a7bdd465b22a"
    },
    {
     "fenestration_surface_name": "Window_UUID_9dbc490f-f8f1-4e98-a093-b509670be1e4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000010-0000-4000-8000-000000000010_Building_Q_F4": {
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_e15a65b5-3139-4b22-adfe-c1ace057ace8"
    },
    {
     "fenestration_surface_name": "Window_UUID_7967ff77-022a-49b5-b4c6-cfb596ae1fe4"
    },
    {
     "fenestration_surface_name": "Window_UUID_89346740-2d30-4c97-8b07-118b097e3719"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_0725f2d6-0cde-4f9b-a9f2-7a35785060c2_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_036a50a8-3d7c-4415-b584-e5c840475733_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000002-0000-4000-8000-000000000002_Building_C_F1": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor1"
    }
   ]
  },
  "Shading_Control_ID_00000002-0000-4000-8000-000000000002_Building_C_F2": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000002-0000-4000-8000-000000000002_Building_C_F3": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000002-0000-4000-8000-000000000002_Building_C_F4": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000002-0000-4000-8000-000000000002_Building_C_F5": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor5"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor5"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor5"
    }
   ]
  },
  "Shading_Control_ID_00000002-0000-4000-8000-000000000002_Building_C_F6": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6c13ef64-08c2-4883-8243-9d958fd245a0_Floor6"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d1621a36-49bf-41e9-9a20-242809d101df_Floor6"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_b55f43a7-840d-45db-991f-3315b7c44bf9_Floor6"
    }
   ]
  },
  "Shading_Control_ID_00000004-0000-4000-8000-000000000004_Building_E_F1": {
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_Floor1"
    }
   ]
  },
  "Shading_Control_ID_00000004-0000-4000-8000-000000000004_Building_E_F2": {
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000004-0000-4000-8000-000000000004_Building_E_F3": {
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_e7d9032c-4664-43b2-8388-2e2008748ad8_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_c275d5ee-f46d-451d-9e43-898bb84b7fdc_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d88c7a2c-6721-44a2-8e8c-b7bcccf4f5dd_Floor3"
    }
   ]
  },
  "Shading_Control_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1": {
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_Floor1"
    }
   ]
  },
  "Shading_Control_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2": {
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_Floor2"
    }
   ]
  },
  "Shading_Control_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3": {
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_Floor3"
    }
   ]
  },
  "Shading_Control_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4": {
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_ba205026-c1b1-4826-907e-cae0921549b8_Floor4"
    }
   ]
  },
  "Shading_Control_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor3"
    }
   ]
  },
  "Shading_Control_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_e3b2c99c-ae45-4f90-8ec9-cf2c8024e928_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor4"
    }
   ]
  },
  "Shading_Control_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_952b17aa-2133-43ee-8e25-b1040a30f691_Floor5"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_e3b2c99c-ae45-4f90-8ec9-cf2c8024e928_Floor5"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor5"
    }
   ]
  },
  "Shading_Control_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_fe39ca2c-a0a8-48eb-b476-da92515caae3_Floor1"
    }
   ]
  },
  "Shading_Control_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_f03a497a-88a1-4b05-99e7-cc0fab17a9d2_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_fe39ca2c-a0a8-48eb-b476-da92515caae3_Floor2"
    }
   ]
  },
  "Shading_Control_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1": {
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_Floor1"
    }
   ]
  },
  "Shading_Control_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2": {
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_Floor2"
    }
   ]
  },
  "Shading_Control_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3": {
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_Floor3"
    }
   ]
  },
  "Shading_Control_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4": {
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_47eaf5d1-bd25-4d6e-abbd-205a1819ed3e_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_633c8162-b79b-4d85-a100-ecb88c3f9cbf_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000000-0000-4000-8000-000000000000_Building_A_F1": {
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_Floor1"
    }
   ]
  },
  "Shading_Control_ID_00000000-0000-4000-8000-000000000000_Building_A_F2": {
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000000-0000-4000-8000-000000000000_Building_A_F3": {
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000000-0000-4000-8000-000000000000_Building_A_F4": {
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_415bd940-f2c6-45b5-8a3b-bda8b3434628_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000001-0000-4000-8000-000000000001_Building_B_F4": {
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_b4f21410-d27e-44c4-b675-7138b34e4c17_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_b4a2ece1-d406-4115-a328-84df1c1228d7_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_8e00fd6e-e51e-4653-bc18-72442879b736_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_b5c50b2e-dcdf-41a8-8694-1a91ec7c67ef_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_c062a08c-3ecb-44eb-85f4-fe77c741c58d_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000001-0000-4000-8000-000000000001_Building_B_F3": {
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_c062a08c-3ecb-44eb-85f4-fe77c741c58d_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000001-0000-4000-8000-000000000001_Building_B_F1": {
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_3aaa1fe3-8c76-471e-8faf-d144c7263ce6_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_3980704e-f2cc-495b-834b-3a56a41aeb59_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_77db85c3-6c43-4d17-bf01-e79bc5d1d286_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_01560b55-9d6b-4710-9182-55fa23a28245_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_727a717e-2e44-4766-88d7-e2c725c94f32_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_Floor1"
    }
   ]
  },
  "Shading_Control_ID_00000001-0000-4000-8000-000000000001_Building_B_F2": {
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_3aaa1fe3-8c76-471e-8faf-d144c7263ce6_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_3980704e-f2cc-495b-834b-3a56a41aeb59_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_77db85c3-6c43-4d17-bf01-e79bc5d1d286_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_01560b55-9d6b-4710-9182-55fa23a28245_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_727a717e-2e44-4766-88d7-e2c725c94f32_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_62939d00-fa4a-4959-97a5-5a54d2a29941_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_9fcb1c4e-6217-42a4-921a-4dc4a6d3f108_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000011-0000-4000-8000-000000000011_Building_R_F1": {
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_Floor1"
    }
   ]
  },
  "Shading_Control_ID_00000011-0000-4000-8000-000000000011_Building_R_F2": {
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000011-0000-4000-8000-000000000011_Building_R_F3": {
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000011-0000-4000-8000-000000000011_Building_R_F4": {
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_186ab8b4-0234-490f-9d78-bf20c8a835f7_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_df8662ec-1f87-4bb0-9486-61e4f246d5e6_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_2e6c7f8d-f140-4878-a855-e46219169383_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000005-0000-4000-8000-000000000005_Building_F_F1": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor1"
    }
   ]
  },
  "Shading_Control_ID_00000005-0000-4000-8000-000000000005_Building_F_F2": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000005-0000-4000-8000-000000000005_Building_F_F3": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000005-0000-4000-8000-000000000005_Building_F_F4": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_be0a5aa7-c9a2-4c3c-9526-b6acdbe935fd_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000005-0000-4000-8000-000000000005_Building_F_F5": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_6974947e-3a1d-414c-8d30-bbec3325a1e0_Floor5"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_66a3e8f1-8393-4caa-8584-b4588337dd5f_Floor5"
    }
   ]
  },
  "Shading_Control_ID_00000006-0000-4000-8000-000000000006_Building_G_F1": {
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_e6cb4e75-a9a5-4296-bc6f-cb0e79dc70e8"
    },
    {
     "fenestration_surface_name": "Window_UUID_29cf973b-350f-4356-a60b-d43d797fbe0a"
    }
   ]
  },
  "Shading_Control_ID_00000006-0000-4000-8000-000000000006_Building_G_F2": {
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_16337003-b49c-47a5-be04-bb921264de79"
    },
    {
     "fenestration_surface_name": "Window_UUID_ec34b3e2-560d-4d65-bdcd-98fd2516113d"
    },
    {
     "fenestration_surface_name": "Window_UUID_bb81ae0e-015e-42f9-9d0e-358f300cd9dd"
    },
    {
     "fenestration_surface_name": "Window_UUID_7cb4f1f5-e0b7-42b6-b0da-b5b98ca44181"
    }
   ]
  },
  "Shading_Control_ID_00000006-0000-4000-8000-000000000006_Building_G_F3": {
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_ad810531-2a26-4bea-bf4d-6160170e730a"
    },
    {
     "fenestration_surface_name": "Window_UUID_b83db21f-8c60-40be-a296-cc177492f164"
    },
    {
     "fenestration_surface_name": "Window_UUID_c6eb89bb-57d5-42e5-a5b6-1f05c1911684"
    },
    {
     "fenestration_surface_name": "Window_UUID_405dc60a-8dde-4af9-a299-16c06683db56"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000006-0000-4000-8000-000000000006_Building_G_F4": {
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_4a644d01-d474-45b0-ab94-f56e33c6ce56"
    },
    {
     "fenestration_surface_name": "Window_UUID_59d26a8c-58c0-48bb-94ed-04f573fa6fc6"
    },
    {
     "fenestration_surface_name": "Window_UUID_2ec2a443-65c0-4d6a-9a68-cfce0fa5ff7c"
    },
    {
     "fenestration_surface_name": "Window_UUID_dc1e4bf3-1316-4012-9043-f092ee3e0f7e"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_8c4171c3-fa50-4ff6-a52d-02d77d2ead34_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_194681c6-dd12-4e3f-bed0-30fcf858b244_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000009-0000-4000-8000-000000000009_Building_J_F1": {
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_Floor1"
    }
   ]
  },
  "Shading_Control_ID_00000009-0000-4000-8000-000000000009_Building_J_F2": {
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000009-0000-4000-8000-000000000009_Building_J_F3": {
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_dece2deb-00a1-47a7-8775-b2f94bcfd086_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000009-0000-4000-8000-000000000009_Building_J_F4": {
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d943a3cb-f6bc-430a-837e-4f2f6ba5f7e9_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_eb3a9d71-d417-4faf-9ce0-39aa33235790_Floor4"
    }
   ]
  },
  "Shading_Control_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1": {
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_Floor1"
    }
   ]
  },
  "Shading_Control_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2": {
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_Floor2"
    }
   ]
  },
  "Shading_Control_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3": {
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_Floor3"
    }
   ]
  },
  "Shading_Control_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4": {
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_94153be7-0b52-4745-9bf2-c16048c93b11_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_3f9a39ca-cf31-4086-83c6-81841c6b83d1_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000008-0000-4000-8000-000000000008_Building_I_F3": {
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_5ff40446-a2fe-4ec8-8c8b-d62155066a52_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d45e5464-a152-49eb-8e95-08baf9e8dd0d_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000008-0000-4000-8000-000000000008_Building_I_F4": {
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d45e5464-a152-49eb-8e95-08baf9e8dd0d_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000008-0000-4000-8000-000000000008_Building_I_F1": {
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_Floor1"
    }
   ]
  },
  "Shading_Control_ID_00000008-0000-4000-8000-000000000008_Building_I_F2": {
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_a951d05e-d540-40e3-9d50-1972bfbe1144_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_e41b38cb-8038-494f-9941-4dac117cb0c5_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000003-0000-4000-8000-000000000003_Building_D_F1": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor1"
    }
   ]
  },
  "Shading_Control_ID_00000003-0000-4000-8000-000000000003_Building_D_F2": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor2"
    }
   ]
  },
  "Shading_Control_ID_00000003-0000-4000-8000-000000000003_Building_D_F3": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor3"
    }
   ]
  },
  "Shading_Control_ID_00000003-0000-4000-8000-000000000003_Building_D_F4": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor4"
    }
   ]
  },
  "Shading_Control_ID_00000003-0000-4000-8000-000000000003_Building_D_F5": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_d23dc29f-d521-4465-a9b8-5cc14cf86bf3_Floor5"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_52e8ae26-789a-4220-9848-c06cb7d3d41e_Floor5"
    }
   ]
  },
  "Shading_Control_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_89f7bd2f-86d7-47dc-9cbe-71bb703253d9"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor2"
    }
   ]
  },
  "Shading_Control_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_04e6ad73-e62e-44fe-b784-855c8e1e92d4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor3"
    }
   ]
  },
  "Shading_Control_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_e7a94e72-195d-4427-958a-a2e9da40bfea"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor4"
    }
   ]
  },
  "Shading_Control_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_a4b6d0f8-69b7-4b49-bd9d-e12d2690c8e0"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor5"
    }
   ]
  },
  "Shading_Control_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_ac2d4b3c-eabd-4c2f-a7a2-38527e9917a7"
    },
    {
     "fenestration_surface_name": "Window_UUID_15e1626d-199c-4062-8ae5-ec3544634dc5"
    },
    {
     "fenestration_surface_name": "Window_UUID_69c15b94-f58d-43ce-a8a1-d8d4fb4c86c7"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_4454cb4c-02ad-4a59-b29e-558ba6a484f6_Floor1"
    }
   ]
  },
  "Shading_Control_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_f4295b62-ddbd-47d2-a628-6641817ebba6"
    }
   ]
  },
  "Shading_Control_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_668ffd3e-99fb-40c7-9f21-25a2883eb7ef"
    }
   ]
  },
  "Shading_Control_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_23f94db3-35ff-46cb-82c8-84b24be0008f"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_Floor3"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_Floor3"
    }
   ]
  },
  "Shading_Control_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_79bf9aae-3b0c-465e-ad4c-4a1a89afddf2"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_Floor4"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_Floor4"
    }
   ]
  },
  "Shading_Control_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_UUID_7bc538e2-e074-4de2-93d3-0359650dbd9a"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_0b522355-9d99-4f20-9078-d4d1abf2a525_Floor5"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_29d79c97-3a38-4223-95cc-e65ad5398bca_Floor5"
    }
   ]
  },
  "Shading_Control_ID_00000007-0000-4000-8000-000000000007_Building_H_F1": {
   "zone_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "shading_type": "InteriorShade",
   "shading_control_type": "OnIfScheduleAllows",
   "schedule_name": "Shading_Schedule",
   "shading_control_is_scheduled": "Yes",
   "shading_device_material_name": "Shading_Material",
   "fenestration_surfaces": [
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_c0f6a725-8be4-4e8a-90e5-6fffdfd07bb2_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_3f625452-3107-4b44-b387-0a49ddb1497e_Floor1"
    },
    {
     "fenestration_surface_name": "Window_WallSurface_UUID_0d8aedab-04cd-4d04-b6ef-577616b17e03_Floor1"
    }
   ]
  }
 },
 "ZoneVentilation:WindandStackOpenArea": {
  "Window_Ventilation_ID_00000010-0000-4000-8000-000000000010_Building_Q_F1": {
   "zone_or_space_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "opening_area": 14.451862307220912,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000010-0000-4000-8000-000000000010_Building_Q_F2": {
   "zone_or_space_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "opening_area": 14.12320323191906,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000010-0000-4000-8000-000000000010_Building_Q_F3": {
   "zone_or_space_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "opening_area": 11.232774615917535,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000010-0000-4000-8000-000000000010_Building_Q_F4": {
   "zone_or_space_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "opening_area": 10.284537933776871,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000002-0000-4000-8000-000000000002_Building_C_F1": {
   "zone_or_space_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "opening_area": 19.513751405546394,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000002-0000-4000-8000-000000000002_Building_C_F2": {
   "zone_or_space_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "opening_area": 19.51375140554639,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000002-0000-4000-8000-000000000002_Building_C_F3": {
   "zone_or_space_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "opening_area": 19.5137514055464,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000002-0000-4000-8000-000000000002_Building_C_F4": {
   "zone_or_space_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "opening_area": 19.5137514055464,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000002-0000-4000-8000-000000000002_Building_C_F5": {
   "zone_or_space_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "opening_area": 19.5137514055464,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000002-0000-4000-8000-000000000002_Building_C_F6": {
   "zone_or_space_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "opening_area": 19.51375140554638,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000004-0000-4000-8000-000000000004_Building_E_F1": {
   "zone_or_space_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "opening_area": 17.771566739630384,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000004-0000-4000-8000-000000000004_Building_E_F2": {
   "zone_or_space_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "opening_area": 7.667953566403815,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000004-0000-4000-8000-000000000004_Building_E_F3": {
   "zone_or_space_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "opening_area": 19.15025036538966,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1": {
   "zone_or_space_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "opening_area": 6.287805621306499,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2": {
   "zone_or_space_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "opening_area": 6.287805621306497,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3": {
   "zone_or_space_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "opening_area": 6.287805621306497,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4": {
   "zone_or_space_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "opening_area": 6.287805621306497,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3": {
   "zone_or_space_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "opening_area": 8.809781655519156,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4": {
   "zone_or_space_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "opening_area": 13.139056954232299,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5": {
   "zone_or_space_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "opening_area": 9.252619523624166,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1": {
   "zone_or_space_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "opening_area": 20.591474932870987,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2": {
   "zone_or_space_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "opening_area": 12.844694384208076,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1": {
   "zone_or_space_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "opening_area": 14.889047180365829,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2": {
   "zone_or_space_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "opening_area": 14.889047180365836,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3": {
   "zone_or_space_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "opening_area": 14.889047180365832,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4": {
   "zone_or_space_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "opening_area": 11.623354659612733,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000000-0000-4000-8000-000000000000_Building_A_F1": {
   "zone_or_space_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "opening_area": 6.742407767193241,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000000-0000-4000-8000-000000000000_Building_A_F2": {
   "zone_or_space_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "opening_area": 6.742407767193244,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000000-0000-4000-8000-000000000000_Building_A_F3": {
   "zone_or_space_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "opening_area": 6.742407767193235,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000000-0000-4000-8000-000000000000_Building_A_F4": {
   "zone_or_space_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "opening_area": 6.742407767193244,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000001-0000-4000-8000-000000000001_Building_B_F4": {
   "zone_or_space_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "opening_area": 36.42606699681576,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000001-0000-4000-8000-000000000001_Building_B_F3": {
   "zone_or_space_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "opening_area": 52.897363131542775,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000001-0000-4000-8000-000000000001_Building_B_F1": {
   "zone_or_space_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "opening_area": 58.08700126387852,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000001-0000-4000-8000-000000000001_Building_B_F2": {
   "zone_or_space_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "opening_area": 58.08700126387855,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000011-0000-4000-8000-000000000011_Building_R_F1": {
   "zone_or_space_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "opening_area": 16.564362073228807,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000011-0000-4000-8000-000000000011_Building_R_F2": {
   "zone_or_space_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "opening_area": 16.564362073228807,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000011-0000-4000-8000-000000000011_Building_R_F3": {
   "zone_or_space_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "opening_area": 16.564362073228818,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000011-0000-4000-8000-000000000011_Building_R_F4": {
   "zone_or_space_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "opening_area": 15.856965686933197,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000005-0000-4000-8000-000000000005_Building_F_F1": {
   "zone_or_space_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "opening_area": 5.381337738388136,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000005-0000-4000-8000-000000000005_Building_F_F2": {
   "zone_or_space_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "opening_area": 7.198485744816153,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000005-0000-4000-8000-000000000005_Building_F_F3": {
   "zone_or_space_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "opening_area": 10.063835252557983,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000005-0000-4000-8000-000000000005_Building_F_F4": {
   "zone_or_space_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "opening_area": 10.292332085276973,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000005-0000-4000-8000-000000000005_Building_F_F5": {
   "zone_or_space_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "opening_area": 7.463308429615807,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000006-0000-4000-8000-000000000006_Building_G_F1": {
   "zone_or_space_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "opening_area": 6.427941614966061,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000006-0000-4000-8000-000000000006_Building_G_F2": {
   "zone_or_space_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "opening_area": 9.069234366306713,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000006-0000-4000-8000-000000000006_Building_G_F3": {
   "zone_or_space_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "opening_area": 14.7392708807015,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000006-0000-4000-8000-000000000006_Building_G_F4": {
   "zone_or_space_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "opening_area": 12.341609284175611,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000009-0000-4000-8000-000000000009_Building_J_F1": {
   "zone_or_space_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "opening_area": 13.64651979964893,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000009-0000-4000-8000-000000000009_Building_J_F2": {
   "zone_or_space_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "opening_area": 13.64651979964893,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000009-0000-4000-8000-000000000009_Building_J_F3": {
   "zone_or_space_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "opening_area": 38.27405948076647,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000009-0000-4000-8000-000000000009_Building_J_F4": {
   "zone_or_space_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "opening_area": 15.393457877737704,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1": {
   "zone_or_space_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "opening_area": 7.577339805976407,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2": {
   "zone_or_space_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "opening_area": 7.577339805976402,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3": {
   "zone_or_space_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "opening_area": 7.577339805976408,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4": {
   "zone_or_space_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "opening_area": 7.577339805976406,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000008-0000-4000-8000-000000000008_Building_I_F3": {
   "zone_or_space_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "opening_area": 16.81525437626968,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000008-0000-4000-8000-000000000008_Building_I_F4": {
   "zone_or_space_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "opening_area": 10.843472511115845,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000008-0000-4000-8000-000000000008_Building_I_F1": {
   "zone_or_space_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "opening_area": 19.39357204601251,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000008-0000-4000-8000-000000000008_Building_I_F2": {
   "zone_or_space_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "opening_area": 9.547469239005924,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000003-0000-4000-8000-000000000003_Building_D_F1": {
   "zone_or_space_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "opening_area": 13.790491067666029,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000003-0000-4000-8000-000000000003_Building_D_F2": {
   "zone_or_space_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "opening_area": 13.790491067666022,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000003-0000-4000-8000-000000000003_Building_D_F3": {
   "zone_or_space_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "opening_area": 13.790491067666032,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000003-0000-4000-8000-000000000003_Building_D_F4": {
   "zone_or_space_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "opening_area": 13.790491067666032,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000003-0000-4000-8000-000000000003_Building_D_F5": {
   "zone_or_space_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "opening_area": 13.87452952717484,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2": {
   "zone_or_space_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "opening_area": 11.724662822600639,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3": {
   "zone_or_space_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "opening_area": 10.69854300118371,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4": {
   "zone_or_space_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "opening_area": 9.39469287044399,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5": {
   "zone_or_space_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "opening_area": 9.246633328577065,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1": {
   "zone_or_space_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "opening_area": 11.488719391041965,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1": {
   "zone_or_space_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "opening_area": 12.969708404493256,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2": {
   "zone_or_space_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "opening_area": 7.622313581915235,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3": {
   "zone_or_space_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "opening_area": 12.70280031752328,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4": {
   "zone_or_space_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "opening_area": 12.32916600191085,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5": {
   "zone_or_space_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "opening_area": 12.304172974417654,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  },
  "Window_Ventilation_ID_00000007-0000-4000-8000-000000000007_Building_H_F1": {
   "zone_or_space_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "opening_area": 18.89349195483192,
   "opening_area_fraction_schedule_name": "Window_Open_Schedule",
   "effective_angle": 0,
   "discharge_coefficient_for_opening": 0.65,
   "minimum_indoor_temperature": 22,
   "maximum_indoor_temperature": 100,
   "delta_temperature": -100,
   "minimum_outdoor_temperature": 15,
   "maximum_outdoor_temperature": 30,
   "maximum_wind_speed": 40
  }
 },
 "Output:Surfaces:List": {
  "Output:Surfaces:List 1": {
   "report_type": "Details"
  }
 },
 "ThermostatSetpoint:SingleHeating": {
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  },
  "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Heating Only Setpoint": {
   "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
  }
 },
 "ZoneControl:Thermostat": {
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Heating Only Setpoint"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Heating Only Setpoint"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Heating Only Setpoint"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Heating Only Setpoint"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Heating Only Setpoint"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Heating Only Setpoint"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Heating Only Setpoint"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Heating Only Setpoint"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Heating Only Setpoint"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Heating Only Setpoint"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Thermostat": {
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Heating Only Setpoint"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Thermostat": {
   "zone_or_zonelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Heating Only Setpoint"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Heating Only Setpoint"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Heating Only Setpoint"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Heating Only Setpoint"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Heating Only Setpoint"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Heating Only Setpoint"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Heating Only Setpoint"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Heating Only Setpoint"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Heating Only Setpoint"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Heating Only Setpoint"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Heating Only Setpoint"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Heating Only Setpoint"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Heating Only Setpoint"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Heating Only Setpoint"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Heating Only Setpoint"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Heating Only Setpoint"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Heating Only Setpoint"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Heating Only Setpoint"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Heating Only Setpoint"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Heating Only Setpoint"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Heating Only Setpoint"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Heating Only Setpoint"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Heating Only Setpoint"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Heating Only Setpoint"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Heating Only Setpoint"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Heating Only Setpoint"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Heating Only Setpoint"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Heating Only Setpoint"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Heating Only Setpoint"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Heating Only Setpoint"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Heating Only Setpoint"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Heating Only Setpoint"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Heating Only Setpoint"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Heating Only Setpoint"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Heating Only Setpoint"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Heating Only Setpoint"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Heating Only Setpoint"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Heating Only Setpoint"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Heating Only Setpoint"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Thermostat": {
   "zone_or_zonelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Heating Only Setpoint"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Heating Only Setpoint"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Heating Only Setpoint"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Heating Only Setpoint"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Heating Only Setpoint"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Heating Only Setpoint"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Heating Only Setpoint"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Heating Only Setpoint"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Heating Only Setpoint"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Heating Only Setpoint"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Heating Only Setpoint"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Heating Only Setpoint"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Heating Only Setpoint"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Heating Only Setpoint"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Heating Only Setpoint"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Heating Only Setpoint"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Heating Only Setpoint"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Heating Only Setpoint"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Heating Only Setpoint"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Heating Only Setpoint"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Heating Only Setpoint"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Heating Only Setpoint"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Heating Only Setpoint"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Heating Only Setpoint"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Heating Only Setpoint"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Heating Only Setpoint"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Thermostat": {
   "zone_or_zonelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Heating Only Setpoint"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Heating Only Setpoint"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Heating Only Setpoint"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Heating Only Setpoint"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Heating Only Setpoint"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Heating Only Setpoint"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Heating Only Setpoint"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Heating Only Setpoint"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Heating Only Setpoint"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Heating Only Setpoint"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Heating Only Setpoint"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Thermostat": {
   "zone_or_zonelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Heating Only Setpoint"
  },
  "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Thermostat": {
   "zone_or_zonelist_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "control_type_schedule_name": "Heating Only Control Type Sched",
   "control_1_object_type": "ThermostatSetpoint:SingleHeating",
   "control_1_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Heating Only Setpoint"
  }
 },
 "ZoneHVAC:IdealLoadsAirSystem": {
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Ideal Loads": {
