   "zone_supply_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Ideal Loads": {
   "zone_supply_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  },
  "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Ideal Loads": {
   "zone_supply_air_node_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Inlet Node",
   "maximum_heating_supply_air_temperature": 50,
   "minimum_cooling_supply_air_temperature": 13,
   "maximum_heating_supply_air_humidity_ratio": 0.0156,
   "minimum_cooling_supply_air_humidity_ratio": 0.0077,
   "heating_limit": "NoLimit",
   "cooling_limit": "LimitCapacity",
   "maximum_cooling_air_flow_rate": 0,
   "maximum_total_cooling_capacity": 0
  }
 },
 "ZoneHVAC:EquipmentList": {
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  },
  "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Equipment List": {
   "load_distribution_scheme": "SequentialLoad",
   "equipment": [
    {
     "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
     "zone_equipment_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Ideal Loads",
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1
    }
   ]
  }
 },
 "ZoneHVAC:EquipmentConnections": {
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Connections": {
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "zone_conditioning_equipment_list_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Inlet Node",
   "zone_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Return Node"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Connections": {
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "zone_conditioning_equipment_list_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Inlet Node",
   "zone_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Return Node"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Connections": {
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "zone_conditioning_equipment_list_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Inlet Node",
   "zone_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Return Node"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Connections": {
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "zone_conditioning_equipment_list_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Inlet Node",
   "zone_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Return Node"
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Connections": {
   "zone_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "zone_conditioning_equipment_list_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Inlet Node",
   "zone_air_node_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Return Node"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Connections": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "zone_conditioning_equipment_list_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Inlet Node",
   "zone_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Return Node"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Connections": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "zone_conditioning_equipment_list_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Inlet Node",
   "zone_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Return Node"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Connections": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "zone_conditioning_equipment_list_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Inlet Node",
   "zone_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Return Node"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Connections": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "zone_conditioning_equipment_list_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Inlet Node",
   "zone_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Return Node"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Connections": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "zone_conditioning_equipment_list_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Inlet Node",
   "zone_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Return Node"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Connections": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "zone_conditioning_equipment_list_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Inlet Node",
   "zone_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Return Node"
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Connections": {
   "zone_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "zone_conditioning_equipment_list_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Inlet Node",
   "zone_air_node_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Return Node"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Connections": {
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "zone_conditioning_equipment_list_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Inlet Node",
   "zone_air_node_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Return Node"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Connections": {
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "zone_conditioning_equipment_list_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Inlet Node",
   "zone_air_node_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Return Node"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Connections": {
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "zone_conditioning_equipment_list_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Inlet Node",
   "zone_air_node_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Return Node"
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Connections": {
   "zone_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "zone_conditioning_equipment_list_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Inlet Node",
   "zone_air_node_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Return Node"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Connections": {
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "zone_conditioning_equipment_list_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Inlet Node",
   "zone_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Return Node"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Connections": {
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "zone_conditioning_equipment_list_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Inlet Node",
   "zone_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Return Node"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Connections": {
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "zone_conditioning_equipment_list_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Inlet Node",
   "zone_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Return Node"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Connections": {
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "zone_conditioning_equipment_list_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Inlet Node",
   "zone_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Return Node"
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Connections": {
   "zone_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "zone_conditioning_equipment_list_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Inlet Node",
   "zone_air_node_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Return Node"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Connections": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "zone_conditioning_equipment_list_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Inlet Node",
   "zone_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Return Node"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Connections": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "zone_conditioning_equipment_list_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Inlet Node",
   "zone_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Return Node"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Connections": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "zone_conditioning_equipment_list_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Inlet Node",
   "zone_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Return Node"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Connections": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "zone_conditioning_equipment_list_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Inlet Node",
   "zone_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Return Node"
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Connections": {
   "zone_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "zone_conditioning_equipment_list_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Inlet Node",
   "zone_air_node_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Return Node"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Connections": {
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "zone_conditioning_equipment_list_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Inlet Node",
   "zone_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Return Node"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Connections": {
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "zone_conditioning_equipment_list_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Inlet Node",
   "zone_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Return Node"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Connections": {
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "zone_conditioning_equipment_list_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Inlet Node",
   "zone_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Return Node"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Connections": {
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "zone_conditioning_equipment_list_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Inlet Node",
   "zone_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Return Node"
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Connections": {
   "zone_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "zone_conditioning_equipment_list_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Inlet Node",
   "zone_air_node_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Return Node"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Connections": {
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "zone_conditioning_equipment_list_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Inlet Node",
   "zone_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Return Node"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Connections": {
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "zone_conditioning_equipment_list_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Inlet Node",
   "zone_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Return Node"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Connections": {
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "zone_conditioning_equipment_list_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Inlet Node",
   "zone_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Return Node"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Connections": {
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "zone_conditioning_equipment_list_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Inlet Node",
   "zone_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Return Node"
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Connections": {
   "zone_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "zone_conditioning_equipment_list_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Inlet Node",
   "zone_air_node_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Return Node"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Connections": {
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "zone_conditioning_equipment_list_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Inlet Node",
   "zone_air_node_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Return Node"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Connections": {
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "zone_conditioning_equipment_list_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Inlet Node",
   "zone_air_node_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Return Node"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Connections": {
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "zone_conditioning_equipment_list_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Inlet Node",
   "zone_air_node_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Return Node"
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Connections": {
   "zone_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "zone_conditioning_equipment_list_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Inlet Node",
   "zone_air_node_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Return Node"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Connections": {
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "zone_conditioning_equipment_list_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Inlet Node",
   "zone_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Return Node"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Connections": {
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "zone_conditioning_equipment_list_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Inlet Node",
   "zone_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Return Node"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Connections": {
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "zone_conditioning_equipment_list_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Inlet Node",
   "zone_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Return Node"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Connections": {
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "zone_conditioning_equipment_list_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Inlet Node",
   "zone_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Return Node"
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Connections": {
   "zone_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "zone_conditioning_equipment_list_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Inlet Node",
   "zone_air_node_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Return Node"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Connections": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "zone_conditioning_equipment_list_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Inlet Node",
   "zone_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Return Node"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Connections": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "zone_conditioning_equipment_list_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Inlet Node",
   "zone_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Return Node"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Connections": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "zone_conditioning_equipment_list_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Inlet Node",
   "zone_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Return Node"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Connections": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "zone_conditioning_equipment_list_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Inlet Node",
   "zone_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Return Node"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Connections": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "zone_conditioning_equipment_list_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Inlet Node",
   "zone_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Return Node"
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Connections": {
   "zone_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "zone_conditioning_equipment_list_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Inlet Node",
   "zone_air_node_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Return Node"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Connections": {
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "zone_conditioning_equipment_list_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Inlet Node",
   "zone_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Return Node"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Connections": {
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "zone_conditioning_equipment_list_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Inlet Node",
   "zone_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Return Node"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Connections": {
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "zone_conditioning_equipment_list_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Inlet Node",
   "zone_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Return Node"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Connections": {
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "zone_conditioning_equipment_list_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Inlet Node",
   "zone_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Return Node"
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Connections": {
   "zone_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "zone_conditioning_equipment_list_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Inlet Node",
   "zone_air_node_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Return Node"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Connections": {
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "zone_conditioning_equipment_list_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Inlet Node",
   "zone_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Return Node"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Connections": {
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "zone_conditioning_equipment_list_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Inlet Node",
   "zone_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Return Node"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Connections": {
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "zone_conditioning_equipment_list_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Inlet Node",
   "zone_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Return Node"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Connections": {
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "zone_conditioning_equipment_list_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Inlet Node",
   "zone_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Return Node"
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Connections": {
   "zone_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "zone_conditioning_equipment_list_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Inlet Node",
   "zone_air_node_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Return Node"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Connections": {
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "zone_conditioning_equipment_list_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Inlet Node",
   "zone_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Return Node"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Connections": {
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "zone_conditioning_equipment_list_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Inlet Node",
   "zone_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Return Node"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Connections": {
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "zone_conditioning_equipment_list_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Inlet Node",
   "zone_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Return Node"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Connections": {
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "zone_conditioning_equipment_list_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Inlet Node",
   "zone_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Return Node"
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Connections": {
   "zone_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "zone_conditioning_equipment_list_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Inlet Node",
   "zone_air_node_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Return Node"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Connections": {
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "zone_conditioning_equipment_list_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Inlet Node",
   "zone_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Return Node"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Connections": {
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "zone_conditioning_equipment_list_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Inlet Node",
   "zone_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Return Node"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Connections": {
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "zone_conditioning_equipment_list_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Inlet Node",
   "zone_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Return Node"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Connections": {
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "zone_conditioning_equipment_list_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Inlet Node",
   "zone_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Return Node"
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Connections": {
   "zone_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "zone_conditioning_equipment_list_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Inlet Node",
   "zone_air_node_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Return Node"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Connections": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "zone_conditioning_equipment_list_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Inlet Node",
   "zone_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Return Node"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Connections": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "zone_conditioning_equipment_list_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Inlet Node",
   "zone_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Return Node"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Connections": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "zone_conditioning_equipment_list_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Inlet Node",
   "zone_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Return Node"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Connections": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "zone_conditioning_equipment_list_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Inlet Node",
   "zone_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Return Node"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Connections": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "zone_conditioning_equipment_list_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Inlet Node",
   "zone_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Return Node"
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Connections": {
   "zone_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "zone_conditioning_equipment_list_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Inlet Node",
   "zone_air_node_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Return Node"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Connections": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "zone_conditioning_equipment_list_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Inlet Node",
   "zone_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Return Node"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Connections": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "zone_conditioning_equipment_list_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Inlet Node",
   "zone_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Return Node"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Connections": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "zone_conditioning_equipment_list_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Inlet Node",
   "zone_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Return Node"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Connections": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "zone_conditioning_equipment_list_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Inlet Node",
   "zone_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Return Node"
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Connections": {
   "zone_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "zone_conditioning_equipment_list_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Inlet Node",
   "zone_air_node_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Return Node"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Connections": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "zone_conditioning_equipment_list_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Inlet Node",
   "zone_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Return Node"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Connections": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "zone_conditioning_equipment_list_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Inlet Node",
   "zone_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Return Node"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Connections": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "zone_conditioning_equipment_list_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Inlet Node",
   "zone_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Return Node"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Connections": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "zone_conditioning_equipment_list_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Inlet Node",
   "zone_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Return Node"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Connections": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "zone_conditioning_equipment_list_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Inlet Node",
   "zone_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Return Node"
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Connections": {
   "zone_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "zone_conditioning_equipment_list_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Inlet Node",
   "zone_air_node_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Node",
   "zone_return_air_node_or_nodelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Return Node"
  },
  "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Connections": {
   "zone_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "zone_conditioning_equipment_list_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Equipment List",
   "zone_air_inlet_node_or_nodelist_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Inlet Node",
   "zone_air_node_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Node",
   "zone_return_air_node_or_nodelist_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Return Node"
  }
 },
 "ZoneInfiltration:DesignFlowRate": {
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000010-0000-4000-8000-000000000010_Building_Q_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F6 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F6",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000002-0000-4000-8000-000000000002_Building_C_F7 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000002-0000-4000-8000-000000000002_Building_C_F7",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000004-0000-4000-8000-000000000004_Building_E_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000004-0000-4000-8000-000000000004_Building_E_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000c-0000-4000-8000-00000000000c_Building_M_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000b-0000-4000-8000-00000000000b_Building_L_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000e-0000-4000-8000-00000000000e_Building_O_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000000-0000-4000-8000-000000000000_Building_A_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000000-0000-4000-8000-000000000000_Building_A_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000001-0000-4000-8000-000000000001_Building_B_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000001-0000-4000-8000-000000000001_Building_B_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000011-0000-4000-8000-000000000011_Building_R_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000011-0000-4000-8000-000000000011_Building_R_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000005-0000-4000-8000-000000000005_Building_F_F6 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000005-0000-4000-8000-000000000005_Building_F_F6",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000006-0000-4000-8000-000000000006_Building_G_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000006-0000-4000-8000-000000000006_Building_G_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000009-0000-4000-8000-000000000009_Building_J_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000009-0000-4000-8000-000000000009_Building_J_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000d-0000-4000-8000-00000000000d_Building_N_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000008-0000-4000-8000-000000000008_Building_I_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000008-0000-4000-8000-000000000008_Building_I_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000003-0000-4000-8000-000000000003_Building_D_F6 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000003-0000-4000-8000-000000000003_Building_D_F6",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000f-0000-4000-8000-00000000000f_Building_P_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F2",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F3",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F4",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F5",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_0000000a-0000-4000-8000-00000000000a_Building_K_F6",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  },
  "ID_00000007-0000-4000-8000-000000000007_Building_H_F1 Infiltration": {
   "zone_or_zonelist_or_space_or_spacelist_name": "ID_00000007-0000-4000-8000-000000000007_Building_H_F1",
   "schedule_name": "Infiltration_Schedule",
   "design_flow_rate_calculation_method": "AirChanges/Hour",
   "air_changes_per_hour": 1.0,
   "constant_term_coefficient": 1.0,
   "temperature_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0
  }
 },
 "Material": {
  "DefaultWallMaterial": {
   "roughness": "MediumRough",
   "thickness": 0.1,
   "conductivity": 0.5,
   "density": 1000.0,
   "specific_heat": 1000.0
  },
  "DefaultRoofMaterial": {
   "roughness": "MediumRough",
   "thickness": 0.1,
   "conductivity": 0.5,
   "density": 1000.0,
   "specific_heat": 1000.0
  },
  "DefaultFloorMaterial": {
   "roughness": "MediumRough",
   "thickness": 0.1,
   "conductivity": 0.5,
   "density": 1000.0,
   "specific_heat": 1000.0
  },
  "DefaultDoorMaterial": {
   "roughness": "MediumSmooth",
   "thickness": 0.05,
   "conductivity": 0.5,
   "density": 1000.0,
   "specific_heat": 1000.0
  },
  "BE_GypsumBlock_Material": {
   "roughness": "MediumSmooth",
   "thickness": 0.1,
   "conductivity": 0.4,
   "density": 900.0,
   "specific_heat": 1000.0
  },
  "WALL_MATERIAL_BE_O_01_EXISTING": {
   "conductivity": 0.22,
   "density": 900.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.7
  },
  "ROOF_MATERIAL_BE_O_01_EXISTING": {
   "conductivity": 0.23,
   "density": 800.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.75,
   "specific_heat": 920.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.75
  },
  "FLOOR_MATERIAL_BE_O_01_EXISTING": {
   "conductivity": 0.079,
   "density": 2000.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.6,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.6
  },
  "DOOR_MATERIAL_BE_O_01_EXISTING": {
   "conductivity": 0.16,
   "density": 700.0,
   "roughness": "MediumSmooth",
   "solar_absorptance": 0.7,
   "specific_heat": 1300.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.04,
   "visible_absorptance": 0.7
  },
  "WALL_MATERIAL_BE_MFH_01_EXISTING": {
   "conductivity": 0.22,
   "density": 900.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.7
  },
  "ROOF_MATERIAL_BE_MFH_01_EXISTING": {
   "conductivity": 0.35,
   "density": 800.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.75,
   "specific_heat": 920.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.75
  },
  "FLOOR_MATERIAL_BE_MFH_01_EXISTING": {
   "conductivity": 0.068,
   "density": 2000.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.6,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.6
  },
  "DOOR_MATERIAL_BE_MFH_01_EXISTING": {
   "conductivity": 0.16,
   "density": 700.0,
   "roughness": "MediumSmooth",
   "solar_absorptance": 0.7,
   "specific_heat": 1300.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.04,
   "visible_absorptance": 0.7
  },
  "WALL_MATERIAL_BE_AB_02_EXISTING": {
   "conductivity": 0.17,
   "density": 900.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.7
  },
  "ROOF_MATERIAL_BE_AB_02_EXISTING": {
   "conductivity": 0.35,
   "density": 800.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.75,
   "specific_heat": 920.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.75
  },
  "FLOOR_MATERIAL_BE_AB_02_EXISTING": {
   "conductivity": 0.068,
   "density": 2000.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.6,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.6
  },
  "DOOR_MATERIAL_BE_AB_02_EXISTING": {
   "conductivity": 0.16,
   "density": 700.0,
   "roughness": "MediumSmooth",
   "solar_absorptance": 0.7,
   "specific_heat": 1300.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.04,
   "visible_absorptance": 0.7
  },
  "WALL_MATERIAL_BE_TH_01_EXISTING": {
   "conductivity": 0.22,
   "density": 900.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.7
  },
  "ROOF_MATERIAL_BE_TH_01_EXISTING": {
   "conductivity": 0.17,
   "density": 800.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.75,
   "specific_heat": 920.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.75
  },
  "FLOOR_MATERIAL_BE_TH_01_EXISTING": {
   "conductivity": 0.085,
   "density": 2000.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.6,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.6
  },
  "DOOR_MATERIAL_BE_TH_01_EXISTING": {
   "conductivity": 0.16,
   "density": 700.0,
   "roughness": "MediumSmooth",
   "solar_absorptance": 0.7,
   "specific_heat": 1300.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.04,
   "visible_absorptance": 0.7
  },
  "WALL_MATERIAL_BE_SFH_01_EXISTING": {
   "conductivity": 0.22,
   "density": 900.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.7
  },
  "ROOF_MATERIAL_BE_SFH_01_EXISTING": {
   "conductivity": 0.17,
   "density": 800.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.75,
   "specific_heat": 920.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.75
  },
  "FLOOR_MATERIAL_BE_SFH_01_EXISTING": {
   "conductivity": 0.085,
   "density": 2000.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.6,
   "specific_heat": 840.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.6
  },
  "DOOR_MATERIAL_BE_SFH_01_EXISTING": {
   "conductivity": 0.16,
   "density": 700.0,
   "roughness": "MediumSmooth",
   "solar_absorptance": 0.7,
   "specific_heat": 1300.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.04,
   "visible_absorptance": 0.7
  }
 },
 "Construction": {
  "DefaultWall": {
   "outside_layer": "DefaultWallMaterial"
  },
  "DefaultRoof": {
   "outside_layer": "DefaultRoofMaterial"
  },
  "DefaultFloor": {
   "outside_layer": "DefaultFloorMaterial"
  },
  "DefaultExposedFloor": {
   "outside_layer": "DefaultFloorMaterial"
  },
  "DefaultDoor": {
   "outside_layer": "DefaultDoorMaterial"
  },
  "DefaultWindow": {
   "outside_layer": "DefaultGlass"
  },
  "BE_Internal_Partition_Const": {
   "outside_layer": "BE_GypsumBlock_Material"
  },
  "WALL_CONSTRUCTION_BE_O_01_EXISTING": {
   "outside_layer": "WALL_MATERIAL_BE_O_01_EXISTING"
  },
  "ROOF_CONSTRUCTION_BE_O_01_EXISTING": {
   "outside_layer": "ROOF_MATERIAL_BE_O_01_EXISTING"
  },
  "FLOOR_CONSTRUCTION_BE_O_01_EXISTING": {
   "outside_layer": "FLOOR_MATERIAL_BE_O_01_EXISTING"
  },
  "WINDOW_CONSTRUCTION_BE_O_01_EXISTING": {
   "outside_layer": "GLASS_BE_O_01_EXISTING",
   "layer_2": "AIR_GAP_BE_O_01_EXISTING",
   "layer_3": "GLASS_BE_O_01_EXISTING"
  },
  "DOOR_CONSTRUCTION_BE_O_01_EXISTING": {
   "outside_layer": "DOOR_MATERIAL_BE_O_01_EXISTING"
  },
  "WALL_CONSTRUCTION_BE_MFH_01_EXISTING": {
   "outside_layer": "WALL_MATERIAL_BE_MFH_01_EXISTING"
  },
  "ROOF_CONSTRUCTION_BE_MFH_01_EXISTING": {
   "outside_layer": "ROOF_MATERIAL_BE_MFH_01_EXISTING"
  },
  "FLOOR_CONSTRUCTION_BE_MFH_01_EXISTING": {
   "outside_layer": "FLOOR_MATERIAL_BE_MFH_01_EXISTING"
  },
  "WINDOW_CONSTRUCTION_BE_MFH_01_EXISTING": {
   "outside_layer": "GLASS_BE_MFH_01_EXISTING",
   "layer_2": "AIR_GAP_BE_MFH_01_EXISTING",
   "layer_3": "GLASS_BE_MFH_01_EXISTING"
  },
  "DOOR_CONSTRUCTION_BE_MFH_01_EXISTING": {
   "outside_layer": "DOOR_MATERIAL_BE_MFH_01_EXISTING"
  },
  "WALL_CONSTRUCTION_BE_AB_02_EXISTING": {
   "outside_layer": "WALL_MATERIAL_BE_AB_02_EXISTING"
  },
  "ROOF_CONSTRUCTION_BE_AB_02_EXISTING": {
   "outside_layer": "ROOF_MATERIAL_BE_AB_02_EXISTING"
  },
  "FLOOR_CONSTRUCTION_BE_AB_02_EXISTING": {
   "outside_layer": "FLOOR_MATERIAL_BE_AB_02_EXISTING"
  },
  "WINDOW_CONSTRUCTION_BE_AB_02_EXISTING": {
   "outside_layer": "GLASS_BE_AB_02_EXISTING",
   "layer_2": "AIR_GAP_BE_AB_02_EXISTING",
   "layer_3": "GLASS_BE_AB_02_EXISTING"
  },
  "DOOR_CONSTRUCTION_BE_AB_02_EXISTING": {
   "outside_layer": "DOOR_MATERIAL_BE_AB_02_EXISTING"
  },
  "WALL_CONSTRUCTION_BE_TH_01_EXISTING": {
   "outside_layer": "WALL_MATERIAL_BE_TH_01_EXISTING"
  },
  "ROOF_CONSTRUCTION_BE_TH_01_EXISTING": {
   "outside_layer": "ROOF_MATERIAL_BE_TH_01_EXISTING"
  },
  "FLOOR_CONSTRUCTION_BE_TH_01_EXISTING": {
   "outside_layer": "FLOOR_MATERIAL_BE_TH_01_EXISTING"
  },
  "WINDOW_CONSTRUCTION_BE_TH_01_EXISTING": {
   "outside_layer": "GLASS_BE_TH_01_EXISTING",
   "layer_2": "AIR_GAP_BE_TH_01_EXISTING",
   "layer_3": "GLASS_BE_TH_01_EXISTING"
  },
  "DOOR_CONSTRUCTION_BE_TH_01_EXISTING": {
   "outside_layer": "DOOR_MATERIAL_BE_TH_01_EXISTING"
  },
  "WALL_CONSTRUCTION_BE_SFH_01_EXISTING": {
   "outside_layer": "WALL_MATERIAL_BE_SFH_01_EXISTING"
  },
  "ROOF_CONSTRUCTION_BE_SFH_01_EXISTING": {
   "outside_layer": "ROOF_MATERIAL_BE_SFH_01_EXISTING"
  },
  "FLOOR_CONSTRUCTION_BE_SFH_01_EXISTING": {
   "outside_layer": "FLOOR_MATERIAL_BE_SFH_01_EXISTING"
  },
  "WINDOW_CONSTRUCTION_BE_SFH_01_EXISTING": {
   "outside_layer": "GLASS_BE_SFH_01_EXISTING",
   "layer_2": "AIR_GAP_BE_SFH_01_EXISTING",
   "layer_3": "GLASS_BE_SFH_01_EXISTING"
  },
  "DOOR_CONSTRUCTION_BE_SFH_01_EXISTING": {
   "outside_layer": "DOOR_MATERIAL_BE_SFH_01_EXISTING"
  }
 },
 "Construction:AirBoundary": {
  "Perim_to_Core_Air_Wall": {
   "air_exchange_method": "SimpleMixing",
   "simple_mixing_air_changes_per_hour": 0.5
  }
 },
 "WindowMaterial:Glazing": {
  "DefaultGlass": {
   "optical_data_type": "SpectralAverage",
   "thickness": 0.006,
   "solar_transmittance_at_normal_incidence": 0.775,
   "front_side_solar_reflectance_at_normal_incidence": 0.071,
   "back_side_solar_reflectance_at_normal_incidence": 0.071,
   "visible_transmittance_at_normal_incidence": 0.881,
   "front_side_visible_reflectance_at_normal_incidence": 0.08,
   "back_side_visible_reflectance_at_normal_incidence": 0.08,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "front_side_infrared_hemispherical_emissivity": 0.84,
   "back_side_infrared_hemispherical_emissivity": 0.84,
   "conductivity": 0.9
  },
  "GLASS_BE_O_01_EXISTING": {
   "back_side_infrared_hemispherical_emissivity": 0.84,
   "back_side_solar_reflectance_at_normal_incidence": 0.071,
   "back_side_visible_reflectance_at_normal_incidence": 0.08,
   "conductivity": 1.0,
   "front_side_infrared_hemispherical_emissivity": 0.84,
   "front_side_solar_reflectance_at_normal_incidence": 0.071,
   "front_side_visible_reflectance_at_normal_incidence": 0.08,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "optical_data_type": "SpectralAverage",
   "solar_transmittance_at_normal_incidence": 0.775,
   "thickness": 0.006,
   "visible_transmittance_at_normal_incidence": 0.881
  },
  "GLASS_BE_MFH_01_EXISTING": {
   "back_side_infrared_hemispherical_emissivity": 0.84,
   "back_side_solar_reflectance_at_normal_incidence": 0.071,
   "back_side_visible_reflectance_at_normal_incidence": 0.08,
   "conductivity": 1.0,
   "front_side_infrared_hemispherical_emissivity": 0.84,
   "front_side_solar_reflectance_at_normal_incidence": 0.071,
   "front_side_visible_reflectance_at_normal_incidence": 0.08,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "optical_data_type": "SpectralAverage",
   "solar_transmittance_at_normal_incidence": 0.775,
   "thickness": 0.006,
   "visible_transmittance_at_normal_incidence": 0.881
  },
  "GLASS_BE_AB_02_EXISTING": {
   "back_side_infrared_hemispherical_emissivity": 0.84,
   "back_side_solar_reflectance_at_normal_incidence": 0.071,
   "back_side_visible_reflectance_at_normal_incidence": 0.08,
   "conductivity": 1.0,
   "front_side_infrared_hemispherical_emissivity": 0.84,
   "front_side_solar_reflectance_at_normal_incidence": 0.071,
   "front_side_visible_reflectance_at_normal_incidence": 0.08,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "optical_data_type": "SpectralAverage",
   "solar_transmittance_at_normal_incidence": 0.775,
   "thickness": 0.006,
   "visible_transmittance_at_normal_incidence": 0.881
  },
  "GLASS_BE_TH_01_EXISTING": {
   "back_side_infrared_hemispherical_emissivity": 0.84,
   "back_side_solar_reflectance_at_normal_incidence": 0.071,
   "back_side_visible_reflectance_at_normal_incidence": 0.08,
   "conductivity": 1.0,
   "front_side_infrared_hemispherical_emissivity": 0.84,
   "front_side_solar_reflectance_at_normal_incidence": 0.071,
   "front_side_visible_reflectance_at_normal_incidence": 0.08,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "optical_data_type": "SpectralAverage",
   "solar_transmittance_at_normal_incidence": 0.775,
   "thickness": 0.006,
   "visible_transmittance_at_normal_incidence": 0.881
  },
  "GLASS_BE_SFH_01_EXISTING": {
   "back_side_infrared_hemispherical_emissivity": 0.84,
   "back_side_solar_reflectance_at_normal_incidence": 0.071,
   "back_side_visible_reflectance_at_normal_incidence": 0.08,
   "conductivity": 1.0,
   "front_side_infrared_hemispherical_emissivity": 0.84,
   "front_side_solar_reflectance_at_normal_incidence": 0.071,
   "front_side_visible_reflectance_at_normal_incidence": 0.08,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "optical_data_type": "SpectralAverage",
   "solar_transmittance_at_normal_incidence": 0.775,
   "thickness": 0.006,
   "visible_transmittance_at_normal_incidence": 0.881
  }
 },
 "WindowMaterial:Gas": {
  "AIR_GAP_BE_O_01_EXISTING": {
   "gas_type": "Air",
   "thickness": 0.012
  },
  "AIR_GAP_BE_MFH_01_EXISTING": {
   "gas_type": "Air",
   "thickness": 0.012
  },
  "AIR_GAP_BE_AB_02_EXISTING": {
   "gas_type": "Air",
   "thickness": 0.012
  },
  "AIR_GAP_BE_TH_01_EXISTING": {
   "gas_type": "Air",
   "thickness": 0.012
  },
  "AIR_GAP_BE_SFH_01_EXISTING": {
   "gas_type": "Air",
   "thickness": 0.012
  }
 },
 "ScheduleTypeLimits": {
  "Fraction": {
   "name": "Fraction",
   "lower_limit_value": 0,
   "upper_limit_value": 1,
   "numeric_type": "Continuous",
   "unit_type": "Dimensionless"
  },
  "On/Off": {
   "lower_limit_value": 0.0,
   "upper_limit_value": 1.0,
   "numeric_type": "Discrete",
   "unit_type": "Dimensionless"
  },
  "Any Number": {
   "lower_limit_value": -1000000.0,
   "upper_limit_value": 1000000.0,
   "numeric_type": "Continuous",
   "unit_type": "Dimensionless"
  },
  "Temperature": {
   "name": "Temperature",
   "lower_limit_value": -100.0,
   "upper_limit_value": 200.0,
   "numeric_type": "Continuous",
   "unit_type": "Temperature"
  },
  "Control Type": {
   "name": "Control Type",
   "lower_limit_value": 0,
   "upper_limit_value": 4,
   "numeric_type": "Discrete",
   "unit_type": "Control"
  }
 },
 "Schedule:Compact": {
  "People_Number_Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays"
    },
    {
     "field": "Until: 07:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 09:00"
    },
    {
     "field": 0.5
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.1
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "For: Weekends Holidays AllOtherDays"
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.8
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "People_Activity_Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 07:00"
    },
    {
     "field": 72.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 120.0
    }
   ],
   "schedule_type_limits_name": "Any Number"
  },
  "Lighting_Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.5
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "Until: 23:00"
    },
    {
     "field": 0.8
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "For: Weekends Holidays AllOtherDays"
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.1
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.8
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "Equipment_Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.2
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.6
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.2
    },
    {
     "field": "Until: 23:00"
    },
    {
     "field": 0.8
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.2
    },
    {
     "field": "For: Weekends Holidays AllOtherDays"
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.2
    },
    {
     "field": "Until: 23:00"
    },
    {
     "field": 0.6
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.2
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "Infiltration_Schedule": {
   "schedule_type_limits_name": "Fraction",
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    }
   ]
  },
  "Heating Setpoint Schedule": {
   "schedule_type_limits_name": "Temperature",
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 21.0
    }
   ]
  },
  "Heating Only Control Type Sched": {
   "schedule_type_limits_name": "Control Type",
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1
    }
   ]
  },
  "Shading_Schedule": {
   "schedule_type_limits_name": "Fraction",
   "data": [
    {
     "field": "Through: 03/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Through: 09/30"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 19:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    }
   ]
  },
  "Window_Open_Schedule": {
   "schedule_type_limits_name": "Fraction",
   "data": [
    {
     "field": "Through: 03/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Through: 09/30"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 07:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 20:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    }
   ]
  }
 },
 "Output:Variable": {
  "OutputVariable 1": {
   "variable_name": "Site Outdoor Air Drybulb Temperature",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 2": {
   "variable_name": "Zone Air Temperature",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 3": {
   "variable_name": "Zone Mean Radiant Temperature",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 4": {
   "variable_name": "Zone Air Relative Humidity",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 5": {
   "variable_name": "Zone Operative Temperature",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 6": {
   "variable_name": "Zone Air System Sensible Cooling Energy",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 7": {
   "variable_name": "Zone Air System Sensible Heating Energy",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 8": {
   "variable_name": "Zone Ideal Loads Supply Air Total Heating Rate",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 9": {
   "variable_name": "Zone Ideal Loads Supply Air Total Heating Energy",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 10": {
   "variable_name": "Zone Lights Electricity Rate",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 11": {
   "variable_name": "Zone Lights Electricity Energy",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 12": {
   "variable_name": "Zone Electric Equipment Electricity Rate",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  },
  "OutputVariable 13": {
   "variable_name": "Zone Electric Equipment Electricity Energy",
   "reporting_frequency": "Hourly",
   "key_value": "*"
  }
 },
 "Output:Meter": {
  "Electricity:Facility": {
   "key_name": "Electricity:Facility",
   "reporting_frequency": "Hourly"
  }
 },
 "Shading:Site:Detailed": {
  "Context_RoofSurface_UUID_21f6198f-b7a0-4f70-8c8a-122b5194f22a": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.94252077009878,
     "vertex_y_coordinate": 196.86979529896053,
     "vertex_z_coordinate": 18.5198
    },
    {
     "vertex_x_coordinate": 217.65317677010898,
     "vertex_y_coordinate": 194.7168352989538,
     "vertex_z_coordinate": 18.5296
    },
    {
     "vertex_x_coordinate": 217.84556077010348,
     "vertex_y_coordinate": 194.13392329894123,
     "vertex_z_coordinate": 18.5323
    },
    {
     "vertex_x_coordinate": 229.48050478010555,
     "vertex_y_coordinate": 198.2703072989534,
     "vertex_z_coordinate": 18.9778
    },
    {
     "vertex_x_coordinate": 226.7238967801095,
     "vertex_y_coordinate": 201.7284192989464,
     "vertex_z_coordinate": 18.9044
    },
    {
     "vertex_x_coordinate": 220.9167927801027,
     "vertex_y_coordinate": 198.70608329895185,
     "vertex_z_coordinate": 18.6751
    },
    {
     "vertex_x_coordinate": 218.15647277008975,
     "vertex_y_coordinate": 197.26941129894112,
     "vertex_z_coordinate": 18.5661
    }
   ]
  },
  "Context_WallSurface_UUID_f1b45dcf-0f02-4e71-bf8b-f782df38bf67": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.84556229342707,
     "vertex_y_coordinate": 194.133923801739,
     "vertex_z_coordinate": 18.5323
    },
    {
     "vertex_x_coordinate": 217.65316021512263,
     "vertex_y_coordinate": 194.71682983459323,
     "vertex_z_coordinate": 18.5296
    },
    {
     "vertex_x_coordinate": 216.94252230139682,
     "vertex_y_coordinate": 196.86979580440675,
     "vertex_z_coordinate": 18.5198
    },
    {
     "vertex_x_coordinate": 216.94252230139682,
     "vertex_y_coordinate": 196.86979580440675,
     "vertex_z_coordinate": 4.3543
    },
    {
     "vertex_x_coordinate": 217.84556229342707,
     "vertex_y_coordinate": 194.133923801739,
     "vertex_z_coordinate": 4.3543
    }
   ]
  },
  "Context_WallSurface_UUID_cdf6c93d-8c1d-4edf-90b1-6d363be41806": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.15647277008975,
     "vertex_y_coordinate": 197.26941129894112,
     "vertex_z_coordinate": 18.5661
    },
    {
     "vertex_x_coordinate": 218.15647277008975,
     "vertex_y_coordinate": 197.26941129894112,
     "vertex_z_coordinate": 4.3543
    },
    {
     "vertex_x_coordinate": 216.94252077009878,
     "vertex_y_coordinate": 196.86979529896053,
     "vertex_z_coordinate": 4.3543
    },
    {
     "vertex_x_coordinate": 216.94252077009878,
     "vertex_y_coordinate": 196.86979529896053,
     "vertex_z_coordinate": 18.5198
    }
   ]
  },
  "Context_WallSurface_UUID_717e8a6b-1a60-4f07-9fa8-b4ee47844da0": {
   "vertices": [
    {
     "vertex_x_coordinate": 226.72389408346498,
     "vertex_y_coordinate": 201.72842448021402,
     "vertex_z_coordinate": 18.9044
    },
    {
     "vertex_x_coordinate": 226.72389408346498,
     "vertex_y_coordinate": 201.72842448021402,
     "vertex_z_coordinate": 4.3543
    },
    {
     "vertex_x_coordinate": 218.15646991087124,
     "vertex_y_coordinate": 197.26941679258016,
     "vertex_z_coordinate": 4.3543
    },
    {
     "vertex_x_coordinate": 218.15646991087124,
     "vertex_y_coordinate": 197.26941679258016,
     "vertex_z_coordinate": 18.5661
    },
    {
     "vertex_x_coordinate": 220.91680379625177,
     "vertex_y_coordinate": 198.7060621328128,
     "vertex_z_coordinate": 18.6751
    }
   ]
  },
  "Context_WallSurface_UUID_9fcb5f19-e77b-4313-b622-b9aae71f47d5": {
   "vertices": [
    {
     "vertex_x_coordinate": 229.48050478010555,
     "vertex_y_coordinate": 198.2703072989534,
     "vertex_z_coordinate": 18.9778
    },
    {
     "vertex_x_coordinate": 229.48050478010555,
     "vertex_y_coordinate": 198.2703072989534,
     "vertex_z_coordinate": 4.3543
    },
    {
     "vertex_x_coordinate": 226.7238967801095,
     "vertex_y_coordinate": 201.7284192989464,
     "vertex_z_coordinate": 4.3543
    },
    {
     "vertex_x_coordinate": 226.7238967801095,
     "vertex_y_coordinate": 201.7284192989464,
     "vertex_z_coordinate": 18.9044
    }
   ]
  },
  "Context_WallSurface_UUID_a7b109e4-5be1-4917-b627-4df2221d044e": {
   "vertices": [
    {
     "vertex_x_coordinate": 229.48050478010555,
     "vertex_y_coordinate": 198.2703072989534,
     "vertex_z_coordinate": 18.9778
    },
    {
     "vertex_x_coordinate": 217.84556077010348,
     "vertex_y_coordinate": 194.13392329894123,
     "vertex_z_coordinate": 18.5323
    },
    {
     "vertex_x_coordinate": 217.84556077010348,
     "vertex_y_coordinate": 194.13392329894123,
     "vertex_z_coordinate": 4.3543
    },
    {
     "vertex_x_coordinate": 229.48050478010555,
     "vertex_y_coordinate": 198.2703072989534,
     "vertex_z_coordinate": 4.3543
    }
   ]
  },
  "Context_RoofSurface_UUID_081f3849-3839-45ff-b0c5-fa3df17c22cd": {
   "vertices": [
    {
     "vertex_x_coordinate": 222.1268407801108,
     "vertex_y_coordinate": 173.8764512789494,
     "vertex_z_coordinate": 17.1733
    },
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 17.348399999999998
    },
    {
     "vertex_x_coordinate": 231.22284078010125,
     "vertex_y_coordinate": 174.39485128896195,
     "vertex_z_coordinate": 17.217399999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_d262fcfe-1e59-4fb3-bfd1-57f306eac2e2": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.22284078010125,
     "vertex_y_coordinate": 174.39485128896195,
     "vertex_z_coordinate": 17.217399999999998
    },
    {
     "vertex_x_coordinate": 232.4822676301119,
     "vertex_y_coordinate": 172.85548025896423,
     "vertex_z_coordinate": 17.26586683
    },
    {
     "vertex_x_coordinate": 231.98789678010507,
     "vertex_y_coordinate": 174.43843528896105,
     "vertex_z_coordinate": 17.2211
    }
   ]
  },
  "Context_RoofSurface_UUID_7f05ff37-bc79-47df-8848-abeb934d16bd": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.22818491011276,
     "vertex_y_coordinate": 169.4337556489627,
     "vertex_z_coordinate": 17.28801322
    },
    {
     "vertex_x_coordinate": 222.1268407801108,
     "vertex_y_coordinate": 173.8764512789494,
     "vertex_z_coordinate": 17.1733
    },
    {
     "vertex_x_coordinate": 221.51391277011135,
     "vertex_y_coordinate": 173.84150728894747,
     "vertex_z_coordinate": 17.20655
    }
   ]
  },
  "Context_RoofSurface_UUID_5940223c-c92b-44d2-bc19-807c75c01478": {
   "vertices": [
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 17.348399999999998
    },
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 17.3644
    },
    {
     "vertex_x_coordinate": 232.4822676301119,
     "vertex_y_coordinate": 172.85548025896423,
     "vertex_z_coordinate": 17.26586683
    }
   ]
  },
  "Context_RoofSurface_UUID_e7a48745-6935-422c-9ed3-3c1fc9021f42": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.1521847700933,
     "vertex_y_coordinate": 168.2613472789526,
     "vertex_z_coordinate": 17.3096
    },
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 17.3226
    },
    {
     "vertex_x_coordinate": 221.22818491011276,
     "vertex_y_coordinate": 169.4337556489627,
     "vertex_z_coordinate": 17.28801322
    }
   ]
  },
  "Context_RoofSurface_UUID_886adf8d-1729-4242-81d8-0b655cf76a11": {
   "vertices": [
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 17.348399999999998
    },
    {
     "vertex_x_coordinate": 232.4822676301119,
     "vertex_y_coordinate": 172.85548025896423,
     "vertex_z_coordinate": 17.26586683
    },
    {
     "vertex_x_coordinate": 231.22284078010125,
     "vertex_y_coordinate": 174.39485128896195,
     "vertex_z_coordinate": 17.217399999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_bf66b96f-5b7b-4138-9633-f13fdfc445d6": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 17.3644
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 17.3784
    },
    {
     "vertex_x_coordinate": 232.4822676301119,
     "vertex_y_coordinate": 172.85548025896423,
     "vertex_z_coordinate": 17.26586683
    }
   ]
  },
  "Context_RoofSurface_UUID_892619a8-36ce-4f48-a02c-0275ddc08919": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.22818491011276,
     "vertex_y_coordinate": 169.4337556489627,
     "vertex_z_coordinate": 17.28801322
    },
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 17.3226
    },
    {
     "vertex_x_coordinate": 222.1268407801108,
     "vertex_y_coordinate": 173.8764512789494,
     "vertex_z_coordinate": 17.1733
    }
   ]
  },
  "Context_RoofSurface_UUID_3ef2831e-2243-4aaa-81a5-fe16e2d505ab": {
   "vertices": [
    {
     "vertex_x_coordinate": 222.1268407801108,
     "vertex_y_coordinate": 173.8764512789494,
     "vertex_z_coordinate": 17.1733
    },
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 17.3226
    },
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 17.348399999999998
    }
   ]
  },
  "Context_WallSurface_UUID_6e74815a-156e-4b4f-93a5-d6ca8841238d": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.98789642186603,
     "vertex_y_coordinate": 174.43844157471904,
     "vertex_z_coordinate": 17.2211
    },
    {
     "vertex_x_coordinate": 231.98789642186603,
     "vertex_y_coordinate": 174.43844157471904,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 221.5139124096895,
     "vertex_y_coordinate": 173.8415136129479,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 221.5139124096895,
     "vertex_y_coordinate": 173.8415136129479,
     "vertex_z_coordinate": 17.20655
    },
    {
     "vertex_x_coordinate": 222.1268411189376,
     "vertex_y_coordinate": 173.87644533373532,
     "vertex_z_coordinate": 17.1733
    },
    {
     "vertex_x_coordinate": 231.2228414263227,
     "vertex_y_coordinate": 174.3948399501096,
     "vertex_z_coordinate": 17.217399999999998
    }
   ]
  },
  "Context_WallSurface_UUID_9d6eb296-6733-4edb-8a71-06286515df2f": {
   "vertices": [
    {
     "vertex_x_coordinate": 233.7850167902361,
     "vertex_y_coordinate": 168.68413127900567,
     "vertex_z_coordinate": 17.3784
    },
    {
     "vertex_x_coordinate": 233.7850167902361,
     "vertex_y_coordinate": 168.68413127900567,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 231.9878967802215,
     "vertex_y_coordinate": 174.43843528899015,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 231.9878967802215,
     "vertex_y_coordinate": 174.43843528899015,
     "vertex_z_coordinate": 17.2211
    },
    {
     "vertex_x_coordinate": 232.4822676294134,
     "vertex_y_coordinate": 172.8554802587314,
     "vertex_z_coordinate": 17.26586683
    }
   ]
  },
  "Context_WallSurface_UUID_06417b59-7e39-4b82-b6ee-bd5ab0546a99": {
   "vertices": [
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 17.3784
    },
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 17.3644
    },
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 4.437099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_a14084ff-9a59-4ae4-ad12-8eeb2769770c": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 17.3644
    },
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 17.348399999999998
    },
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 4.437099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_baf68dc1-f59b-40af-b173-7d0a47b7c7ed": {
   "vertices": [
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 17.348399999999998
    },
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 17.3226
    },
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 4.437099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_038034a5-2e03-4c7b-b25f-ab1c131dc557": {
   "vertices": [
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 17.3226
    },
    {
     "vertex_x_coordinate": 221.1521847700933,
     "vertex_y_coordinate": 168.2613472789526,
     "vertex_z_coordinate": 17.3096
    },
    {
     "vertex_x_coordinate": 221.1521847700933,
     "vertex_y_coordinate": 168.2613472789526,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 4.437099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_8fb4a449-e3a3-4e30-a8ad-027942fc0c7b": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.15218477029703,
     "vertex_y_coordinate": 168.2613472789526,
     "vertex_z_coordinate": 17.3096
    },
    {
     "vertex_x_coordinate": 221.22818490903592,
     "vertex_y_coordinate": 169.4337556490209,
     "vertex_z_coordinate": 17.28801322
    },
    {
     "vertex_x_coordinate": 221.51391277031507,
     "vertex_y_coordinate": 173.84150728894747,
     "vertex_z_coordinate": 17.20655
    },
    {
     "vertex_x_coordinate": 221.51391277031507,
     "vertex_y_coordinate": 173.84150728894747,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 221.15218477029703,
     "vertex_y_coordinate": 168.2613472789526,
     "vertex_z_coordinate": 4.437099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_2a3ba54f-90ce-4af9-9a09-fde029785547": {
   "vertices": [
    {
     "vertex_x_coordinate": 124.23487271010526,
     "vertex_y_coordinate": 268.2024031089677,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 124.23487271010526,
     "vertex_y_coordinate": 268.2024031089677,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 125.8918967100908,
     "vertex_y_coordinate": 250.85744309896836,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 125.8918967100908,
     "vertex_y_coordinate": 250.85744309896836,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_WallSurface_UUID_a44efd18-76a3-43f6-a503-f37d18e1234f": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.06917672010604,
     "vertex_y_coordinate": 269.00221110894927,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.06917672010604,
     "vertex_y_coordinate": 269.00221110894927,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 124.23487271010526,
     "vertex_y_coordinate": 268.2024031089677,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 124.23487271010526,
     "vertex_y_coordinate": 268.2024031089677,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_WallSurface_UUID_212b180b-6bce-48ec-ae3b-b299295ab677": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.74987734967726,
     "vertex_y_coordinate": 262.6305627399706,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.74987734967726,
     "vertex_y_coordinate": 262.6305627399706,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 132.06917335969047,
     "vertex_y_coordinate": 269.0022107499535,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 132.06917335969047,
     "vertex_y_coordinate": 269.0022107499535,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_RoofSurface_UUID_2c17bf76-3e3f-418a-9741-a4d022deb7a4": {
   "vertices": [
    {
     "vertex_x_coordinate": 124.23487271010526,
     "vertex_y_coordinate": 268.2024031089677,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 125.8918967100908,
     "vertex_y_coordinate": 250.85744309896836,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.48976992009557,
     "vertex_y_coordinate": 251.6018611389445,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 131.66810210011317,
     "vertex_y_coordinate": 260.73311051895143,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.99652813011198,
     "vertex_y_coordinate": 260.85286408895627,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 133.81551016011508,
     "vertex_y_coordinate": 251.75144038896542,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 135.43892495011096,
     "vertex_y_coordinate": 251.9346053589543,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 135.0169342001027,
     "vertex_y_coordinate": 256.6259556389414,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.8189361501136,
     "vertex_y_coordinate": 256.7881870889687,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.73888266010908,
     "vertex_y_coordinate": 257.67777424896485,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 135.41525529010687,
     "vertex_y_coordinate": 257.5586616889632,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 135.00362831010716,
     "vertex_y_coordinate": 262.13282890894334,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.32725568010937,
     "vertex_y_coordinate": 262.2519414589624,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.25617500010412,
     "vertex_y_coordinate": 263.0418189589691,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.74988071009284,
     "vertex_y_coordinate": 262.6305630989664,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.18674472009297,
     "vertex_y_coordinate": 267.9014751089562,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.06917672010604,
     "vertex_y_coordinate": 269.00221110894927,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_RoofSurface_UUID_9f0df858-a4fe-4404-9c27-4b17ed36fb40": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.00362831010716,
     "vertex_y_coordinate": 262.13282890894334,
     "vertex_z_coordinate": 25.01160241
    },
    {
     "vertex_x_coordinate": 135.41525529010687,
     "vertex_y_coordinate": 257.5586616889632,
     "vertex_z_coordinate": 25.03523292
    },
    {
     "vertex_x_coordinate": 136.73888266010908,
     "vertex_y_coordinate": 257.67777424896485,
     "vertex_z_coordinate": 24.99719358
    },
    {
     "vertex_x_coordinate": 136.32725568010937,
     "vertex_y_coordinate": 262.2519414589624,
     "vertex_z_coordinate": 24.97348441
    }
   ]
  },
  "Context_RoofSurface_UUID_476df1a0-f118-4586-b943-eb81da508830": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.25617500010412,
     "vertex_y_coordinate": 263.0418189589691,
     "vertex_z_coordinate": 23.03919346
    },
    {
     "vertex_x_coordinate": 136.73888266010908,
     "vertex_y_coordinate": 257.67777424896485,
     "vertex_z_coordinate": 23.06682422
    },
    {
     "vertex_x_coordinate": 136.8189361501136,
     "vertex_y_coordinate": 256.7881870889687,
     "vertex_z_coordinate": 23.0714
    },
    {
     "vertex_x_coordinate": 138.1377501001116,
     "vertex_y_coordinate": 256.9067753989657,
     "vertex_z_coordinate": 23.03339443
    },
    {
     "vertex_x_coordinate": 137.57836072010105,
     "vertex_y_coordinate": 263.19689910896705,
     "vertex_z_coordinate": 23.00080611
    }
   ]
  },
  "Context_RoofSurface_UUID_66e2c337-8646-4e3d-a2eb-402e4a6e9daf": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.43892495011096,
     "vertex_y_coordinate": 251.9346053589543,
     "vertex_z_coordinate": 26.31508959
    },
    {
     "vertex_x_coordinate": 138.54872872011038,
     "vertex_y_coordinate": 252.28547509896453,
     "vertex_z_coordinate": 26.29682269
    },
    {
     "vertex_x_coordinate": 138.1377501001116,
     "vertex_y_coordinate": 256.9067753989657,
     "vertex_z_coordinate": 24.915205059999998
    },
    {
     "vertex_x_coordinate": 136.8189361501136,
     "vertex_y_coordinate": 256.7881870889687,
     "vertex_z_coordinate": 24.913999999999998
    },
    {
     "vertex_x_coordinate": 135.0169342001027,
     "vertex_y_coordinate": 256.6259556389414,
     "vertex_z_coordinate": 24.912399999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_94d84254-38ef-41ab-88e9-c51298e487c9": {
   "vertices": [
    {
     "vertex_x_coordinate": 127.43533019011375,
     "vertex_y_coordinate": 252.7989903089474,
     "vertex_z_coordinate": 24.9631
    },
    {
     "vertex_x_coordinate": 129.47292713008937,
     "vertex_y_coordinate": 252.99353984894697,
     "vertex_z_coordinate": 23.7611
    },
    {
     "vertex_x_coordinate": 128.30281896010274,
     "vertex_y_coordinate": 265.2419334789447,
     "vertex_z_coordinate": 23.7309
    },
    {
     "vertex_x_coordinate": 126.26522236008896,
     "vertex_y_coordinate": 265.04732290896936,
     "vertex_z_coordinate": 24.9329
    }
   ]
  },
  "Context_RoofSurface_UUID_cbb0ca66-7a96-4c63-b169-97fc15152980": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.66810210011317,
     "vertex_y_coordinate": 260.73311051895143,
     "vertex_z_coordinate": 24.6972
    },
    {
     "vertex_x_coordinate": 132.48976992009557,
     "vertex_y_coordinate": 251.6018611389445,
     "vertex_z_coordinate": 24.69719872
    },
    {
     "vertex_x_coordinate": 133.81551016011508,
     "vertex_y_coordinate": 251.75144038896542,
     "vertex_z_coordinate": 23.79720004
    },
    {
     "vertex_x_coordinate": 132.99652813011198,
     "vertex_y_coordinate": 260.85286408895627,
     "vertex_z_coordinate": 23.7972
    }
   ]
  },
  "Context_WallSurface_UUID_2b14cbc0-8426-48dd-a637-26d871ef7777": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.66810210011317,
     "vertex_y_coordinate": 260.73311051895143,
     "vertex_z_coordinate": 24.6972
    },
    {
     "vertex_x_coordinate": 131.66810210011317,
     "vertex_y_coordinate": 260.73311051895143,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.48976992009557,
     "vertex_y_coordinate": 251.6018611389445,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.48976992009557,
     "vertex_y_coordinate": 251.6018611389445,
     "vertex_z_coordinate": 24.69719872
    }
   ]
  },
  "Context_WallSurface_UUID_70874704-731c-4aa7-9492-e1d1365b8f65": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.66810210011317,
     "vertex_y_coordinate": 260.73311051895143,
     "vertex_z_coordinate": 24.6972
    },
    {
     "vertex_x_coordinate": 132.99652813011198,
     "vertex_y_coordinate": 260.85286408895627,
     "vertex_z_coordinate": 23.7972
    },
    {
     "vertex_x_coordinate": 132.99652813011198,
     "vertex_y_coordinate": 260.85286408895627,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 131.66810210011317,
     "vertex_y_coordinate": 260.73311051895143,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_WallSurface_UUID_1e49846c-3c44-473b-bcdd-4ea22f6ef59a": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.81551016011508,
     "vertex_y_coordinate": 251.75144038896542,
     "vertex_z_coordinate": 23.79720004
    },
    {
     "vertex_x_coordinate": 133.81551016011508,
     "vertex_y_coordinate": 251.75144038896542,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.99652813011198,
     "vertex_y_coordinate": 260.85286408895627,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 132.99652813011198,
     "vertex_y_coordinate": 260.85286408895627,
     "vertex_z_coordinate": 23.7972
    }
   ]
  },
  "Context_WallSurface_UUID_dadd2ec0-f9e9-4019-961e-95d540be4c65": {
   "vertices": [
    {
     "vertex_x_coordinate": 127.43533019011375,
     "vertex_y_coordinate": 252.7989903089474,
     "vertex_z_coordinate": 24.9631
    },
    {
     "vertex_x_coordinate": 127.43533019011375,
     "vertex_y_coordinate": 252.7989903089474,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 129.47292713008937,
     "vertex_y_coordinate": 252.99353984894697,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 129.47292713008937,
     "vertex_y_coordinate": 252.99353984894697,
     "vertex_z_coordinate": 23.7611
    }
   ]
  },
  "Context_WallSurface_UUID_aa3aaa90-dcc7-4ea2-a754-52f0b755fa30": {
   "vertices": [
    {
     "vertex_x_coordinate": 127.43533019011375,
     "vertex_y_coordinate": 252.7989903089474,
     "vertex_z_coordinate": 24.9631
    },
    {
     "vertex_x_coordinate": 126.26522236008896,
     "vertex_y_coordinate": 265.04732290896936,
     "vertex_z_coordinate": 24.9329
    },
    {
     "vertex_x_coordinate": 126.26522236008896,
     "vertex_y_coordinate": 265.04732290896936,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 127.43533019011375,
     "vertex_y_coordinate": 252.7989903089474,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_WallSurface_UUID_2553c297-8c48-44ae-bcca-0210fae1c4e2": {
   "vertices": [
    {
     "vertex_x_coordinate": 126.26522236008896,
     "vertex_y_coordinate": 265.04732290896936,
     "vertex_z_coordinate": 24.9329
    },
    {
     "vertex_x_coordinate": 128.30281896010274,
     "vertex_y_coordinate": 265.2419334789447,
     "vertex_z_coordinate": 23.7309
    },
    {
     "vertex_x_coordinate": 128.30281896010274,
     "vertex_y_coordinate": 265.2419334789447,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 126.26522236008896,
     "vertex_y_coordinate": 265.04732290896936,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_WallSurface_UUID_2294f3fe-f15c-4a4e-8b12-a76ee05e1988": {
   "vertices": [
    {
     "vertex_x_coordinate": 129.47292713008937,
     "vertex_y_coordinate": 252.99353984894697,
     "vertex_z_coordinate": 23.7611
    },
    {
     "vertex_x_coordinate": 129.47292713008937,
     "vertex_y_coordinate": 252.99353984894697,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 128.30281896010274,
     "vertex_y_coordinate": 265.2419334789447,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 128.30281896010274,
     "vertex_y_coordinate": 265.2419334789447,
     "vertex_z_coordinate": 23.7309
    }
   ]
  },
  "Context_WallSurface_UUID_509963c2-ab36-4b9d-9653-2ede5dab3240": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.43892495011096,
     "vertex_y_coordinate": 251.9346053589543,
     "vertex_z_coordinate": 26.31508959
    },
    {
     "vertex_x_coordinate": 135.0169342001027,
     "vertex_y_coordinate": 256.6259556389414,
     "vertex_z_coordinate": 24.912399999999998
    },
    {
     "vertex_x_coordinate": 135.0169342001027,
     "vertex_y_coordinate": 256.6259556389414,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 135.43892495011096,
     "vertex_y_coordinate": 251.9346053589543,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_WallSurface_UUID_98d3811b-548b-41ec-8b9f-21b57c073f63": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.41525529010687,
     "vertex_y_coordinate": 257.5586616889632,
     "vertex_z_coordinate": 25.03523292
    },
    {
     "vertex_x_coordinate": 135.41525529010687,
     "vertex_y_coordinate": 257.5586616889632,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.73888266010908,
     "vertex_y_coordinate": 257.67777424896485,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.73888266010908,
     "vertex_y_coordinate": 257.67777424896485,
     "vertex_z_coordinate": 24.99719358
    }
   ]
  },
  "Context_WallSurface_UUID_ad60edfb-8cc6-4f36-9996-0d2fb9881242": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.41525529010687,
     "vertex_y_coordinate": 257.5586616889632,
     "vertex_z_coordinate": 25.03523292
    },
    {
     "vertex_x_coordinate": 135.00362831010716,
     "vertex_y_coordinate": 262.13282890894334,
     "vertex_z_coordinate": 25.01160241
    },
    {
     "vertex_x_coordinate": 135.00362831010716,
     "vertex_y_coordinate": 262.13282890894334,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 135.41525529010687,
     "vertex_y_coordinate": 257.5586616889632,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_WallSurface_UUID_244938fb-c302-4d5f-86ac-350508531091": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.00362831010716,
     "vertex_y_coordinate": 262.13282890894334,
     "vertex_z_coordinate": 25.01160241
    },
    {
     "vertex_x_coordinate": 136.32725568010937,
     "vertex_y_coordinate": 262.2519414589624,
     "vertex_z_coordinate": 24.97348441
    },
    {
     "vertex_x_coordinate": 136.32725568010937,
     "vertex_y_coordinate": 262.2519414589624,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 135.00362831010716,
     "vertex_y_coordinate": 262.13282890894334,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_WallSurface_UUID_97ec254d-58ce-4713-91a6-d1cba186e863": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.13774806947913,
     "vertex_y_coordinate": 256.9067979667161,
     "vertex_z_coordinate": 24.915205059999998
    },
    {
     "vertex_x_coordinate": 138.13774806947913,
     "vertex_y_coordinate": 256.9067979667161,
     "vertex_z_coordinate": 23.03339443
    },
    {
     "vertex_x_coordinate": 136.818941114092,
     "vertex_y_coordinate": 256.7881319212902,
     "vertex_z_coordinate": 23.0714
    },
    {
     "vertex_x_coordinate": 136.818941114092,
     "vertex_y_coordinate": 256.7881319212902,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 135.01693134568632,
     "vertex_y_coordinate": 256.6259873616218,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 135.01693134568632,
     "vertex_y_coordinate": 256.6259873616218,
     "vertex_z_coordinate": 24.912399999999998
    },
    {
     "vertex_x_coordinate": 136.818941114092,
     "vertex_y_coordinate": 256.7881319212902,
     "vertex_z_coordinate": 24.913999999999998
    }
   ]
  },
  "Context_WallSurface_UUID_7f6873b4-0001-46a9-88d2-f23c2b11c873": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.548728719441,
     "vertex_y_coordinate": 252.28547509890632,
     "vertex_z_coordinate": 26.29682269
    },
    {
     "vertex_x_coordinate": 138.548728719441,
     "vertex_y_coordinate": 252.28547509890632,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 137.57836071884958,
     "vertex_y_coordinate": 263.19689910885063,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 137.57836071884958,
     "vertex_y_coordinate": 263.19689910885063,
     "vertex_z_coordinate": 23.00080611
    },
    {
     "vertex_x_coordinate": 138.1377501039533,
     "vertex_y_coordinate": 256.90677539931494,
     "vertex_z_coordinate": 23.03339443
    },
    {
     "vertex_x_coordinate": 138.1377501039533,
     "vertex_y_coordinate": 256.90677539931494,
     "vertex_z_coordinate": 24.915205059999998
    }
   ]
  },
  "Context_WallSurface_UUID_993e6ef1-cdbf-4c3a-a973-f4ce6fa562a5": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.25617499963846,
     "vertex_y_coordinate": 263.0418189629563,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.25617499963846,
     "vertex_y_coordinate": 263.0418189629563,
     "vertex_z_coordinate": 23.03919346
    },
    {
     "vertex_x_coordinate": 137.57836072010105,
     "vertex_y_coordinate": 263.19689910905436,
     "vertex_z_coordinate": 23.00080611
    },
    {
     "vertex_x_coordinate": 137.57836072010105,
     "vertex_y_coordinate": 263.19689910905436,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 132.74988071006374,
     "vertex_y_coordinate": 262.6305630991119,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 132.74988071006374,
     "vertex_y_coordinate": 262.6305630991119,
     "vertex_z_coordinate": 23.2472
    }
   ]
  },
  "Context_WallSurface_UUID_b0fafe3c-a9d2-4063-8079-48a5d21f40f0": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.7388826594106,
     "vertex_y_coordinate": 257.67777424890664,
     "vertex_z_coordinate": 24.99719358
    },
    {
     "vertex_x_coordinate": 136.7388826594106,
     "vertex_y_coordinate": 257.67777424890664,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.81893615529407,
     "vertex_y_coordinate": 256.78818708943436,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.81893615529407,
     "vertex_y_coordinate": 256.78818708943436,
     "vertex_z_coordinate": 23.0714
    },
    {
     "vertex_x_coordinate": 136.7388826594106,
     "vertex_y_coordinate": 257.67777424890664,
     "vertex_z_coordinate": 23.06682422
    },
    {
     "vertex_x_coordinate": 136.25617500496446,
     "vertex_y_coordinate": 263.04181895940565,
     "vertex_z_coordinate": 23.03919346
    },
    {
     "vertex_x_coordinate": 136.25617500496446,
     "vertex_y_coordinate": 263.04181895940565,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.32725567935267,
     "vertex_y_coordinate": 262.2519414589042,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 136.32725567935267,
     "vertex_y_coordinate": 262.2519414589042,
     "vertex_z_coordinate": 24.97348441
    }
   ]
  },
  "Context_WallSurface_UUID_3eff38f2-9cb5-47bb-8f9e-88fc25f779a4": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.4389249497326,
     "vertex_y_coordinate": 251.93460536230123,
     "vertex_z_coordinate": 26.31508959
    },
    {
     "vertex_x_coordinate": 135.4389249497326,
     "vertex_y_coordinate": 251.93460536230123,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 133.81551015988225,
     "vertex_y_coordinate": 251.7514403911482,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 133.81551015988225,
     "vertex_y_coordinate": 251.7514403911482,
     "vertex_z_coordinate": 23.79720004
    },
    {
     "vertex_x_coordinate": 132.4897699202702,
     "vertex_y_coordinate": 251.60186113743111,
     "vertex_z_coordinate": 24.69719872
    },
    {
     "vertex_x_coordinate": 132.4897699202702,
     "vertex_y_coordinate": 251.60186113743111,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 125.89189671029453,
     "vertex_y_coordinate": 250.85744309728034,
     "vertex_z_coordinate": 23.2472
    },
    {
     "vertex_x_coordinate": 125.89189671029453,
     "vertex_y_coordinate": 250.85744309728034,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 138.5487287202268,
     "vertex_y_coordinate": 252.28547509780037,
     "vertex_z_coordinate": 3.989699999999999
    },
    {
     "vertex_x_coordinate": 138.5487287202268,
     "vertex_y_coordinate": 252.28547509780037,
     "vertex_z_coordinate": 26.29682269
    }
   ]
  },
  "Context_RoofSurface_UUID_d512ad3a-7e0e-4c79-a4a1-b7e3cb91d40d": {
   "vertices": [
    {
     "vertex_x_coordinate": 143.44141328695696,
     "vertex_y_coordinate": 272.5543886782543,
     "vertex_z_coordinate": 24.21868759621427
    },
    {
     "vertex_x_coordinate": 143.5948579738906,
     "vertex_y_coordinate": 278.16933892664383,
     "vertex_z_coordinate": 20.0291818347483
    },
    {
     "vertex_x_coordinate": 138.0738634763111,
     "vertex_y_coordinate": 278.3255793112621,
     "vertex_z_coordinate": 20.0243252952517
    },
    {
     "vertex_x_coordinate": 137.8911161806318,
     "vertex_y_coordinate": 272.7436287730525,
     "vertex_z_coordinate": 24.189819575528748
    }
   ]
  },
  "Context_RoofSurface_UUID_ece3f42a-f94b-4f24-b41e-6b135a8e7a82": {
   "vertices": [
    {
     "vertex_x_coordinate": 143.4414625307545,
     "vertex_y_coordinate": 272.5562044859398,
     "vertex_z_coordinate": 24.22112302096257
    },
    {
     "vertex_x_coordinate": 137.89106693683425,
     "vertex_y_coordinate": 272.741812965367,
     "vertex_z_coordinate": 24.18738415078045
    },
    {
     "vertex_x_coordinate": 137.7872010723222,
     "vertex_y_coordinate": 269.5775172292779,
     "vertex_z_coordinate": 21.885041761183853
    },
    {
     "vertex_x_coordinate": 137.705365727772,
     "vertex_y_coordinate": 267.0784455043031,
     "vertex_z_coordinate": 20.066722456011036
    },
    {
     "vertex_x_coordinate": 143.2828452028334,
     "vertex_y_coordinate": 266.7357249598426,
     "vertex_z_coordinate": 19.98712592112093
    }
   ]
  },
  "Context_WallSurface_UUID_f31a1950-fd2b-4ad5-a370-2f3110706adb": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.705535918416,
     "vertex_y_coordinate": 267.0811538977723,
     "vertex_z_coordinate": 20.066722456011036
    },
    {
     "vertex_x_coordinate": 137.70542217316688,
     "vertex_y_coordinate": 267.0811610453238,
     "vertex_z_coordinate": 3.872
    },
    {
     "vertex_x_coordinate": 143.28274049246102,
     "vertex_y_coordinate": 266.7306922726566,
     "vertex_z_coordinate": 3.872
    },
    {
     "vertex_x_coordinate": 143.2825297896925,
     "vertex_y_coordinate": 266.7307055128331,
     "vertex_z_coordinate": 19.98712592112093
    }
   ]
  },
  "Context_WallSurface_UUID_02dd8ec7-448c-4581-98fd-edce302adc3e": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.8909372627968,
     "vertex_y_coordinate": 272.74181721374043,
     "vertex_z_coordinate": 24.18738415078045
    },
    {
     "vertex_x_coordinate": 138.07393173794844,
     "vertex_y_coordinate": 278.3273944958928,
     "vertex_z_coordinate": 20.02676072
    },
    {
     "vertex_x_coordinate": 138.07393173794844,
     "vertex_y_coordinate": 278.3273944958928,
     "vertex_z_coordinate": 3.872
    },
    {
     "vertex_x_coordinate": 137.70557199625182,
     "vertex_y_coordinate": 267.0838757879101,
     "vertex_z_coordinate": 3.872
    },
    {
     "vertex_x_coordinate": 137.7053940590995,
     "vertex_y_coordinate": 267.07844457612373,
     "vertex_z_coordinate": 20.066722456011036
    }
   ]
  },
  "Context_WallSurface_UUID_19a9ff55-67db-443d-a306-e863838c791f": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.07391272010864,
     "vertex_y_coordinate": 278.3273951189476,
     "vertex_z_coordinate": 20.02676072
    },
    {
     "vertex_x_coordinate": 143.59480873009306,
     "vertex_y_coordinate": 278.16752311895834,
     "vertex_z_coordinate": 20.02674641
    },
    {
     "vertex_x_coordinate": 143.59480873009306,
     "vertex_y_coordinate": 278.16752311895834,
     "vertex_z_coordinate": 3.872
    },
    {
     "vertex_x_coordinate": 138.07391272010864,
     "vertex_y_coordinate": 278.3273951189476,
     "vertex_z_coordinate": 3.872
    }
   ]
  },
  "Context_WallSurface_UUID_ca216e4f-dee2-4839-be20-a1f73c84c904": {
   "vertices": [
    {
     "vertex_x_coordinate": 143.44161980529316,
     "vertex_y_coordinate": 272.55620019318303,
     "vertex_z_coordinate": 24.22112302096257
    },
    {
     "vertex_x_coordinate": 143.28275137659512,
     "vertex_y_coordinate": 266.7357275208051,
     "vertex_z_coordinate": 19.98712592112093
    },
    {
     "vertex_x_coordinate": 143.2824767412676,
     "vertex_y_coordinate": 266.7256656890386,
     "vertex_z_coordinate": 3.872
    },
    {
     "vertex_x_coordinate": 143.59477956269984,
     "vertex_y_coordinate": 278.1675239150645,
     "vertex_z_coordinate": 3.872
    },
    {
     "vertex_x_coordinate": 143.59477956269984,
     "vertex_y_coordinate": 278.1675239150645,
     "vertex_z_coordinate": 20.02674641
    }
   ]
  },
  "Context_RoofSurface_UUID_f529bdeb-b1ef-4a22-84ca-deb48e38cd38": {
   "vertices": [
    {
     "vertex_x_coordinate": 190.9068871010677,
     "vertex_y_coordinate": 123.87790359108476,
     "vertex_z_coordinate": 10.71656190500071
    },
    {
     "vertex_x_coordinate": 188.73922416788992,
     "vertex_y_coordinate": 124.40802473350777,
     "vertex_z_coordinate": 8.926165227560917
    },
    {
     "vertex_x_coordinate": 187.58354312225129,
     "vertex_y_coordinate": 119.6164195506426,
     "vertex_z_coordinate": 8.714702060167069
    },
    {
     "vertex_x_coordinate": 189.04050800134428,
     "vertex_y_coordinate": 119.30675923207309,
     "vertex_z_coordinate": 9.911260613145515
    },
    {
     "vertex_x_coordinate": 189.95909463788848,
     "vertex_y_coordinate": 119.11147458749474,
     "vertex_z_coordinate": 10.665673714125788
    }
   ]
  },
  "Context_RoofSurface_UUID_bb62272b-5f85-4142-bdf5-876dfc09417c": {
   "vertices": [
    {
     "vertex_x_coordinate": 192.5258807601058,
     "vertex_y_coordinate": 123.48189124895725,
     "vertex_z_coordinate": 8.9329
    },
    {
     "vertex_x_coordinate": 191.65095933008706,
     "vertex_y_coordinate": 118.7518944889598,
     "vertex_z_coordinate": 8.818873909999999
    },
    {
     "vertex_x_coordinate": 193.33895568011212,
     "vertex_y_coordinate": 123.3115637889423,
     "vertex_z_coordinate": 8.0611
    }
   ]
  },
  "Context_RoofSurface_UUID_03b13539-15d5-42b7-8904-cc837f8a0b98": {
   "vertices": [
    {
     "vertex_x_coordinate": 189.959976220096,
     "vertex_y_coordinate": 119.1113111989689,
     "vertex_z_coordinate": 10.664557989999999
    },
    {
     "vertex_x_coordinate": 191.65095933008706,
     "vertex_y_coordinate": 118.7518944889598,
     "vertex_z_coordinate": 8.818873909999999
    },
    {
     "vertex_x_coordinate": 192.5258807601058,
     "vertex_y_coordinate": 123.48189124895725,
     "vertex_z_coordinate": 8.9329
    }
   ]
  },
  "Context_RoofSurface_UUID_64ae926d-07a6-4f60-bbb2-562181d9ec6c": {
   "vertices": [
    {
     "vertex_x_coordinate": 190.90630390009028,
     "vertex_y_coordinate": 123.87801167895668,
     "vertex_z_coordinate": 10.7173
    },
    {
     "vertex_x_coordinate": 189.959976220096,
     "vertex_y_coordinate": 119.1113111989689,
     "vertex_z_coordinate": 10.664557989999999
    },
    {
     "vertex_x_coordinate": 192.5258807601058,
     "vertex_y_coordinate": 123.48189124895725,
     "vertex_z_coordinate": 8.9329
    }
   ]
  },
  "Context_RoofSurface_UUID_43c1107b-baea-49f2-a888-fcfeb747f1de": {
   "vertices": [
    {
     "vertex_x_coordinate": 191.65095933008706,
     "vertex_y_coordinate": 118.7518944889598,
     "vertex_z_coordinate": 8.818873909999999
    },
    {
     "vertex_x_coordinate": 192.3369230600947,
     "vertex_y_coordinate": 118.60609360894887,
     "vertex_z_coordinate": 8.0663
    },
    {
     "vertex_x_coordinate": 193.33895568011212,
     "vertex_y_coordinate": 123.3115637889423,
     "vertex_z_coordinate": 8.0611
    }
   ]
  },
  "Context_RoofSurface_UUID_79162585-c289-4288-a527-8b11f2d24118": {
   "vertices": [
    {
     "vertex_x_coordinate": 191.20128150010714,
     "vertex_y_coordinate": 134.61218628895585,
     "vertex_z_coordinate": 15.243199999999998
    },
    {
     "vertex_x_coordinate": 190.60082476009848,
     "vertex_y_coordinate": 132.12329925896483,
     "vertex_z_coordinate": 10.8764
    },
    {
     "vertex_x_coordinate": 195.10476076009218,
     "vertex_y_coordinate": 130.83939525895403,
     "vertex_z_coordinate": 10.7265
    },
    {
     "vertex_x_coordinate": 197.64718322010594,
     "vertex_y_coordinate": 130.11338263895595,
     "vertex_z_coordinate": 10.6397
    },
    {
     "vertex_x_coordinate": 199.23979651011177,
     "vertex_y_coordinate": 128.77914876895375,
     "vertex_z_coordinate": 9.1351
    },
    {
     "vertex_x_coordinate": 199.27261633009766,
     "vertex_y_coordinate": 128.9197635089513,
     "vertex_z_coordinate": 9.3813716
    },
    {
     "vertex_x_coordinate": 200.05283725011395,
     "vertex_y_coordinate": 132.26257769894437,
     "vertex_z_coordinate": 15.235199999999999
    }
   ]
  },
  "Context_RoofSurface_UUID_61923e8c-adeb-4a63-92a3-200320fac0c4": {
   "vertices": [
    {
     "vertex_x_coordinate": 191.20128150010714,
     "vertex_y_coordinate": 134.61218628895585,
     "vertex_z_coordinate": 15.243199999999998
    },
    {
     "vertex_x_coordinate": 200.05283725011395,
     "vertex_y_coordinate": 132.26257769894437,
     "vertex_z_coordinate": 15.235199999999999
    },
    {
     "vertex_x_coordinate": 200.5697847600968,
     "vertex_y_coordinate": 134.477411248954,
     "vertex_z_coordinate": 11.3657
    },
    {
     "vertex_x_coordinate": 191.7198007501138,
     "vertex_y_coordinate": 136.76144325896166,
     "vertex_z_coordinate": 11.4808
    }
   ]
  },
  "Context_RoofSurface_UUID_87f0721a-8f03-4252-b7c7-b1d5344762b6": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.13532198010944,
     "vertex_y_coordinate": 118.01129681896418,
     "vertex_z_coordinate": 10.6661
    },
    {
     "vertex_x_coordinate": 196.6513847601018,
     "vertex_y_coordinate": 117.6890592489508,
     "vertex_z_coordinate": 9.3905
    },
    {
     "vertex_x_coordinate": 197.31813676009187,
     "vertex_y_coordinate": 120.54582724894863,
     "vertex_z_coordinate": 9.3247
    },
    {
     "vertex_x_coordinate": 198.03007276009885,
     "vertex_y_coordinate": 123.59606724896003,
     "vertex_z_coordinate": 9.2545
    },
    {
     "vertex_x_coordinate": 198.8111927600985,
     "vertex_y_coordinate": 126.94281924894312,
     "vertex_z_coordinate": 9.1774
    },
    {
     "vertex_x_coordinate": 199.23979651011177,
     "vertex_y_coordinate": 128.77914876895375,
     "vertex_z_coordinate": 9.1351
    },
    {
     "vertex_x_coordinate": 197.64718322010594,
     "vertex_y_coordinate": 130.11338263895595,
     "vertex_z_coordinate": 10.6397
    }
   ]
  },
  "Context_RoofSurface_UUID_e01769c4-101f-49f0-8dfb-c2bdbbe6f77a": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.64718322010594,
     "vertex_y_coordinate": 130.11338263895595,
     "vertex_z_coordinate": 10.6397
    },
    {
     "vertex_x_coordinate": 195.10476076009218,
     "vertex_y_coordinate": 130.83939525895403,
     "vertex_z_coordinate": 8.2433
    },
    {
     "vertex_x_coordinate": 194.50386476010317,
     "vertex_y_coordinate": 128.39753925896366,
     "vertex_z_coordinate": 8.1649
    }
   ]
  },
  "Context_RoofSurface_UUID_1314481c-f69c-4ba3-850f-8e07c1aeef94": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.64718322010594,
     "vertex_y_coordinate": 130.11338263895595,
     "vertex_z_coordinate": 10.6397
    },
    {
     "vertex_x_coordinate": 194.50386476010317,
     "vertex_y_coordinate": 128.39753925896366,
     "vertex_z_coordinate": 8.1649
    },
    {
     "vertex_x_coordinate": 193.33895568011212,
     "vertex_y_coordinate": 123.3115637889423,
     "vertex_z_coordinate": 8.0611
    }
   ]
  },
  "Context_RoofSurface_UUID_7b1220f9-0db7-49fd-9608-50f2f12ab429": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.50386476010317,
     "vertex_y_coordinate": 128.39753925896366,
     "vertex_z_coordinate": 8.1649
    },
    {
     "vertex_x_coordinate": 192.5258807601058,
     "vertex_y_coordinate": 123.48189124895725,
     "vertex_z_coordinate": 7.3239
    },
    {
     "vertex_x_coordinate": 193.33895568011212,
     "vertex_y_coordinate": 123.3115637889423,
     "vertex_z_coordinate": 8.0611
    }
   ]
  },
  "Context_RoofSurface_UUID_14c3d8d9-afd8-428b-9cd2-f71799436fea": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.50386476010317,
     "vertex_y_coordinate": 128.39753925896366,
     "vertex_z_coordinate": 8.1649
    },
    {
     "vertex_x_coordinate": 193.8185527600872,
     "vertex_y_coordinate": 128.66217924896046,
     "vertex_z_coordinate": 7.506
    },
    {
     "vertex_x_coordinate": 192.5258807601058,
     "vertex_y_coordinate": 123.48189124895725,
     "vertex_z_coordinate": 7.3239
    }
   ]
  },
  "Context_RoofSurface_UUID_75b6ff08-16f6-4fc7-872b-57aaca065a1c": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.37294362011016,
     "vertex_y_coordinate": 118.1733395489573,
     "vertex_z_coordinate": 9.95529418
    },
    {
     "vertex_x_coordinate": 193.33895568011212,
     "vertex_y_coordinate": 123.3115637889423,
     "vertex_z_coordinate": 8.0611
    },
    {
     "vertex_x_coordinate": 192.3369230600947,
     "vertex_y_coordinate": 118.60609360894887,
     "vertex_z_coordinate": 8.0663
    }
   ]
  },
  "Context_RoofSurface_UUID_83ffad91-83d6-460f-b93b-fc86b1c917e8": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.13532198010944,
     "vertex_y_coordinate": 118.01129681896418,
     "vertex_z_coordinate": 10.6661
    },
    {
     "vertex_x_coordinate": 193.33895568011212,
     "vertex_y_coordinate": 123.3115637889423,
     "vertex_z_coordinate": 8.0611
    },
    {
     "vertex_x_coordinate": 194.37294362011016,
     "vertex_y_coordinate": 118.1733395489573,
     "vertex_z_coordinate": 9.95529418
    }
   ]
  },
  "Context_RoofSurface_UUID_d3234527-d61f-4f89-8e3f-323ce3705d48": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.13532198010944,
     "vertex_y_coordinate": 118.01129681896418,
     "vertex_z_coordinate": 10.6661
    },
    {
     "vertex_x_coordinate": 197.64718322010594,
     "vertex_y_coordinate": 130.11338263895595,
     "vertex_z_coordinate": 10.6397
    },
    {
     "vertex_x_coordinate": 193.33895568011212,
     "vertex_y_coordinate": 123.3115637889423,
     "vertex_z_coordinate": 8.0611
    }
   ]
  },
  "Context_WallSurface_UUID_8dc91ba9-f2af-4148-86e8-b1009af173f2": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.8185527600872,
     "vertex_y_coordinate": 128.66217924896046,
     "vertex_z_coordinate": 7.506
    },
    {
     "vertex_x_coordinate": 193.8185527600872,
     "vertex_y_coordinate": 128.66217924896046,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 192.5258807601058,
     "vertex_y_coordinate": 123.48189124895725,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 192.5258807601058,
     "vertex_y_coordinate": 123.48189124895725,
     "vertex_z_coordinate": 7.3239
    }
   ]
  },
  "Context_WallSurface_UUID_17c41382-d044-400a-995d-5f460bed07bd": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.50386476010317,
     "vertex_y_coordinate": 128.39753925896366,
     "vertex_z_coordinate": 8.1649
    },
    {
     "vertex_x_coordinate": 194.50386476010317,
     "vertex_y_coordinate": 128.39753925896366,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 193.8185527600872,
     "vertex_y_coordinate": 128.66217924896046,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 193.8185527600872,
     "vertex_y_coordinate": 128.66217924896046,
     "vertex_z_coordinate": 7.506
    }
   ]
  },
  "Context_WallSurface_UUID_f70aafdf-e597-4cc7-a87a-e8a43b619257": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.10476076009218,
     "vertex_y_coordinate": 130.83939525895403,
     "vertex_z_coordinate": 8.2433
    },
    {
     "vertex_x_coordinate": 195.10476076009218,
     "vertex_y_coordinate": 130.83939525895403,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 194.50386476010317,
     "vertex_y_coordinate": 128.39753925896366,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 194.50386476010317,
     "vertex_y_coordinate": 128.39753925896366,
     "vertex_z_coordinate": 8.1649
    }
   ]
  },
  "Context_WallSurface_UUID_90274088-bded-473a-9437-effbcc5a7c68": {
   "vertices": [
    {
     "vertex_x_coordinate": 191.7198007501138,
     "vertex_y_coordinate": 136.76144325896166,
     "vertex_z_coordinate": 11.4808
    },
    {
     "vertex_x_coordinate": 200.5697847600968,
     "vertex_y_coordinate": 134.477411248954,
     "vertex_z_coordinate": 11.3657
    },
    {
     "vertex_x_coordinate": 200.5697847600968,
     "vertex_y_coordinate": 134.477411248954,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 191.7198007501138,
     "vertex_y_coordinate": 136.76144325896166,
     "vertex_z_coordinate": 4.0
    }
   ]
  },
  "Context_WallSurface_UUID_86f33224-ed2d-4f7d-8731-41e9faacc067": {
   "vertices": [
    {
     "vertex_x_coordinate": 200.05283742549364,
     "vertex_y_coordinate": 132.26257765802438,
     "vertex_z_coordinate": 15.235199999999999
    },
    {
     "vertex_x_coordinate": 199.27262306050397,
     "vertex_y_coordinate": 128.91976193807204,
     "vertex_z_coordinate": 9.3813716
    },
    {
     "vertex_x_coordinate": 199.2398035157239,
     "vertex_y_coordinate": 128.77914713384234,
     "vertex_z_coordinate": 9.1351
    },
    {
     "vertex_x_coordinate": 198.81120336375898,
     "vertex_y_coordinate": 126.9428167740407,
     "vertex_z_coordinate": 9.1774
    },
    {
     "vertex_x_coordinate": 198.0300709460862,
     "vertex_y_coordinate": 123.59606767236255,
     "vertex_z_coordinate": 9.2545
    },
    {
     "vertex_x_coordinate": 197.31814339672565,
     "vertex_y_coordinate": 120.54582569995546,
     "vertex_z_coordinate": 9.3247
    },
    {
     "vertex_x_coordinate": 196.6513737043424,
     "vertex_y_coordinate": 117.68906182935461,
     "vertex_z_coordinate": 9.3905
    },
    {
     "vertex_x_coordinate": 196.6513737043424,
     "vertex_y_coordinate": 117.68906182935461,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 200.5697805918462,
     "vertex_y_coordinate": 134.47741222183686,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 200.5697805918462,
     "vertex_y_coordinate": 134.47741222183686,
     "vertex_z_coordinate": 11.3657
    }
   ]
  },
  "Context_WallSurface_UUID_c0d029cf-fbb6-4f43-b8ff-4a5b0274f943": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.10476076009218,
     "vertex_y_coordinate": 130.83939525895403,
     "vertex_z_coordinate": 10.7265
    },
    {
     "vertex_x_coordinate": 195.10476076009218,
     "vertex_y_coordinate": 130.83939525895403,
     "vertex_z_coordinate": 8.2433
    },
    {
     "vertex_x_coordinate": 197.64718322010594,
     "vertex_y_coordinate": 130.11338263895595,
     "vertex_z_coordinate": 10.6397
    }
   ]
  },
  "Context_WallSurface_UUID_70f6ed43-5d77-42b9-b92a-ba9b67358dc4": {
   "vertices": [
    {
     "vertex_x_coordinate": 190.60082476009848,
     "vertex_y_coordinate": 132.12329925896483,
     "vertex_z_coordinate": 10.8764
    },
    {
     "vertex_x_coordinate": 190.60082476009848,
     "vertex_y_coordinate": 132.12329925896483,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 195.10476076009218,
     "vertex_y_coordinate": 130.83939525895403,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 195.10476076009218,
     "vertex_y_coordinate": 130.83939525895403,
     "vertex_z_coordinate": 10.7265
    }
   ]
  },
  "Context_WallSurface_UUID_984b772a-289b-4974-b14c-72ad9fa9eab1": {
   "vertices": [
    {
     "vertex_x_coordinate": 191.2012815004855,
     "vertex_y_coordinate": 134.61218628886854,
     "vertex_z_coordinate": 15.243199999999998
    },
    {
     "vertex_x_coordinate": 191.71980074999738,
     "vertex_y_coordinate": 136.76144325899077,
     "vertex_z_coordinate": 11.4808
    },
    {
     "vertex_x_coordinate": 191.71980074999738,
     "vertex_y_coordinate": 136.76144325899077,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 190.60082475998206,
     "vertex_y_coordinate": 132.12329925899394,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 190.60082475998206,
     "vertex_y_coordinate": 132.12329925899394,
     "vertex_z_coordinate": 10.8764
    }
   ]
  },
  "Context_WallSurface_UUID_56b4b27a-bfd8-4e1f-b1c4-b4b1f5a02af1": {
   "vertices": [
    {
     "vertex_x_coordinate": 192.5258807601058,
     "vertex_y_coordinate": 123.48189124895725,
     "vertex_z_coordinate": 8.9329
    },
    {
     "vertex_x_coordinate": 193.33895568011212,
     "vertex_y_coordinate": 123.3115637889423,
     "vertex_z_coordinate": 8.0611
    },
    {
     "vertex_x_coordinate": 192.5258807601058,
     "vertex_y_coordinate": 123.48189124895725,
     "vertex_z_coordinate": 7.3239
    }
   ]
  },
  "Context_WallSurface_UUID_8b235ff9-2432-4da4-96af-66617fd2752a": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.13532198034227,
     "vertex_y_coordinate": 118.01129682004103,
     "vertex_z_coordinate": 10.6661
    },
    {
     "vertex_x_coordinate": 194.3729436204594,
     "vertex_y_coordinate": 118.17333955058712,
     "vertex_z_coordinate": 9.95529418
    },
    {
     "vertex_x_coordinate": 192.33692306056037,
     "vertex_y_coordinate": 118.60609361116076,
     "vertex_z_coordinate": 8.0663
    },
    {
     "vertex_x_coordinate": 191.65095933058183,
     "vertex_y_coordinate": 118.75189449128811,
     "vertex_z_coordinate": 8.818873909999999
    },
    {
     "vertex_x_coordinate": 189.9599762201833,
     "vertex_y_coordinate": 119.11131119943457,
     "vertex_z_coordinate": 10.664557989999999
    },
    {
     "vertex_x_coordinate": 189.0399194105703,
     "vertex_y_coordinate": 119.30686832108768,
     "vertex_z_coordinate": 9.91200553
    },
    {
     "vertex_x_coordinate": 187.58354474953376,
     "vertex_y_coordinate": 119.61641924642026,
     "vertex_z_coordinate": 8.714699999999999
    },
    {
     "vertex_x_coordinate": 187.58354474953376,
     "vertex_y_coordinate": 119.61641924642026,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 196.65138475969434,
     "vertex_y_coordinate": 117.68905924702995,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 196.65138475969434,
     "vertex_y_coordinate": 117.68905924702995,
     "vertex_z_coordinate": 9.3905
    }
   ]
  },
  "Context_WallSurface_UUID_598181e9-0350-4bff-a020-f003bf41c85f": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.73951275009313,
     "vertex_y_coordinate": 124.40797124896199,
     "vertex_z_coordinate": 8.925799999999999
    },
    {
     "vertex_x_coordinate": 188.73951275009313,
     "vertex_y_coordinate": 124.40797124896199,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 187.58354475008673,
     "vertex_y_coordinate": 119.6164192489523,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 187.58354475008673,
     "vertex_y_coordinate": 119.6164192489523,
     "vertex_z_coordinate": 8.714699999999999
    }
   ]
  },
  "Context_WallSurface_UUID_b98750e3-ac9c-4785-8488-7af76c409007": {
   "vertices": [
    {
     "vertex_x_coordinate": 190.90630390075967,
     "vertex_y_coordinate": 123.87801168166334,
     "vertex_z_coordinate": 10.7173
    },
    {
     "vertex_x_coordinate": 192.52588075990207,
     "vertex_y_coordinate": 123.48189124811324,
     "vertex_z_coordinate": 8.9329
    },
    {
     "vertex_x_coordinate": 192.52588075990207,
     "vertex_y_coordinate": 123.48189124811324,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 188.7395127498894,
     "vertex_y_coordinate": 124.40797124808887,
     "vertex_z_coordinate": 4.0
    },
    {
     "vertex_x_coordinate": 188.7395127498894,
     "vertex_y_coordinate": 124.40797124808887,
     "vertex_z_coordinate": 8.925799999999999
    }
   ]
  },
  "Context_RoofSurface_UUID_35d4546f-9c42-4293-9ad5-2b27cc37aa70": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.68895276010153,
     "vertex_y_coordinate": 197.58640329894843,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 193.9426487601013,
     "vertex_y_coordinate": 193.35126729894546,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 194.1441207600874,
     "vertex_y_coordinate": 189.9887072989659,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 194.21887275009067,
     "vertex_y_coordinate": 188.7410272989655,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 196.45228076010244,
     "vertex_y_coordinate": 188.8269792989595,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 196.34316076009418,
     "vertex_y_coordinate": 190.1164512989635,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 196.28242476010928,
     "vertex_y_coordinate": 190.8337632989569,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 199.77784876010264,
     "vertex_y_coordinate": 190.99907529895427,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 199.24082476011245,
     "vertex_y_coordinate": 198.0054752989672,
     "vertex_z_coordinate": 17.8772
    }
   ]
  },
  "Context_WallSurface_UUID_5d1ddcb9-78b2-4e49-b7ee-8925ef00d9be": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.6889475825301,
     "vertex_y_coordinate": 197.5864029887598,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 193.6889475825301,
     "vertex_y_coordinate": 197.5864029887598,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 194.21886757251923,
     "vertex_y_coordinate": 188.74102698877687,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 194.21886757251923,
     "vertex_y_coordinate": 188.74102698877687,
     "vertex_z_coordinate": 17.8772
    }
   ]
  },
  "Context_WallSurface_UUID_fc904a62-3d4e-41e1-b87c-364b3909c182": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.24082476011245,
     "vertex_y_coordinate": 198.0054752989672,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 199.24082476011245,
     "vertex_y_coordinate": 198.0054752989672,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 193.68895276010153,
     "vertex_y_coordinate": 197.58640329894843,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 193.68895276010153,
     "vertex_y_coordinate": 197.58640329894843,
     "vertex_z_coordinate": 17.8772
    }
   ]
  },
  "Context_WallSurface_UUID_279217be-17c8-4123-ae48-98aae3cc3b8c": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.77784876010264,
     "vertex_y_coordinate": 190.99907529895427,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 199.77784876010264,
     "vertex_y_coordinate": 190.99907529895427,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 199.24082476011245,
     "vertex_y_coordinate": 198.0054752989672,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 199.24082476011245,
     "vertex_y_coordinate": 198.0054752989672,
     "vertex_z_coordinate": 17.8772
    }
   ]
  },
  "Context_WallSurface_UUID_1fe3517d-e934-4426-a14d-01eab802b60d": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.28242476010928,
     "vertex_y_coordinate": 190.8337632989569,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 196.28242476010928,
     "vertex_y_coordinate": 190.8337632989569,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 199.77784876010264,
     "vertex_y_coordinate": 190.99907529895427,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 199.77784876010264,
     "vertex_y_coordinate": 190.99907529895427,
     "vertex_z_coordinate": 17.8772
    }
   ]
  },
  "Context_WallSurface_UUID_98e15d58-6c1c-43ee-a621-3749bd8c2810": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.34316076009418,
     "vertex_y_coordinate": 190.1164512989635,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 196.34316076009418,
     "vertex_y_coordinate": 190.1164512989635,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 196.28242476010928,
     "vertex_y_coordinate": 190.8337632989569,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 196.28242476010928,
     "vertex_y_coordinate": 190.8337632989569,
     "vertex_z_coordinate": 17.8772
    }
   ]
  },
  "Context_WallSurface_UUID_e4ac414d-b29d-4c56-a370-4467cb489c90": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.45228076010244,
     "vertex_y_coordinate": 188.8269792989595,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 196.45228076010244,
     "vertex_y_coordinate": 188.8269792989595,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 196.34316076009418,
     "vertex_y_coordinate": 190.1164512989635,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 196.34316076009418,
     "vertex_y_coordinate": 190.1164512989635,
     "vertex_z_coordinate": 17.8772
    }
   ]
  },
  "Context_WallSurface_UUID_1cc89c90-5d15-4b60-a397-7a384d52a590": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.21887275009067,
     "vertex_y_coordinate": 188.7410272989655,
     "vertex_z_coordinate": 17.8772
    },
    {
     "vertex_x_coordinate": 194.21887275009067,
     "vertex_y_coordinate": 188.7410272989655,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 196.45228076010244,
     "vertex_y_coordinate": 188.8269792989595,
     "vertex_z_coordinate": 4.354699999999999
    },
    {
     "vertex_x_coordinate": 196.45228076010244,
     "vertex_y_coordinate": 188.8269792989595,
     "vertex_z_coordinate": 17.8772
    }
   ]
  },
  "Context_RoofSurface_UUID_21ceb0ea-a4af-4a6a-8baf-576876abe3bf": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.37591737226467,
     "vertex_y_coordinate": 272.37408813496586,
     "vertex_z_coordinate": 24.227590887547716
    },
    {
     "vertex_x_coordinate": 149.96499528564163,
     "vertex_y_coordinate": 277.9852403172699,
     "vertex_z_coordinate": 20.030572169448824
    },
    {
     "vertex_x_coordinate": 143.59473417454865,
     "vertex_y_coordinate": 278.1647179206484,
     "vertex_z_coordinate": 20.022985570551178
    },
    {
     "vertex_x_coordinate": 143.44273453968344,
     "vertex_y_coordinate": 272.58589923530235,
     "vertex_z_coordinate": 24.18722211829031
    }
   ]
  },
  "Context_RoofSurface_UUID_9b84e772-a8a1-4e8f-8e12-76d412532064": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.37599192780908,
     "vertex_y_coordinate": 272.3768933332758,
     "vertex_z_coordinate": 24.23135172699654
    },
    {
     "vertex_x_coordinate": 143.44265998413903,
     "vertex_y_coordinate": 272.5830940369924,
     "vertex_z_coordinate": 24.183461278841488
    },
    {
     "vertex_x_coordinate": 143.28158553416142,
     "vertex_y_coordinate": 266.7074936059944,
     "vertex_z_coordinate": 20.0266889870119
    },
    {
     "vertex_x_coordinate": 148.74379904882517,
     "vertex_y_coordinate": 266.38467685270007,
     "vertex_z_coordinate": 19.976811079545318
    },
    {
     "vertex_x_coordinate": 148.7934229655657,
     "vertex_y_coordinate": 266.8558728058124,
     "vertex_z_coordinate": 20.31136258762851
    }
   ]
  },
  "Context_WallSurface_UUID_d450abd3-11b8-43e6-803c-f049d9836de0": {
   "vertices": [
    {
     "vertex_x_coordinate": 143.2821454637742,
     "vertex_y_coordinate": 266.71657499932917,
     "vertex_z_coordinate": 20.0266889870119
    },
    {
     "vertex_x_coordinate": 143.2818651951966,
     "vertex_y_coordinate": 266.7165922797867,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 148.74365021457197,
     "vertex_y_coordinate": 266.3798361157242,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 148.74350115115521,
     "vertex_y_coordinate": 266.379845306481,
     "vertex_z_coordinate": 19.976811079545318
    }
   ]
  },
  "Context_WallSurface_UUID_8eadea0c-fdca-4e04-9f0b-eb2690065468": {
   "vertices": [
    {
     "vertex_x_coordinate": 143.44231537234737,
     "vertex_y_coordinate": 272.58310345129576,
     "vertex_z_coordinate": 24.183461278841488
    },
    {
     "vertex_x_coordinate": 143.5948735390848,
     "vertex_y_coordinate": 278.167521348485,
     "vertex_z_coordinate": 20.02674641
    },
    {
     "vertex_x_coordinate": 143.5948735390848,
     "vertex_y_coordinate": 278.167521348485,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 143.2822988331027,
     "vertex_y_coordinate": 266.7256705480104,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 143.28180210388382,
     "vertex_y_coordinate": 266.7074876896222,
     "vertex_z_coordinate": 20.0266889870119
    }
   ]
  },
  "Context_WallSurface_UUID_b8cfe359-52a5-43f0-ae2d-9b9d365dfab1": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.96492073009722,
     "vertex_y_coordinate": 277.98243511896,
     "vertex_z_coordinate": 20.02681133
    },
    {
     "vertex_x_coordinate": 149.96492073009722,
     "vertex_y_coordinate": 277.98243511896,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 143.59480873009306,
     "vertex_y_coordinate": 278.16752311895834,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 143.59480873009306,
     "vertex_y_coordinate": 278.16752311895834,
     "vertex_z_coordinate": 20.02674641
    }
   ]
  },
  "Context_WallSurface_UUID_8170d15e-4c0b-42f2-8d39-a514124a5ceb": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.37500941290637,
     "vertex_y_coordinate": 272.3769967611006,
     "vertex_z_coordinate": 24.23135172699654
    },
    {
     "vertex_x_coordinate": 148.79380502022104,
     "vertex_y_coordinate": 266.8558325875201,
     "vertex_z_coordinate": 20.31136258762851
    },
    {
     "vertex_x_coordinate": 148.74420271327836,
     "vertex_y_coordinate": 266.3846343595651,
     "vertex_z_coordinate": 19.976811079545318
    },
    {
     "vertex_x_coordinate": 148.743191475427,
     "vertex_y_coordinate": 266.3750280829263,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 149.96508341556182,
     "vertex_y_coordinate": 277.9824179933057,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 149.96508341556182,
     "vertex_y_coordinate": 277.9824179933057,
     "vertex_z_coordinate": 20.02681133
    }
   ]
  },
  "Context_RoofSurface_UUID_f20a3bd5-94a5-4dec-9c72-ac572c0cee1c": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.56044118636055,
     "vertex_y_coordinate": 262.0888039973797,
     "vertex_z_coordinate": 5.783600411132889
    },
    {
     "vertex_x_coordinate": 155.88375546128373,
     "vertex_y_coordinate": 262.01359710644465,
     "vertex_z_coordinate": 5.779041918279132
    },
    {
     "vertex_x_coordinate": 156.20818849638454,
     "vertex_y_coordinate": 266.85657380745397,
     "vertex_z_coordinate": 5.740793928761217
    },
    {
     "vertex_x_coordinate": 155.0337175812747,
     "vertex_y_coordinate": 266.9274875163974,
     "vertex_z_coordinate": 5.744807874436734
    },
    {
     "vertex_x_coordinate": 154.94994440852315,
     "vertex_y_coordinate": 266.0712024757813,
     "vertex_z_coordinate": 5.751672929162748
    },
    {
     "vertex_x_coordinate": 154.59532111673616,
     "vertex_y_coordinate": 262.4454758602951,
     "vertex_z_coordinate": 5.780740938227277
    }
   ]
  },
  "Context_RoofSurface_UUID_75383253-c400-4cf5-ae83-c613f7e91da4": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.15810286009219,
     "vertex_y_coordinate": 268.19888182895374,
     "vertex_z_coordinate": 19.76171594
    },
    {
     "vertex_x_coordinate": 161.32873196009314,
     "vertex_y_coordinate": 267.78550765896216,
     "vertex_z_coordinate": 19.76171721
    },
    {
     "vertex_x_coordinate": 161.60834801010787,
     "vertex_y_coordinate": 271.3465380189591,
     "vertex_z_coordinate": 19.76171651
    },
    {
     "vertex_x_coordinate": 155.5060429800942,
     "vertex_y_coordinate": 271.7553357789584,
     "vertex_z_coordinate": 19.76171425
    }
   ]
  },
  "Context_RoofSurface_UUID_990414ba-7c3d-4c93-905b-e993ac1046db": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.60834801010787,
     "vertex_y_coordinate": 271.3465380189591,
     "vertex_z_coordinate": 19.76171651
    },
    {
     "vertex_x_coordinate": 161.95956022010068,
     "vertex_y_coordinate": 275.81937612895854,
     "vertex_z_coordinate": 16.29476911
    },
    {
     "vertex_x_coordinate": 155.9430737401126,
     "vertex_y_coordinate": 276.222425668966,
     "vertex_z_coordinate": 16.29476624
    },
    {
     "vertex_x_coordinate": 155.5060429800942,
     "vertex_y_coordinate": 271.7553357789584,
     "vertex_z_coordinate": 19.76171425
    }
   ]
  },
  "Context_RoofSurface_UUID_68d74b7e-aae4-4d8a-b20c-feb0b35f2749": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.95956022010068,
     "vertex_y_coordinate": 275.81937612895854,
     "vertex_z_coordinate": 16.29476911
    },
    {
     "vertex_x_coordinate": 162.0839508000936,
     "vertex_y_coordinate": 277.4035435289552,
     "vertex_z_coordinate": 15.393400279999998
    },
    {
     "vertex_x_coordinate": 156.09784873010358,
     "vertex_y_coordinate": 277.80445111895096,
     "vertex_z_coordinate": 15.39345818
    },
    {
     "vertex_x_coordinate": 155.9430737401126,
     "vertex_y_coordinate": 276.222425668966,
     "vertex_z_coordinate": 16.29476624
    }
   ]
  },
  "Context_RoofSurface_UUID_e46a4b55-5e9e-4f02-93b3-7ff93dbafefd": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.03371807010262,
     "vertex_y_coordinate": 266.92748847894836,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 156.20818804009468,
     "vertex_y_coordinate": 266.8565729089605,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 161.22937877010554,
     "vertex_y_coordinate": 266.5202021789446,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 161.32873196009314,
     "vertex_y_coordinate": 267.78550765896216,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 155.15810286009219,
     "vertex_y_coordinate": 268.19888182895374,
     "vertex_z_coordinate": 17.1772
    }
   ]
  },
  "Context_RoofSurface_UUID_4e8193d2-eb11-4e67-867b-5fc483211da7": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.88370120080072,
     "vertex_y_coordinate": 262.0136970919557,
     "vertex_z_coordinate": 7.351963111459616
    },
    {
     "vertex_x_coordinate": 160.85345880669774,
     "vertex_y_coordinate": 261.7310081808537,
     "vertex_z_coordinate": 7.332268573071653
    },
    {
     "vertex_x_coordinate": 161.04506149597,
     "vertex_y_coordinate": 264.1738744829199,
     "vertex_z_coordinate": 7.347456044078493
    },
    {
     "vertex_x_coordinate": 161.22936023844522,
     "vertex_y_coordinate": 266.52023569645826,
     "vertex_z_coordinate": 7.362042582942831
    },
    {
     "vertex_x_coordinate": 156.20824218861526,
     "vertex_y_coordinate": 266.85647497259197,
     "vertex_z_coordinate": 7.382269688447865
    }
   ]
  },
  "Context_WallSurface_UUID_196376c6-e484-4a6d-b248-8ac34ea11544": {
   "vertices": [
    {
     "vertex_x_coordinate": 156.2082119685947,
     "vertex_y_coordinate": 266.85647699743276,
     "vertex_z_coordinate": 7.382269688447865
    },
    {
     "vertex_x_coordinate": 156.20821825930034,
     "vertex_y_coordinate": 266.8565708841779,
     "vertex_z_coordinate": 5.74067629
    },
    {
     "vertex_x_coordinate": 155.88372539562988,
     "vertex_y_coordinate": 262.0136001162173,
     "vertex_z_coordinate": 5.779167939999999
    },
    {
     "vertex_x_coordinate": 155.8837317561265,
     "vertex_y_coordinate": 262.01369504467584,
     "vertex_z_coordinate": 7.351963111459616
    }
   ]
  },
  "Context_WallSurface_UUID_4d694820-430f-4ca3-84bc-f1b8ce577be2": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.03377840213943,
     "vertex_y_coordinate": 266.92840856066323,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 155.03377840213943,
     "vertex_y_coordinate": 266.92840856066323,
     "vertex_z_coordinate": 5.7449338999999995
    },
    {
     "vertex_x_coordinate": 156.20785026744124,
     "vertex_y_coordinate": 266.8514217736374,
     "vertex_z_coordinate": 5.74067629
    },
    {
     "vertex_x_coordinate": 156.2079105785815,
     "vertex_y_coordinate": 266.8514178188925,
     "vertex_z_coordinate": 7.382269688447865
    },
    {
     "vertex_x_coordinate": 161.22948516026372,
     "vertex_y_coordinate": 266.5221407923091,
     "vertex_z_coordinate": 7.362042582942831
    },
    {
     "vertex_x_coordinate": 161.22950580102042,
     "vertex_y_coordinate": 266.52213943883544,
     "vertex_z_coordinate": 17.1772
    }
   ]
  },
  "Context_WallSurface_UUID_73589e3e-3187-4875-b761-de2f6fdc42bf": {
   "vertices": [
    {
     "vertex_x_coordinate": 156.09784873010358,
     "vertex_y_coordinate": 277.80445111895096,
     "vertex_z_coordinate": 15.39345818
    },
    {
     "vertex_x_coordinate": 162.0839508000936,
     "vertex_y_coordinate": 277.4035435289552,
     "vertex_z_coordinate": 15.393400279999998
    },
    {
     "vertex_x_coordinate": 162.0839508000936,
     "vertex_y_coordinate": 277.4035435289552,
     "vertex_z_coordinate": 3.8491
    },
    {
     "vertex_x_coordinate": 156.09784873010358,
     "vertex_y_coordinate": 277.80445111895096,
     "vertex_z_coordinate": 3.8491
    }
   ]
  },
  "Context_WallSurface_UUID_15198458-c9cd-472d-ad5c-982b614748c2": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.32873703312362,
     "vertex_y_coordinate": 267.78550726061803,
     "vertex_z_coordinate": 19.76171721
    },
    {
     "vertex_x_coordinate": 161.32873703312362,
     "vertex_y_coordinate": 267.78550726061803,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 161.22938515021815,
     "vertex_y_coordinate": 266.52020167798037,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 161.22938765233266,
     "vertex_y_coordinate": 266.52023354390985,
     "vertex_z_coordinate": 7.362042582942831
    },
    {
     "vertex_x_coordinate": 160.85333808601717,
     "vertex_y_coordinate": 261.73101765985484,
     "vertex_z_coordinate": 7.332268573071653
    },
    {
     "vertex_x_coordinate": 160.85335024801316,
     "vertex_y_coordinate": 261.7311725501495,
     "vertex_z_coordinate": 3.8491
    },
    {
     "vertex_x_coordinate": 162.08394594382844,
     "vertex_y_coordinate": 277.4035439102736,
     "vertex_z_coordinate": 3.8491
    },
    {
     "vertex_x_coordinate": 162.08394594382844,
     "vertex_y_coordinate": 277.4035439102736,
     "vertex_z_coordinate": 15.393400279999998
    },
    {
     "vertex_x_coordinate": 161.9595569986559,
     "vertex_y_coordinate": 275.81937638189993,
     "vertex_z_coordinate": 16.29476911
    },
    {
     "vertex_x_coordinate": 161.60834940880886,
     "vertex_y_coordinate": 271.34653790912125,
     "vertex_z_coordinate": 19.76171651
    }
   ]
  },
  "Context_WallSurface_UUID_65a84128-9b37-4cf5-9837-b49529f9f678": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.32873196009314,
     "vertex_y_coordinate": 267.78550765896216,
     "vertex_z_coordinate": 19.76171721
    },
    {
     "vertex_x_coordinate": 155.15810286009219,
     "vertex_y_coordinate": 268.19888182895374,
     "vertex_z_coordinate": 19.76171594
    },
    {
     "vertex_x_coordinate": 155.15810286009219,
     "vertex_y_coordinate": 268.19888182895374,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 161.32873196009314,
     "vertex_y_coordinate": 267.78550765896216,
     "vertex_z_coordinate": 17.1772
    }
   ]
  },
  "Context_WallSurface_UUID_cae67127-3d0b-4027-bce6-7493c6a522b3": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.88369666607468,
     "vertex_y_coordinate": 262.01361732310033,
     "vertex_z_coordinate": 7.351963111459616
    },
    {
     "vertex_x_coordinate": 155.88375685017672,
     "vertex_y_coordinate": 262.01361390171223,
     "vertex_z_coordinate": 5.779167939999999
    },
    {
     "vertex_x_coordinate": 154.56044295147876,
     "vertex_y_coordinate": 262.0888421741838,
     "vertex_z_coordinate": 5.78348278
    },
    {
     "vertex_x_coordinate": 154.56044295147876,
     "vertex_y_coordinate": 262.0888421741838,
     "vertex_z_coordinate": 3.8491
    },
    {
     "vertex_x_coordinate": 160.8533646694268,
     "vertex_y_coordinate": 261.7310996687738,
     "vertex_z_coordinate": 3.8491
    },
    {
     "vertex_x_coordinate": 160.85346368764294,
     "vertex_y_coordinate": 261.73109403974377,
     "vertex_z_coordinate": 7.332268573071653
    }
   ]
  },
  "Context_WallSurface_UUID_325c4bc0-f71b-4881-923b-cffd0da97ad9": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.15811608036165,
     "vertex_y_coordinate": 268.1988805355795,
     "vertex_z_coordinate": 19.76171594
    },
    {
     "vertex_x_coordinate": 155.50605178289698,
     "vertex_y_coordinate": 271.75533491777605,
     "vertex_z_coordinate": 19.76171425
    },
    {
     "vertex_x_coordinate": 155.9430769997998,
     "vertex_y_coordinate": 276.22242535007535,
     "vertex_z_coordinate": 16.29476624
    },
    {
     "vertex_x_coordinate": 156.0978500248748,
     "vertex_y_coordinate": 277.8044509922911,
     "vertex_z_coordinate": 15.39345818
    },
    {
     "vertex_x_coordinate": 156.0978500248748,
     "vertex_y_coordinate": 277.8044509922911,
     "vertex_z_coordinate": 3.8491
    },
    {
     "vertex_x_coordinate": 154.56035467871698,
     "vertex_y_coordinate": 262.0888115175476,
     "vertex_z_coordinate": 3.8491
    },
    {
     "vertex_x_coordinate": 154.56035467871698,
     "vertex_y_coordinate": 262.0888115175476,
     "vertex_z_coordinate": 5.78348278
    },
    {
     "vertex_x_coordinate": 155.03373287594877,
     "vertex_y_coordinate": 266.9274870304507,
     "vertex_z_coordinate": 5.7449338999999995
    },
    {
     "vertex_x_coordinate": 155.03373287594877,
     "vertex_y_coordinate": 266.9274870304507,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 155.15811608036165,
     "vertex_y_coordinate": 268.1988805355795,
     "vertex_z_coordinate": 17.1772
    }
   ]
  },
  "Context_RoofSurface_UUID_bdff6633-be7f-456c-bc14-e8096b0a41fd": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.37228077009786,
     "vertex_y_coordinate": 162.46608327896683,
     "vertex_z_coordinate": 18.20294795
    },
    {
     "vertex_x_coordinate": 220.88767277009902,
     "vertex_y_coordinate": 161.6756192689645,
     "vertex_z_coordinate": 18.3300303
    },
    {
     "vertex_x_coordinate": 220.8789687700919,
     "vertex_y_coordinate": 164.04573126896867,
     "vertex_z_coordinate": 18.31567352
    },
    {
     "vertex_x_coordinate": 220.9774326501065,
     "vertex_y_coordinate": 165.56499043895747,
     "vertex_z_coordinate": 18.31010208
    },
    {
     "vertex_x_coordinate": 217.61173084011534,
     "vertex_y_coordinate": 165.64198352894164,
     "vertex_z_coordinate": 18.19245636
    }
   ]
  },
  "Context_RoofSurface_UUID_86d1efb8-7dc1-4174-81c4-6e242ed35a13": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.22818491011276,
     "vertex_y_coordinate": 169.4337556489627,
     "vertex_z_coordinate": 21.4241956
    },
    {
     "vertex_x_coordinate": 218.21983278010157,
     "vertex_y_coordinate": 173.70742728895857,
     "vertex_z_coordinate": 17.20705
    },
    {
     "vertex_x_coordinate": 217.89292623009533,
     "vertex_y_coordinate": 169.37156478894758,
     "vertex_z_coordinate": 21.33786886
    }
   ]
  },
  "Context_RoofSurface_UUID_8b38c03a-e51d-429b-aa25-d04678ebc1ae": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.22818491011276,
     "vertex_y_coordinate": 169.4337556489627,
     "vertex_z_coordinate": 21.4241956
    },
    {
     "vertex_x_coordinate": 221.51391277011135,
     "vertex_y_coordinate": 173.84150728894747,
     "vertex_z_coordinate": 17.20655
    },
    {
     "vertex_x_coordinate": 218.21983278010157,
     "vertex_y_coordinate": 173.70742728895857,
     "vertex_z_coordinate": 17.20705
    }
   ]
  },
  "Context_RoofSurface_UUID_e5a584d5-a39f-45c8-8df3-7c13fe9d8af4": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.22820029055583,
     "vertex_y_coordinate": 169.43398821682786,
     "vertex_z_coordinate": 21.42390543302277
    },
    {
     "vertex_x_coordinate": 217.61171545967227,
     "vertex_y_coordinate": 165.64175096107647,
     "vertex_z_coordinate": 18.19274652697723
    },
    {
     "vertex_x_coordinate": 220.97744803054957,
     "vertex_y_coordinate": 165.56522300682263,
     "vertex_z_coordinate": 18.30981191302277
    },
    {
     "vertex_x_coordinate": 221.15216938965023,
     "vertex_y_coordinate": 168.26111471108743,
     "vertex_z_coordinate": 20.47982121697723
    }
   ]
  },
  "Context_RoofSurface_UUID_aac8c0b8-bd41-4934-9aab-2cae4884336b": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.22817910381127,
     "vertex_y_coordinate": 169.43329960256233,
     "vertex_z_coordinate": 21.42473686279402
    },
    {
     "vertex_x_coordinate": 217.89293203639681,
     "vertex_y_coordinate": 169.37202083534794,
     "vertex_z_coordinate": 21.33732759720598
    },
    {
     "vertex_x_coordinate": 217.8853043637937,
     "vertex_y_coordinate": 169.27009455254301,
     "vertex_z_coordinate": 21.25136676279402
    },
    {
     "vertex_x_coordinate": 217.61173664641683,
     "vertex_y_coordinate": 165.642439575342,
     "vertex_z_coordinate": 18.19191509720598
    }
   ]
  },
  "Context_WallSurface_UUID_17469bb7-5616-4964-8b8a-a55e5c2b2925": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.21983278010157,
     "vertex_y_coordinate": 173.70742728895857,
     "vertex_z_coordinate": 17.20705
    },
    {
     "vertex_x_coordinate": 221.51391277011135,
     "vertex_y_coordinate": 173.84150728894747,
     "vertex_z_coordinate": 17.20655
    },
    {
     "vertex_x_coordinate": 221.51391277011135,
     "vertex_y_coordinate": 173.84150728894747,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 218.21983278010157,
     "vertex_y_coordinate": 173.70742728895857,
     "vertex_z_coordinate": 4.437099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_cb975d8f-3d0e-493a-bdec-53b173d71380": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.22820303967455,
     "vertex_y_coordinate": 169.43375447383733,
     "vertex_z_coordinate": 21.4241956
    },
    {
     "vertex_x_coordinate": 221.152209509979,
     "vertex_y_coordinate": 168.26134567536064,
     "vertex_z_coordinate": 20.47953105
    },
    {
     "vertex_x_coordinate": 220.97743636748055,
     "vertex_y_coordinate": 165.56499019800685,
     "vertex_z_coordinate": 18.31010208
    },
    {
     "vertex_x_coordinate": 220.87896064072265,
     "vertex_y_coordinate": 164.04573179589352,
     "vertex_z_coordinate": 18.31567352
    },
    {
     "vertex_x_coordinate": 220.87896064072265,
     "vertex_y_coordinate": 164.04573179589352,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 221.5139060537913,
     "vertex_y_coordinate": 173.84150772428256,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 221.5139060537913,
     "vertex_y_coordinate": 173.84150772428256,
     "vertex_z_coordinate": 17.20655
    }
   ]
  },
  "Context_WallSurface_UUID_eef054b1-b812-4ae4-8bf3-d806ac7de5ac": {
   "vertices": [
    {
     "vertex_x_coordinate": 220.88767277009902,
     "vertex_y_coordinate": 161.6756192689645,
     "vertex_z_coordinate": 18.3300303
    },
    {
     "vertex_x_coordinate": 220.88767277009902,
     "vertex_y_coordinate": 161.6756192689645,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 220.8789687700919,
     "vertex_y_coordinate": 164.04573126896867,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 220.8789687700919,
     "vertex_y_coordinate": 164.04573126896867,
     "vertex_z_coordinate": 18.31567352
    }
   ]
  },
  "Context_WallSurface_UUID_f3bea188-1c61-42f5-87ed-f99b4d7a07ad": {
   "vertices": [
    {
     "vertex_x_coordinate": 220.88767277009902,
     "vertex_y_coordinate": 161.6756192689645,
     "vertex_z_coordinate": 18.3300303
    },
    {
     "vertex_x_coordinate": 217.37228077009786,
     "vertex_y_coordinate": 162.46608327896683,
     "vertex_z_coordinate": 18.20294795
    },
    {
     "vertex_x_coordinate": 217.37228077009786,
     "vertex_y_coordinate": 162.46608327896683,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 220.88767277009902,
     "vertex_y_coordinate": 161.6756192689645,
     "vertex_z_coordinate": 4.437099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_f5becb10-f904-4798-80ad-68e9b0e1d2f9": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.8929262307065,
     "vertex_y_coordinate": 169.37156478888937,
     "vertex_z_coordinate": 21.33786886
    },
    {
     "vertex_x_coordinate": 218.21983277972322,
     "vertex_y_coordinate": 173.70742728898767,
     "vertex_z_coordinate": 17.20705
    },
    {
     "vertex_x_coordinate": 218.21983277972322,
     "vertex_y_coordinate": 173.70742728898767,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 217.37228076977772,
     "vertex_y_coordinate": 162.46608327899594,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 217.37228076977772,
     "vertex_y_coordinate": 162.46608327899594,
     "vertex_z_coordinate": 18.20294795
    },
    {
     "vertex_x_coordinate": 217.61173084244365,
     "vertex_y_coordinate": 165.641983528767,
     "vertex_z_coordinate": 18.19245636
    },
    {
     "vertex_x_coordinate": 217.88531016811612,
     "vertex_y_coordinate": 169.2705505990889,
     "vertex_z_coordinate": 21.2508255
    }
   ]
  },
  "Context_RoofSurface_UUID_da953d0b-035c-404d-8792-4723011d02d5": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.6715036800888,
     "vertex_y_coordinate": 138.6806426489493,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 144.2447927200992,
     "vertex_y_coordinate": 136.93744325896841,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 146.292340610089,
     "vertex_y_coordinate": 145.11754435894545,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 140.16317443011212,
     "vertex_y_coordinate": 146.96158820894198,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_RoofSurface_UUID_5595686b-0062-4d68-adda-dddffa50feef": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.55384872009745,
     "vertex_y_coordinate": 139.50742725894088,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 137.6715036800888,
     "vertex_y_coordinate": 138.6806426489493,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 140.16317443011212,
     "vertex_y_coordinate": 146.96158820894198,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 146.292340610089,
     "vertex_y_coordinate": 145.11754435894545,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 147.1408567301114,
     "vertex_y_coordinate": 148.5074272689526,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 139.60184872010723,
     "vertex_y_coordinate": 150.39549126895145,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 137.45586472010473,
     "vertex_y_coordinate": 149.14640326896915,
     "vertex_z_coordinate": 20.2316
    }
   ]
  },
  "Context_WallSurface_UUID_676de6b3-16a5-4a74-afef-7194cacfc01b": {
   "vertices": [
    {
     "vertex_x_coordinate": 146.292340610089,
     "vertex_y_coordinate": 145.11754435894545,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 146.292340610089,
     "vertex_y_coordinate": 145.11754435894545,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 140.16317443011212,
     "vertex_y_coordinate": 146.96158820894198,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 140.16317443011212,
     "vertex_y_coordinate": 146.96158820894198,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_7fe642ef-d631-4b14-9b7a-52b9ffef61b0": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.16317443011212,
     "vertex_y_coordinate": 146.96158820894198,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 140.16317443011212,
     "vertex_y_coordinate": 146.96158820894198,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 137.6715036800888,
     "vertex_y_coordinate": 138.6806426489493,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 137.6715036800888,
     "vertex_y_coordinate": 138.6806426489493,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_01e608b2-40a8-4c3f-8269-082d8bd64684": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.45586472010473,
     "vertex_y_coordinate": 149.14640326896915,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 137.45586472010473,
     "vertex_y_coordinate": 149.14640326896915,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 134.55384872009745,
     "vertex_y_coordinate": 139.50742725894088,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 134.55384872009745,
     "vertex_y_coordinate": 139.50742725894088,
     "vertex_z_coordinate": 20.2316
    }
   ]
  },
  "Context_WallSurface_UUID_792ae6ed-557f-425e-a38b-338c3801f04a": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.60184872010723,
     "vertex_y_coordinate": 150.39549126895145,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 139.60184872010723,
     "vertex_y_coordinate": 150.39549126895145,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 137.45586472010473,
     "vertex_y_coordinate": 149.14640326896915,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 137.45586472010473,
     "vertex_y_coordinate": 149.14640326896915,
     "vertex_z_coordinate": 20.2316
    }
   ]
  },
  "Context_WallSurface_UUID_8880e5e2-393e-41f4-8d49-26cd4e6ef408": {
   "vertices": [
    {
     "vertex_x_coordinate": 147.1408567301114,
     "vertex_y_coordinate": 148.5074272689526,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 147.1408567301114,
     "vertex_y_coordinate": 148.5074272689526,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 139.60184872010723,
     "vertex_y_coordinate": 150.39549126895145,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 139.60184872010723,
     "vertex_y_coordinate": 150.39549126895145,
     "vertex_z_coordinate": 20.2316
    }
   ]
  },
  "Context_WallSurface_UUID_3e858c4a-9baf-4914-92ad-ff032f6496f4": {
   "vertices": [
    {
     "vertex_x_coordinate": 144.2447927191679,
     "vertex_y_coordinate": 136.93744325920125,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 144.2447927191679,
     "vertex_y_coordinate": 136.93744325920125,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 147.1408567284234,
     "vertex_y_coordinate": 148.50742726936005,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 147.1408567284234,
     "vertex_y_coordinate": 148.50742726936005,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 146.29234061244642,
     "vertex_y_coordinate": 145.11754435836338,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 146.29234061244642,
     "vertex_y_coordinate": 145.11754435836338,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_3768159f-250d-4893-aa03-9bf014c16c0f": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.67150367976865,
     "vertex_y_coordinate": 138.68064264775603,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 137.67150367976865,
     "vertex_y_coordinate": 138.68064264775603,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 134.55384872003924,
     "vertex_y_coordinate": 139.50742725867894,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 134.55384872003924,
     "vertex_y_coordinate": 139.50742725867894,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 144.2447927199828,
     "vertex_y_coordinate": 136.93744325856096,
     "vertex_z_coordinate": 4.1746
    },
    {
     "vertex_x_coordinate": 144.2447927199828,
     "vertex_y_coordinate": 136.93744325856096,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_RoofSurface_UUID_97fe373b-0753-4ea3-a2a0-f30a7eaf7238": {
   "vertices": [
    {
     "vertex_x_coordinate": 219.64865692445892,
     "vertex_y_coordinate": 201.51749218182522,
     "vertex_z_coordinate": 16.23565122165399
    },
    {
     "vertex_x_coordinate": 225.12897444242844,
     "vertex_y_coordinate": 204.09531819890253,
     "vertex_z_coordinate": 15.977047229128605
    },
    {
     "vertex_x_coordinate": 224.79953051378834,
     "vertex_y_coordinate": 204.58442945202114,
     "vertex_z_coordinate": 15.111056585181448
    },
    {
     "vertex_x_coordinate": 224.51718781757518,
     "vertex_y_coordinate": 205.0036918684782,
     "vertex_z_coordinate": 14.36876832919312
    },
    {
     "vertex_x_coordinate": 223.5741313007893,
     "vertex_y_coordinate": 204.36886855843477,
     "vertex_z_coordinate": 14.675002118742409
    },
    {
     "vertex_x_coordinate": 222.71276500288513,
     "vertex_y_coordinate": 205.6478072423488,
     "vertex_z_coordinate": 12.410633299556444
    },
    {
     "vertex_x_coordinate": 222.3217983658251,
     "vertex_y_coordinate": 205.47154859776492,
     "vertex_z_coordinate": 12.418620134989592
    },
    {
     "vertex_x_coordinate": 221.95542481541634,
     "vertex_y_coordinate": 205.30638674186775,
     "vertex_z_coordinate": 12.42609151423516
    },
    {
     "vertex_x_coordinate": 221.80854710872518,
     "vertex_y_coordinate": 205.24028831266332,
     "vertex_z_coordinate": 12.428930312463347
    },
    {
     "vertex_x_coordinate": 220.90753615568974,
     "vertex_y_coordinate": 204.8340786145709,
     "vertex_z_coordinate": 12.447348702277512
    },
    {
     "vertex_x_coordinate": 220.7766556314018,
     "vertex_y_coordinate": 204.77500781742856,
     "vertex_z_coordinate": 12.450113011098509
    },
    {
     "vertex_x_coordinate": 218.71206632140093,
     "vertex_y_coordinate": 203.8442976064107,
     "vertex_z_coordinate": 12.492201562044059
    },
    {
     "vertex_x_coordinate": 218.62027305093943,
     "vertex_y_coordinate": 203.7971241036721,
     "vertex_z_coordinate": 12.502002189435796
    }
   ]
  },
  "Context_RoofSurface_UUID_301cace2-4d85-4240-82dd-4db3464c5735": {
   "vertices": [
    {
     "vertex_x_coordinate": 219.65019200893585,
     "vertex_y_coordinate": 201.51414250410744,
     "vertex_z_coordinate": 16.234767990768013
    },
    {
     "vertex_x_coordinate": 220.91628010125714,
     "vertex_y_coordinate": 198.70708748381003,
     "vertex_z_coordinate": 12.058844649231986
    },
    {
     "vertex_x_coordinate": 226.72440945895505,
     "vertex_y_coordinate": 201.72741511408822,
     "vertex_z_coordinate": 12.125389630768012
    },
    {
     "vertex_x_coordinate": 225.12783490124275,
     "vertex_y_coordinate": 204.09776046380284,
     "vertex_z_coordinate": 15.977267479231987
    }
   ]
  },
  "Context_WallSurface_UUID_11179c02-2044-42e1-b442-8e8589311c77": {
   "vertices": [
    {
     "vertex_x_coordinate": 226.7238967801095,
     "vertex_y_coordinate": 201.7284192989464,
     "vertex_z_coordinate": 12.124559179999999
    },
    {
     "vertex_x_coordinate": 220.9167927801027,
     "vertex_y_coordinate": 198.70608329895185,
     "vertex_z_coordinate": 12.0596751
    },
    {
     "vertex_x_coordinate": 220.9167927801027,
     "vertex_y_coordinate": 198.70608329895185,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 226.7238967801095,
     "vertex_y_coordinate": 201.7284192989464,
     "vertex_z_coordinate": 4.3461
    }
   ]
  },
  "Context_WallSurface_UUID_7f89cbbd-7cd4-4c32-b3ca-a6bf85aeabfd": {
   "vertices": [
    {
     "vertex_x_coordinate": 219.6496793308761,
     "vertex_y_coordinate": 201.51514668931486,
     "vertex_z_coordinate": 16.23393754
    },
    {
     "vertex_x_coordinate": 218.61880876985379,
     "vertex_y_coordinate": 203.8004832988372,
     "vertex_z_coordinate": 12.50445651
    },
    {
     "vertex_x_coordinate": 218.61880876985379,
     "vertex_y_coordinate": 203.8004832988372,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 220.91679277984076,
     "vertex_y_coordinate": 198.70608329883544,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 220.91679277984076,
     "vertex_y_coordinate": 198.70608329883544,
     "vertex_z_coordinate": 12.0596751
    }
   ]
  },
  "Context_WallSurface_UUID_f7522ddf-670e-4ebc-baf2-0f2e76c23a72": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.61880937722162,
     "vertex_y_coordinate": 203.80048195333802,
     "vertex_z_coordinate": 12.50445651
    },
    {
     "vertex_x_coordinate": 218.71270058053778,
     "vertex_y_coordinate": 203.84284285322065,
     "vertex_z_coordinate": 12.491144850000001
    },
    {
     "vertex_x_coordinate": 220.77700882946374,
     "vertex_y_coordinate": 204.7741969312192,
     "vertex_z_coordinate": 12.44950768
    },
    {
     "vertex_x_coordinate": 220.90789739976753,
     "vertex_y_coordinate": 204.83324993544375,
     "vertex_z_coordinate": 12.446744249999998
    },
    {
     "vertex_x_coordinate": 220.90789739976753,
     "vertex_y_coordinate": 204.83324993544375,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 218.61880937722162,
     "vertex_y_coordinate": 203.80048195333802,
     "vertex_z_coordinate": 4.3461
    }
   ]
  },
  "Context_WallSurface_UUID_b7586318-4512-4642-bf86-0887df3d42b4": {
   "vertices": [
    {
     "vertex_x_coordinate": 220.90789678008878,
     "vertex_y_coordinate": 204.83325130894082,
     "vertex_z_coordinate": 12.446744249999998
    },
    {
     "vertex_x_coordinate": 221.80882478010608,
     "vertex_y_coordinate": 205.23965130894794,
     "vertex_z_coordinate": 12.428464899999998
    },
    {
     "vertex_x_coordinate": 221.80882478010608,
     "vertex_y_coordinate": 205.23965130894794,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 220.90789678008878,
     "vertex_y_coordinate": 204.83325130894082,
     "vertex_z_coordinate": 4.3461
    }
   ]
  },
  "Context_WallSurface_UUID_47ec0151-c01a-4d12-95f0-5349f9805905": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.80882512434619,
     "vertex_y_coordinate": 205.23965054593282,
     "vertex_z_coordinate": 12.428464899999998
    },
    {
     "vertex_x_coordinate": 221.95564239184023,
     "vertex_y_coordinate": 205.3058877264557,
     "vertex_z_coordinate": 12.425729529999998
    },
    {
     "vertex_x_coordinate": 222.32196867957828,
     "vertex_y_coordinate": 205.47115725409822,
     "vertex_z_coordinate": 12.41832109
    },
    {
     "vertex_x_coordinate": 222.71288912155433,
     "vertex_y_coordinate": 205.6475225299655,
     "vertex_z_coordinate": 12.41042585
    },
    {
     "vertex_x_coordinate": 222.71288912155433,
     "vertex_y_coordinate": 205.6475225299655,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 221.80882512434619,
     "vertex_y_coordinate": 205.23965054593282,
     "vertex_z_coordinate": 4.3461
    }
   ]
  },
  "Context_WallSurface_UUID_05ab8440-dd61-4646-b5a7-bd427a7f4e6c": {
   "vertices": [
    {
     "vertex_x_coordinate": 223.57388077009819,
     "vertex_y_coordinate": 204.36944329895778,
     "vertex_z_coordinate": 14.67542204
    },
    {
     "vertex_x_coordinate": 223.57388077009819,
     "vertex_y_coordinate": 204.36944329895778,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 222.71288877009647,
     "vertex_y_coordinate": 205.64752330895863,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 222.71288877009647,
     "vertex_y_coordinate": 205.64752330895863,
     "vertex_z_coordinate": 12.41042585
    }
   ]
  },
  "Context_WallSurface_UUID_f8840687-b86b-491d-a486-ad9e21c71045": {
   "vertices": [
    {
     "vertex_x_coordinate": 223.57388077009819,
     "vertex_y_coordinate": 204.36944329895778,
     "vertex_z_coordinate": 14.67542204
    },
    {
     "vertex_x_coordinate": 224.51685678010108,
     "vertex_y_coordinate": 205.0044512989407,
     "vertex_z_coordinate": 14.36932319
    },
    {
     "vertex_x_coordinate": 224.51685678010108,
     "vertex_y_coordinate": 205.0044512989407,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 223.57388077009819,
     "vertex_y_coordinate": 204.36944329895778,
     "vertex_z_coordinate": 4.3461
    }
   ]
  },
  "Context_WallSurface_UUID_3f378df5-54c2-42de-80ae-709338581449": {
   "vertices": [
    {
     "vertex_x_coordinate": 225.12835674147937,
     "vertex_y_coordinate": 204.09676245090668,
     "vertex_z_coordinate": 15.97809793
    },
    {
     "vertex_x_coordinate": 226.72389378611115,
     "vertex_y_coordinate": 201.72841728190542,
     "vertex_z_coordinate": 12.124559179999999
    },
    {
     "vertex_x_coordinate": 226.72389378611115,
     "vertex_y_coordinate": 201.72841728190542,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 224.51685439786525,
     "vertex_y_coordinate": 205.00444969406817,
     "vertex_z_coordinate": 4.3461
    },
    {
     "vertex_x_coordinate": 224.51685439786525,
     "vertex_y_coordinate": 205.00444969406817,
     "vertex_z_coordinate": 14.36932319
    },
    {
     "vertex_x_coordinate": 224.7990444517054,
     "vertex_y_coordinate": 204.585579162027,
     "vertex_z_coordinate": 15.111890849999998
    }
   ]
  },
  "Context_RoofSurface_UUID_01c3eefe-62ad-481e-824a-49a71ade5930": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.84556057784357,
     "vertex_y_coordinate": 194.13392277885578,
     "vertex_z_coordinate": 18.44096188730485
    },
    {
     "vertex_x_coordinate": 219.51141674481914,
     "vertex_y_coordinate": 189.08803519353387,
     "vertex_z_coordinate": 18.426729701190563
    },
    {
     "vertex_x_coordinate": 220.73144876249717,
     "vertex_y_coordinate": 185.39254726844956,
     "vertex_z_coordinate": 18.416306385315238
    },
    {
     "vertex_x_coordinate": 218.2242487258045,
     "vertex_y_coordinate": 184.49251516917138,
     "vertex_z_coordinate": 18.41043729007259
    },
    {
     "vertex_x_coordinate": 218.62380078982096,
     "vertex_y_coordinate": 181.74448334233603,
     "vertex_z_coordinate": 18.40208338178173
    },
    {
     "vertex_x_coordinate": 225.78495288226986,
     "vertex_y_coordinate": 182.21942756528733,
     "vertex_z_coordinate": 18.412113984901428
    },
    {
     "vertex_x_coordinate": 225.22435534416582,
     "vertex_y_coordinate": 184.773004941002,
     "vertex_z_coordinate": 18.419651919724934
    },
    {
     "vertex_x_coordinate": 224.89535280884593,
     "vertex_y_coordinate": 186.27165136672556,
     "vertex_z_coordinate": 18.42407579347046
    },
    {
     "vertex_x_coordinate": 227.6593849392084,
     "vertex_y_coordinate": 187.1455717193603,
     "vertex_z_coordinate": 18.430166021979296
    },
    {
     "vertex_x_coordinate": 226.22700075109606,
     "vertex_y_coordinate": 190.99273922046996,
     "vertex_z_coordinate": 18.440824433948254
    },
    {
     "vertex_x_coordinate": 229.26199450410786,
     "vertex_y_coordinate": 192.36416756137623,
     "vertex_z_coordinate": 18.4488347761906
    },
    {
     "vertex_x_coordinate": 232.77484089133213,
     "vertex_y_coordinate": 193.95152359988424,
     "vertex_z_coordinate": 18.45810632647902
    },
    {
     "vertex_x_coordinate": 229.56095271586673,
     "vertex_y_coordinate": 198.32944312517066,
     "vertex_z_coordinate": 18.468354088916055
    },
    {
     "vertex_x_coordinate": 229.48050517373485,
     "vertex_y_coordinate": 198.27030836371705,
     "vertex_z_coordinate": 18.468068568724966
    }
   ]
  },
  "Context_WallSurface_UUID_4625885f-0c93-4e89-9178-245cfd2d3c42": {
   "vertices": [
    {
     "vertex_x_coordinate": 226.22700078011258,
     "vertex_y_coordinate": 190.992739298963,
     "vertex_z_coordinate": 18.4408
    },
    {
     "vertex_x_coordinate": 227.65938478009775,
     "vertex_y_coordinate": 187.14557128894376,
     "vertex_z_coordinate": 18.4303
    },
    {
     "vertex_x_coordinate": 227.65938478009775,
     "vertex_y_coordinate": 187.14557128894376,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 226.22700078011258,
     "vertex_y_coordinate": 190.992739298963,
     "vertex_z_coordinate": 4.4046
    }
   ]
  },
  "Context_WallSurface_UUID_075a4f03-9f10-4247-8490-c09f51b4723a": {
   "vertices": [
    {
     "vertex_x_coordinate": 227.65938478009775,
     "vertex_y_coordinate": 187.14557128894376,
     "vertex_z_coordinate": 18.4303
    },
    {
     "vertex_x_coordinate": 224.89535278009134,
     "vertex_y_coordinate": 186.27165128896013,
     "vertex_z_coordinate": 18.4241
    },
    {
     "vertex_x_coordinate": 224.89535278009134,
     "vertex_y_coordinate": 186.27165128896013,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 227.65938478009775,
     "vertex_y_coordinate": 187.14557128894376,
     "vertex_z_coordinate": 4.4046
    }
   ]
  },
  "Context_WallSurface_UUID_93d0f6d8-6cd2-42be-8db1-ecbd8811e1a3": {
   "vertices": [
    {
     "vertex_x_coordinate": 224.8953527804988,
     "vertex_y_coordinate": 186.27165128904744,
     "vertex_z_coordinate": 18.4241
    },
    {
     "vertex_x_coordinate": 225.2243559170165,
     "vertex_y_coordinate": 184.77300649828976,
     "vertex_z_coordinate": 18.41916697
    },
    {
     "vertex_x_coordinate": 225.78495278052287,
     "vertex_y_coordinate": 182.21942728903377,
     "vertex_z_coordinate": 18.4122
    },
    {
     "vertex_x_coordinate": 225.78495278052287,
     "vertex_y_coordinate": 182.21942728903377,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 224.8953527804988,
     "vertex_y_coordinate": 186.27165128904744,
     "vertex_z_coordinate": 4.4046
    }
   ]
  },
  "Context_WallSurface_UUID_a83bb9d3-7992-4857-89be-ea68148b9df2": {
   "vertices": [
    {
     "vertex_x_coordinate": 225.78495278011542,
     "vertex_y_coordinate": 182.21942728894646,
     "vertex_z_coordinate": 18.4122
    },
    {
     "vertex_x_coordinate": 218.62380077008856,
     "vertex_y_coordinate": 181.7444832889596,
     "vertex_z_coordinate": 18.4021
    },
    {
     "vertex_x_coordinate": 218.62380077008856,
     "vertex_y_coordinate": 181.7444832889596,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 225.78495278011542,
     "vertex_y_coordinate": 182.21942728894646,
     "vertex_z_coordinate": 4.4046
    }
   ]
  },
  "Context_WallSurface_UUID_d733be6d-5317-45f1-8370-8cd1d1235b5d": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.22424877010053,
     "vertex_y_coordinate": 184.49251528896275,
     "vertex_z_coordinate": 18.4104
    },
    {
     "vertex_x_coordinate": 218.22424877010053,
     "vertex_y_coordinate": 184.49251528896275,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.62380077008856,
     "vertex_y_coordinate": 181.7444832889596,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.62380077008856,
     "vertex_y_coordinate": 181.7444832889596,
     "vertex_z_coordinate": 18.4021
    }
   ]
  },
  "Context_WallSurface_UUID_d0c5f373-8a1b-41e9-afe9-7027bc43c1cc": {
   "vertices": [
    {
     "vertex_x_coordinate": 220.73144877009327,
     "vertex_y_coordinate": 185.39254728896776,
     "vertex_z_coordinate": 18.4163
    },
    {
     "vertex_x_coordinate": 220.73144877009327,
     "vertex_y_coordinate": 185.39254728896776,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.22424877010053,
     "vertex_y_coordinate": 184.49251528896275,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.22424877010053,
     "vertex_y_coordinate": 184.49251528896275,
     "vertex_z_coordinate": 18.4104
    }
   ]
  },
  "Context_WallSurface_UUID_9d6a660e-2c9d-4137-a62c-1e3abc94c479": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.84556089460966,
     "vertex_y_coordinate": 194.13392334003584,
     "vertex_z_coordinate": 18.4408
    },
    {
     "vertex_x_coordinate": 217.84556089460966,
     "vertex_y_coordinate": 194.13392334003584,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 220.73144889512332,
     "vertex_y_coordinate": 185.392547330237,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 220.73144889512332,
     "vertex_y_coordinate": 185.392547330237,
     "vertex_z_coordinate": 18.4163
    },
    {
     "vertex_x_coordinate": 219.51141627519974,
     "vertex_y_coordinate": 189.0880351222877,
     "vertex_z_coordinate": 18.4267
    }
   ]
  },
  "Context_WallSurface_UUID_6dc36754-3b0e-422d-8d0e-cc6779a62ad5": {
   "vertices": [
    {
     "vertex_x_coordinate": 229.48050478010555,
     "vertex_y_coordinate": 198.2703072989534,
     "vertex_z_coordinate": 18.4684
    },
    {
     "vertex_x_coordinate": 229.48050478010555,
     "vertex_y_coordinate": 198.2703072989534,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 217.84556077010348,
     "vertex_y_coordinate": 194.13392329894123,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 217.84556077010348,
     "vertex_y_coordinate": 194.13392329894123,
     "vertex_z_coordinate": 18.4408
    }
   ]
  },
  "Context_WallSurface_UUID_3be27eb0-c9b2-413a-9d4c-bd8665b020e2": {
   "vertices": [
    {
     "vertex_x_coordinate": 229.48050478010555,
     "vertex_y_coordinate": 198.2703072989534,
     "vertex_z_coordinate": 18.4684
    },
    {
     "vertex_x_coordinate": 229.5609527800989,
     "vertex_y_coordinate": 198.32944329894963,
     "vertex_z_coordinate": 18.4683
    },
    {
     "vertex_x_coordinate": 229.5609527800989,
     "vertex_y_coordinate": 198.32944329894963,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 229.48050478010555,
     "vertex_y_coordinate": 198.2703072989534,
     "vertex_z_coordinate": 4.4046
    }
   ]
  },
  "Context_WallSurface_UUID_78a484ab-d6fb-4bf7-b4f5-91554a9562cf": {
   "vertices": [
    {
     "vertex_x_coordinate": 229.5609527800989,
     "vertex_y_coordinate": 198.32944329894963,
     "vertex_z_coordinate": 18.4683
    },
    {
     "vertex_x_coordinate": 232.7748407800973,
     "vertex_y_coordinate": 193.95152329895063,
     "vertex_z_coordinate": 18.458199999999998
    },
    {
     "vertex_x_coordinate": 232.7748407800973,
     "vertex_y_coordinate": 193.95152329895063,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 229.5609527800989,
     "vertex_y_coordinate": 198.32944329894963,
     "vertex_z_coordinate": 4.4046
    }
   ]
  },
  "Context_WallSurface_UUID_d26c54b5-59b6-47c6-a8cd-38360dad5029": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.7748407802137,
     "vertex_y_coordinate": 193.9515232986596,
     "vertex_z_coordinate": 18.458199999999998
    },
    {
     "vertex_x_coordinate": 229.26199436947354,
     "vertex_y_coordinate": 192.36416720037232,
     "vertex_z_coordinate": 18.44894759
    },
    {
     "vertex_x_coordinate": 226.2270007802581,
     "vertex_y_coordinate": 190.99273929867195,
     "vertex_z_coordinate": 18.4408
    },
    {
     "vertex_x_coordinate": 226.2270007802581,
     "vertex_y_coordinate": 190.99273929867195,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 232.7748407802137,
     "vertex_y_coordinate": 193.9515232986596,
     "vertex_z_coordinate": 4.4046
    }
   ]
  },
  "Context_RoofSurface_UUID_4042a6c8-a7cc-4b63-b20e-4be0b8ba45d4": {
   "vertices": [
    {
     "vertex_x_coordinate": 68.76639126864029,
     "vertex_y_coordinate": 196.4329289093148,
     "vertex_z_coordinate": 11.269957961159827
    },
    {
     "vertex_x_coordinate": 72.24577916157432,
     "vertex_y_coordinate": 195.30493692858727,
     "vertex_z_coordinate": 11.258856228840173
    },
    {
     "vertex_x_coordinate": 73.11871439864626,
     "vertex_y_coordinate": 197.99750641931314,
     "vertex_z_coordinate": 11.227104281159827
    },
    {
     "vertex_x_coordinate": 69.61509807157563,
     "vertex_y_coordinate": 199.0509172086022,
     "vertex_z_coordinate": 11.239085818840172
    }
   ]
  },
  "Context_RoofSurface_UUID_bba5ce68-d1b8-41ca-a8e9-605551f2da3b": {
   "vertices": [
    {
     "vertex_x_coordinate": 72.24577776010847,
     "vertex_y_coordinate": 195.30493477894925,
     "vertex_z_coordinate": 13.0272
    },
    {
     "vertex_x_coordinate": 73.94847268008743,
     "vertex_y_coordinate": 194.7529310589598,
     "vertex_z_coordinate": 13.0272
    },
    {
     "vertex_x_coordinate": 74.83320868009469,
     "vertex_y_coordinate": 197.48195505896,
     "vertex_z_coordinate": 13.0272
    },
    {
     "vertex_x_coordinate": 73.11871580011211,
     "vertex_y_coordinate": 197.99750856895116,
     "vertex_z_coordinate": 13.0272
    }
   ]
  },
  "Context_RoofSurface_UUID_027975eb-7a23-47ec-852f-838f0161c230": {
   "vertices": [
    {
     "vertex_x_coordinate": 77.54136868010391,
     "vertex_y_coordinate": 189.3961950589437,
     "vertex_z_coordinate": 8.07732377
    },
    {
     "vertex_x_coordinate": 82.09196290010004,
     "vertex_y_coordinate": 187.76778640894918,
     "vertex_z_coordinate": 8.09346775
    },
    {
     "vertex_x_coordinate": 84.12488209010917,
     "vertex_y_coordinate": 194.6882197089435,
     "vertex_z_coordinate": 8.053849
    },
    {
     "vertex_x_coordinate": 79.73208868008805,
     "vertex_y_coordinate": 196.0089950589463,
     "vertex_z_coordinate": 8.0398253
    }
   ]
  },
  "Context_RoofSurface_UUID_ccc9aa5f-ee7a-491b-a322-86c0947cd6eb": {
   "vertices": [
    {
     "vertex_x_coordinate": 82.0919621210196,
     "vertex_y_coordinate": 187.76778710994404,
     "vertex_z_coordinate": 11.4801052231622
    },
    {
     "vertex_x_coordinate": 87.76940286919125,
     "vertex_y_coordinate": 185.73614091795753,
     "vertex_z_coordinate": 11.5345945068378
    },
    {
     "vertex_x_coordinate": 90.01887338102097,
     "vertex_y_coordinate": 192.9160390899633,
     "vertex_z_coordinate": 11.5040239031622
    },
    {
     "vertex_x_coordinate": 84.1248828691896,
     "vertex_y_coordinate": 194.68821900794865,
     "vertex_z_coordinate": 11.4496574068378
    }
   ]
  },
  "Context_RoofSurface_UUID_b3249ae2-5425-4f43-9eb0-95f98aaa09d6": {
   "vertices": [
    {
     "vertex_x_coordinate": 64.45823267009109,
     "vertex_y_coordinate": 200.6015070589492,
     "vertex_z_coordinate": 14.488900000000001
    },
    {
     "vertex_x_coordinate": 69.61509667010978,
     "vertex_y_coordinate": 199.05091505896416,
     "vertex_z_coordinate": 14.493229839999998
    },
    {
     "vertex_x_coordinate": 73.11871580011211,
     "vertex_y_coordinate": 197.99750856895116,
     "vertex_z_coordinate": 14.49618577
    },
    {
     "vertex_x_coordinate": 74.83320868009469,
     "vertex_y_coordinate": 197.48195505896,
     "vertex_z_coordinate": 14.49763239
    },
    {
     "vertex_x_coordinate": 79.73208868008805,
     "vertex_y_coordinate": 196.0089950589463,
     "vertex_z_coordinate": 14.50176558
    },
    {
     "vertex_x_coordinate": 84.12488209010917,
     "vertex_y_coordinate": 194.6882197089435,
     "vertex_z_coordinate": 14.505471749999998
    },
    {
     "vertex_x_coordinate": 90.0188741601014,
     "vertex_y_coordinate": 192.91603838896845,
     "vertex_z_coordinate": 14.5104
    },
    {
     "vertex_x_coordinate": 90.88888868011418,
     "vertex_y_coordinate": 195.69296305894386,
     "vertex_z_coordinate": 14.5050663
    },
    {
     "vertex_x_coordinate": 92.95877669009496,
     "vertex_y_coordinate": 202.2992350589484,
     "vertex_z_coordinate": 14.49227154
    },
    {
     "vertex_x_coordinate": 88.69029668011353,
     "vertex_y_coordinate": 203.5570910589595,
     "vertex_z_coordinate": 14.488721639999998
    },
    {
     "vertex_x_coordinate": 67.28242467009113,
     "vertex_y_coordinate": 209.86576306895586,
     "vertex_z_coordinate": 14.47091747
    }
   ]
  },
  "Context_RoofSurface_UUID_71ab8f7b-5fe4-4ed1-9c0b-8e66eb25045f": {
   "vertices": [
    {
     "vertex_x_coordinate": 110.78128374513471,
     "vertex_y_coordinate": 197.0468609581294,
     "vertex_z_coordinate": 22.2607471691868
    },
    {
     "vertex_x_coordinate": 108.9681419559056,
     "vertex_y_coordinate": 197.58165291609475,
     "vertex_z_coordinate": 19.341590328814952
    },
    {
     "vertex_x_coordinate": 108.61974561572424,
     "vertex_y_coordinate": 197.68432317121187,
     "vertex_z_coordinate": 18.78067527256546
    },
    {
     "vertex_x_coordinate": 108.53484703428694,
     "vertex_y_coordinate": 193.6241580271162,
     "vertex_z_coordinate": 18.769436497595347
    },
    {
     "vertex_x_coordinate": 108.46894823486218,
     "vertex_y_coordinate": 190.50289357893053,
     "vertex_z_coordinate": 18.759783652879484
    },
    {
     "vertex_x_coordinate": 108.35486447674339,
     "vertex_y_coordinate": 184.9375377833203,
     "vertex_z_coordinate": 18.74804226651947
    },
    {
     "vertex_x_coordinate": 110.51552404998802,
     "vertex_y_coordinate": 184.10305279723252,
     "vertex_z_coordinate": 22.232757790237923
    },
    {
     "vertex_x_coordinate": 110.60703263612231,
     "vertex_y_coordinate": 188.80270888400264,
     "vertex_z_coordinate": 22.234941410529547
    },
    {
     "vertex_x_coordinate": 110.64282826814451,
     "vertex_y_coordinate": 190.6409203740186,
     "vertex_z_coordinate": 22.235800624636102
    }
   ]
  },
  "Context_RoofSurface_UUID_31013036-2643-4353-817b-193dbfeedfac": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.3816246901115,
     "vertex_y_coordinate": 188.02179504896048,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 108.35550179009442,
     "vertex_y_coordinate": 184.9375255589548,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 108.4694966901152,
     "vertex_y_coordinate": 190.50288305894355,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 102.09810469011427,
     "vertex_y_coordinate": 192.68592305894708,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 101.95794470008695,
     "vertex_y_coordinate": 192.23318704895792,
     "vertex_z_coordinate": 14.737199999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_a6a60933-ab28-4559-ae89-9c7b6cd620dd": {
   "vertices": [
    {
     "vertex_x_coordinate": 94.54085998010123,
     "vertex_y_coordinate": 188.65246198896784,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 99.9813687200949,
     "vertex_y_coordinate": 186.7055554689432,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 100.3816246901115,
     "vertex_y_coordinate": 188.02179504896048,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 101.95794470008695,
     "vertex_y_coordinate": 192.23318704895792,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 96.56210052009556,
     "vertex_y_coordinate": 193.91972763894591,
     "vertex_z_coordinate": 10.3672
    }
   ]
  },
  "Context_RoofSurface_UUID_9a37c32d-b29e-4716-8294-bcf2de5310a8": {
   "vertices": [
    {
     "vertex_x_coordinate": 87.76940209011082,
     "vertex_y_coordinate": 185.7361416189524,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 98.51704869008972,
     "vertex_y_coordinate": 181.8901470489509,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 99.9813687200949,
     "vertex_y_coordinate": 186.7055554689432,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 94.54085998010123,
     "vertex_y_coordinate": 188.65246198896784,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 96.56210052009556,
     "vertex_y_coordinate": 193.91972763894591,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 90.88888868011418,
     "vertex_y_coordinate": 195.69296305894386,
     "vertex_z_coordinate": 9.8772
    }
   ]
  },
  "Context_RoofSurface_UUID_9dea0d2f-f810-415f-9367-500a9bc528d8": {
   "vertices": [
    {
     "vertex_x_coordinate": 102.67884069008869,
     "vertex_y_coordinate": 195.4347230589483,
     "vertex_z_coordinate": 10.35025572
    },
    {
     "vertex_x_coordinate": 108.53458470010082,
     "vertex_y_coordinate": 193.62416305896477,
     "vertex_z_coordinate": 10.3647896
    },
    {
     "vertex_x_coordinate": 108.61906277009984,
     "vertex_y_coordinate": 197.6843362689542,
     "vertex_z_coordinate": 10.34791686
    },
    {
     "vertex_x_coordinate": 103.64376870010165,
     "vertex_y_coordinate": 199.15049905894557,
     "vertex_z_coordinate": 10.33586993
    }
   ]
  },
  "Context_RoofSurface_UUID_88c61ea4-a7a1-41dd-b1d0-a98b67e346aa": {
   "vertices": [
    {
     "vertex_x_coordinate": 110.7823482901149,
     "vertex_y_coordinate": 197.04684053896926,
     "vertex_z_coordinate": 22.26008222
    },
    {
     "vertex_x_coordinate": 110.64281465730164,
     "vertex_y_coordinate": 190.64092063507996,
     "vertex_z_coordinate": 22.235809126407343
    },
    {
     "vertex_x_coordinate": 111.98421886656433,
     "vertex_y_coordinate": 196.70182632282376,
     "vertex_z_coordinate": 21.39596198212564
    }
   ]
  },
  "Context_RoofSurface_UUID_e6488271-9323-4f7b-9084-f69e48d54926": {
   "vertices": [
    {
     "vertex_x_coordinate": 110.64281465730164,
     "vertex_y_coordinate": 190.64092063507996,
     "vertex_z_coordinate": 22.235809126407343
    },
    {
     "vertex_x_coordinate": 110.60695371369366,
     "vertex_y_coordinate": 188.80271039780928,
     "vertex_z_coordinate": 22.23499070802451
    },
    {
     "vertex_x_coordinate": 110.51498778522364,
     "vertex_y_coordinate": 184.10306308339932,
     "vertex_z_coordinate": 22.233092758533235
    },
    {
     "vertex_x_coordinate": 115.39906843268545,
     "vertex_y_coordinate": 182.21721659303876,
     "vertex_z_coordinate": 18.842636397616012
    },
    {
     "vertex_x_coordinate": 116.01469929591985,
     "vertex_y_coordinate": 188.69009537121747,
     "vertex_z_coordinate": 18.50843928036645
    },
    {
     "vertex_x_coordinate": 112.34851109652664,
     "vertex_y_coordinate": 188.76644287709496,
     "vertex_z_coordinate": 21.034859701029518
    },
    {
     "vertex_x_coordinate": 111.60838782202336,
     "vertex_y_coordinate": 189.53355293138884,
     "vertex_z_coordinate": 21.5553247635176
    },
    {
     "vertex_x_coordinate": 111.44318590543116,
     "vertex_y_coordinate": 189.70477462100098,
     "vertex_z_coordinate": 21.671497012950265
    },
    {
     "vertex_x_coordinate": 112.13216146299965,
     "vertex_y_coordinate": 190.3590607760416,
     "vertex_z_coordinate": 21.205997341167965
    },
    {
     "vertex_x_coordinate": 112.3906303657277,
     "vertex_y_coordinate": 190.60452298261225,
     "vertex_z_coordinate": 21.03136542436817
    },
    {
     "vertex_x_coordinate": 116.18941998865921,
     "vertex_y_coordinate": 190.5254144964565,
     "vertex_z_coordinate": 18.41356755528211
    },
    {
     "vertex_x_coordinate": 116.31775315557024,
     "vertex_y_coordinate": 191.87346497838735,
     "vertex_z_coordinate": 18.34388382887246
    },
    {
     "vertex_x_coordinate": 115.95935474848375,
     "vertex_y_coordinate": 196.9795972869033,
     "vertex_z_coordinate": 18.661647122630196
    },
    {
     "vertex_x_coordinate": 115.47946401039371,
     "vertex_y_coordinate": 196.94655028858688,
     "vertex_z_coordinate": 18.991748849200583
    },
    {
     "vertex_x_coordinate": 111.98421886656433,
     "vertex_y_coordinate": 196.70182632282376,
     "vertex_z_coordinate": 21.39596198212564
    }
   ]
  },
  "Context_RoofSurface_UUID_10034bc5-0965-4c08-988e-b16f7d518ebd": {
   "vertices": [
    {
     "vertex_x_coordinate": 116.10039883764694,
     "vertex_y_coordinate": 189.6081048627093,
     "vertex_z_coordinate": 21.676742790055098
    },
    {
     "vertex_x_coordinate": 111.44318046807894,
     "vertex_y_coordinate": 189.70452988310717,
     "vertex_z_coordinate": 21.671849333469147
    },
    {
     "vertex_x_coordinate": 111.60838463890832,
     "vertex_y_coordinate": 189.5334096576844,
     "vertex_z_coordinate": 21.5555310179129
    },
    {
     "vertex_x_coordinate": 112.34851813674322,
     "vertex_y_coordinate": 188.7667597605323,
     "vertex_z_coordinate": 21.034403521005594
    },
    {
     "vertex_x_coordinate": 116.0119100328011,
     "vertex_y_coordinate": 188.68990629335167,
     "vertex_z_coordinate": 21.037554585054643
    }
   ]
  },
  "Context_RoofSurface_UUID_ab0cfecf-a9e9-46de-bf59-291cbf503829": {
   "vertices": [
    {
     "vertex_x_coordinate": 116.10039443676942,
     "vertex_y_coordinate": 189.6079277700046,
     "vertex_z_coordinate": 21.677397925725785
    },
    {
     "vertex_x_coordinate": 116.18886499569635,
     "vertex_y_coordinate": 190.52525895705912,
     "vertex_z_coordinate": 21.03695876796609
    },
    {
     "vertex_x_coordinate": 112.39063297471148,
     "vertex_y_coordinate": 190.60466126567917,
     "vertex_z_coordinate": 21.031563854127516
    },
    {
     "vertex_x_coordinate": 112.13216253058636,
     "vertex_y_coordinate": 190.35911736101843,
     "vertex_z_coordinate": 21.206078537964235
    },
    {
     "vertex_x_coordinate": 111.44318274658872,
     "vertex_y_coordinate": 189.7046071937948,
     "vertex_z_coordinate": 21.671256762702768
    }
   ]
  },
  "Context_WallSurface_UUID_1b8e53f8-75d9-4544-ac36-4145db690e6f": {
   "vertices": [
    {
     "vertex_x_coordinate": 73.11871580011211,
     "vertex_y_coordinate": 197.99750856895116,
     "vertex_z_coordinate": 13.0272
    },
    {
     "vertex_x_coordinate": 73.11871580011211,
     "vertex_y_coordinate": 197.99750856895116,
     "vertex_z_coordinate": 11.2273251
    },
    {
     "vertex_x_coordinate": 72.24577776010847,
     "vertex_y_coordinate": 195.30493477894925,
     "vertex_z_coordinate": 11.25863541
    },
    {
     "vertex_x_coordinate": 72.24577776010847,
     "vertex_y_coordinate": 195.30493477894925,
     "vertex_z_coordinate": 13.0272
    }
   ]
  },
  "Context_WallSurface_UUID_94906ad1-4c24-4628-aee7-30af85bf902e": {
   "vertices": [
    {
     "vertex_x_coordinate": 82.09196290010004,
     "vertex_y_coordinate": 187.76778640894918,
     "vertex_z_coordinate": 11.47999791
    },
    {
     "vertex_x_coordinate": 84.12488209010917,
     "vertex_y_coordinate": 194.6882197089435,
     "vertex_z_coordinate": 11.44976472
    },
    {
     "vertex_x_coordinate": 84.12488209010917,
     "vertex_y_coordinate": 194.6882197089435,
     "vertex_z_coordinate": 8.053849
    },
    {
     "vertex_x_coordinate": 82.09196290010004,
     "vertex_y_coordinate": 187.76778640894918,
     "vertex_z_coordinate": 8.09346775
    }
   ]
  },
  "Context_WallSurface_UUID_5dfcf34f-d3cb-4f56-9be3-320a6d83cea8": {
   "vertices": [
    {
     "vertex_x_coordinate": 116.18886814263533,
     "vertex_y_coordinate": 190.52542574040126,
     "vertex_z_coordinate": 21.03719792
    },
    {
     "vertex_x_coordinate": 116.18941998350783,
     "vertex_y_coordinate": 190.52541424846277,
     "vertex_z_coordinate": 18.41356755528211
    },
    {
     "vertex_x_coordinate": 112.39063036823063,
     "vertex_y_coordinate": 190.60452310324763,
     "vertex_z_coordinate": 21.03136542436817
    }
   ]
  },
  "Context_WallSurface_UUID_4b2bd338-9c7e-4139-bef7-9b4e9ee2637e": {
   "vertices": [
    {
     "vertex_x_coordinate": 116.01191549285431,
     "vertex_y_coordinate": 188.69015209120698,
     "vertex_z_coordinate": 21.03720162
    },
    {
     "vertex_x_coordinate": 112.34851110924501,
     "vertex_y_coordinate": 188.76644348763512,
     "vertex_z_coordinate": 21.034859701029518
    },
    {
     "vertex_x_coordinate": 116.01469926981372,
     "vertex_y_coordinate": 188.69009411829757,
     "vertex_z_coordinate": 18.50843928036645
    }
   ]
  },
  "Context_WallSurface_UUID_b8b9a14b-d8df-434f-bc31-6819c5d517d7": {
   "vertices": [
    {
     "vertex_x_coordinate": 111.9841126917745,
     "vertex_y_coordinate": 196.703356385784,
     "vertex_z_coordinate": 21.39596198212564
    },
    {
     "vertex_x_coordinate": 115.47950841285638,
     "vertex_y_coordinate": 196.94591041392414,
     "vertex_z_coordinate": 18.991748849200583
    },
    {
     "vertex_x_coordinate": 115.95938162427046,
     "vertex_y_coordinate": 196.97920998561312,
     "vertex_z_coordinate": 18.661647122630196
    },
    {
     "vertex_x_coordinate": 115.96777534499415,
     "vertex_y_coordinate": 196.97979244636372,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 111.95094094038359,
     "vertex_y_coordinate": 196.70105451709242,
     "vertex_z_coordinate": 4.0733999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_53ee3056-e895-4ecb-a065-2e87925bb2c3": {
   "vertices": [
    {
     "vertex_x_coordinate": 115.96357679608627,
     "vertex_y_coordinate": 196.97989055031212,
     "vertex_z_coordinate": 18.661647122630196
    },
    {
     "vertex_x_coordinate": 116.3182666299399,
     "vertex_y_coordinate": 191.87350064431666,
     "vertex_z_coordinate": 18.34388382887246
    },
    {
     "vertex_x_coordinate": 116.31827336701099,
     "vertex_y_coordinate": 191.87340365198907,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 115.96362911679898,
     "vertex_y_coordinate": 196.97913730077562,
     "vertex_z_coordinate": 4.0733999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_f32fb4c4-787f-4c50-8398-23b3e385e964": {
   "vertices": [
    {
     "vertex_x_coordinate": 116.10122762265382,
     "vertex_y_coordinate": 189.60770848678658,
     "vertex_z_coordinate": 21.67719815
    },
    {
     "vertex_x_coordinate": 116.01332228491083,
     "vertex_y_coordinate": 188.69001672166632,
     "vertex_z_coordinate": 21.03720162
    },
    {
     "vertex_x_coordinate": 116.01334227030748,
     "vertex_y_coordinate": 188.69022536018747,
     "vertex_z_coordinate": 18.50843928036645
    },
    {
     "vertex_x_coordinate": 115.39334776555188,
     "vertex_y_coordinate": 182.21776457352098,
     "vertex_z_coordinate": 18.842636397616012
    },
    {
     "vertex_x_coordinate": 115.39326710265595,
     "vertex_y_coordinate": 182.21692248963518,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 116.31826672385796,
     "vertex_y_coordinate": 191.8734980399022,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 116.31825891623157,
     "vertex_y_coordinate": 191.87341653177282,
     "vertex_z_coordinate": 18.34388382887246
    },
    {
     "vertex_x_coordinate": 116.18913692218484,
     "vertex_y_coordinate": 190.52544161127298,
     "vertex_z_coordinate": 18.41356755528211
    },
    {
     "vertex_x_coordinate": 116.18913296036771,
     "vertex_y_coordinate": 190.52540025190683,
     "vertex_z_coordinate": 21.03719792
    }
   ]
  },
  "Context_WallSurface_UUID_feeb8ab3-8d04-48f6-9fed-ec283bfb93da": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.53458470010082,
     "vertex_y_coordinate": 193.62416305896477,
     "vertex_z_coordinate": 10.3647896
    },
    {
     "vertex_x_coordinate": 102.67884069008869,
     "vertex_y_coordinate": 195.4347230589483,
     "vertex_z_coordinate": 10.35025572
    },
    {
     "vertex_x_coordinate": 102.67884069008869,
     "vertex_y_coordinate": 195.4347230589483,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 108.53458470010082,
     "vertex_y_coordinate": 193.62416305896477,
     "vertex_z_coordinate": 4.0733999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_9b12d339-5a41-4fe0-ac23-fb62f1f0ef8b": {
   "vertices": [
    {
     "vertex_x_coordinate": 102.67884069008869,
     "vertex_y_coordinate": 195.4347230589483,
     "vertex_z_coordinate": 10.35025572
    },
    {
     "vertex_x_coordinate": 103.64376870010165,
     "vertex_y_coordinate": 199.15049905894557,
     "vertex_z_coordinate": 10.33586993
    },
    {
     "vertex_x_coordinate": 103.64376870010165,
     "vertex_y_coordinate": 199.15049905894557,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 102.67884069008869,
     "vertex_y_coordinate": 195.4347230589483,
     "vertex_z_coordinate": 4.0733999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_88520c7a-f4ad-4f4f-ae17-ddd5eed18221": {
   "vertices": [
    {
     "vertex_x_coordinate": 99.98136871861061,
     "vertex_y_coordinate": 186.70555546937976,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 99.98136871861061,
     "vertex_y_coordinate": 186.70555546937976,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 98.5170486907009,
     "vertex_y_coordinate": 181.89014704877627,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 98.5170486907009,
     "vertex_y_coordinate": 181.89014704877627,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 100.38162469057715,
     "vertex_y_coordinate": 188.02179504881497,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 100.38162469057715,
     "vertex_y_coordinate": 188.02179504881497,
     "vertex_z_coordinate": 10.3672
    }
   ]
  },
  "Context_WallSurface_UUID_42d51d86-9a6a-434c-9bf5-a570b1768eff": {
   "vertices": [
    {
     "vertex_x_coordinate": 94.54085998010123,
     "vertex_y_coordinate": 188.65246198896784,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 94.54085998010123,
     "vertex_y_coordinate": 188.65246198896784,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 99.9813687200949,
     "vertex_y_coordinate": 186.7055554689432,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 99.9813687200949,
     "vertex_y_coordinate": 186.7055554689432,
     "vertex_z_coordinate": 10.3672
    }
   ]
  },
  "Context_WallSurface_UUID_a6d232fe-a5fa-4afb-b7c1-38d673e53459": {
   "vertices": [
    {
     "vertex_x_coordinate": 96.56210052009556,
     "vertex_y_coordinate": 193.91972763894591,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 96.56210052009556,
     "vertex_y_coordinate": 193.91972763894591,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 94.54085998010123,
     "vertex_y_coordinate": 188.65246198896784,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 94.54085998010123,
     "vertex_y_coordinate": 188.65246198896784,
     "vertex_z_coordinate": 10.3672
    }
   ]
  },
  "Context_WallSurface_UUID_c23c628a-9f53-4b79-b07f-d595631731a7": {
   "vertices": [
    {
     "vertex_x_coordinate": 101.95794470026158,
     "vertex_y_coordinate": 192.2331870495109,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 101.95794470026158,
     "vertex_y_coordinate": 192.2331870495109,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 90.88888868034701,
     "vertex_y_coordinate": 195.69296305967146,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 90.88888868034701,
     "vertex_y_coordinate": 195.69296305967146,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 96.5621005197172,
     "vertex_y_coordinate": 193.91972763769445,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 96.5621005197172,
     "vertex_y_coordinate": 193.91972763769445,
     "vertex_z_coordinate": 10.3672
    }
   ]
  },
  "Context_WallSurface_UUID_9f35a2c5-8c8e-4519-91dc-9021001e317a": {
   "vertices": [
    {
     "vertex_x_coordinate": 101.95794470008695,
     "vertex_y_coordinate": 192.23318704895792,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 101.95794470008695,
     "vertex_y_coordinate": 192.23318704895792,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 100.3816246901115,
     "vertex_y_coordinate": 188.02179504896048,
     "vertex_z_coordinate": 10.3672
    },
    {
     "vertex_x_coordinate": 100.3816246901115,
     "vertex_y_coordinate": 188.02179504896048,
     "vertex_z_coordinate": 14.737199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_816ea404-3614-4fd1-9572-a486a31eebd9": {
   "vertices": [
    {
     "vertex_x_coordinate": 102.09810469011427,
     "vertex_y_coordinate": 192.68592305894708,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 102.09810469011427,
     "vertex_y_coordinate": 192.68592305894708,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 101.95794470008695,
     "vertex_y_coordinate": 192.23318704895792,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 101.95794470008695,
     "vertex_y_coordinate": 192.23318704895792,
     "vertex_z_coordinate": 14.737199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_001f1903-a39d-4222-909a-2ff23d4ea374": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.4694966901152,
     "vertex_y_coordinate": 190.50288305894355,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 108.4694966901152,
     "vertex_y_coordinate": 190.50288305894355,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 102.09810469011427,
     "vertex_y_coordinate": 192.68592305894708,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 102.09810469011427,
     "vertex_y_coordinate": 192.68592305894708,
     "vertex_z_coordinate": 14.737199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_2be81b91-0ce4-43a1-b4ea-8a438d837f35": {
   "vertices": [
    {
     "vertex_x_coordinate": 110.78327912109671,
     "vertex_y_coordinate": 197.05000943518826,
     "vertex_z_coordinate": 22.26008222
    },
    {
     "vertex_x_coordinate": 111.98298020515358,
     "vertex_y_coordinate": 196.69760945701273,
     "vertex_z_coordinate": 21.39596198212564
    },
    {
     "vertex_x_coordinate": 111.9520713413076,
     "vertex_y_coordinate": 196.7066886210523,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 103.64286793489009,
     "vertex_y_coordinate": 199.1474325179297,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 103.64286793489009,
     "vertex_y_coordinate": 199.1474325179297,
     "vertex_z_coordinate": 10.33586993
    },
    {
     "vertex_x_coordinate": 108.6194385518611,
     "vertex_y_coordinate": 197.68561557031353,
     "vertex_z_coordinate": 10.34791686
    },
    {
     "vertex_x_coordinate": 108.6194385518611,
     "vertex_y_coordinate": 197.68561557031353,
     "vertex_z_coordinate": 18.7811018
    },
    {
     "vertex_x_coordinate": 108.96793079614872,
     "vertex_y_coordinate": 197.58324952187832,
     "vertex_z_coordinate": 19.34201279
    }
   ]
  },
  "Context_WallSurface_UUID_728353ee-6b04-4d98-8390-a751beac0ca6": {
   "vertices": [
    {
     "vertex_x_coordinate": 110.5150849816273,
     "vertex_y_coordinate": 184.1033144898538,
     "vertex_z_coordinate": 22.233092758533235
    },
    {
     "vertex_x_coordinate": 108.35573951070546,
     "vertex_y_coordinate": 184.9381404427404,
     "vertex_z_coordinate": 18.747644179999998
    },
    {
     "vertex_x_coordinate": 108.35573951070546,
     "vertex_y_coordinate": 184.9381404427404,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 100.3813633871323,
     "vertex_y_coordinate": 188.02111916747526,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 100.3813633871323,
     "vertex_y_coordinate": 188.02111916747526,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 115.38851051882375,
     "vertex_y_coordinate": 182.21919628238538,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 115.39836141059641,
     "vertex_y_coordinate": 182.2153878227109,
     "vertex_z_coordinate": 18.842636397616012
    }
   ]
  },
  "Context_WallSurface_UUID_afe4cc86-884e-4216-8991-22570349bee3": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.61901391251013,
     "vertex_y_coordinate": 197.68433728307718,
     "vertex_z_coordinate": 18.7811018
    },
    {
     "vertex_x_coordinate": 108.61901391251013,
     "vertex_y_coordinate": 197.68433728307718,
     "vertex_z_coordinate": 10.34791686
    },
    {
     "vertex_x_coordinate": 108.53473806608235,
     "vertex_y_coordinate": 193.6241598755878,
     "vertex_z_coordinate": 10.3647896
    },
    {
     "vertex_x_coordinate": 108.53473806608235,
     "vertex_y_coordinate": 193.6241598755878,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 108.46995049327961,
     "vertex_y_coordinate": 190.50287363948883,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 108.46995049327961,
     "vertex_y_coordinate": 190.50287363948883,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 108.35443274542922,
     "vertex_y_coordinate": 184.93754774879199,
     "vertex_z_coordinate": 14.737199999999998
    },
    {
     "vertex_x_coordinate": 108.35443274542922,
     "vertex_y_coordinate": 184.93754774879199,
     "vertex_z_coordinate": 18.747644179999998
    },
    {
     "vertex_x_coordinate": 108.46995049327961,
     "vertex_y_coordinate": 190.50287363948883,
     "vertex_z_coordinate": 18.75944107
    },
    {
     "vertex_x_coordinate": 108.53473806608235,
     "vertex_y_coordinate": 193.6241598755878,
     "vertex_z_coordinate": 18.76960036
    }
   ]
  },
  "Context_WallSurface_UUID_b2343f91-895e-436b-b8e0-decd2d35cb58": {
   "vertices": [
    {
     "vertex_x_coordinate": 90.01886725932127,
     "vertex_y_coordinate": 192.9160154380952,
     "vertex_z_coordinate": 14.5104
    },
    {
     "vertex_x_coordinate": 84.12487563339528,
     "vertex_y_coordinate": 194.68819823494414,
     "vertex_z_coordinate": 14.505471749999998
    },
    {
     "vertex_x_coordinate": 69.61510435389937,
     "vertex_y_coordinate": 199.05094061398995,
     "vertex_z_coordinate": 14.493229839999998
    },
    {
     "vertex_x_coordinate": 64.4582276941801,
     "vertex_y_coordinate": 200.60149050987093,
     "vertex_z_coordinate": 14.488900000000001
    },
    {
     "vertex_x_coordinate": 64.4582276941801,
     "vertex_y_coordinate": 200.60149050987093,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 69.61510435389937,
     "vertex_y_coordinate": 199.05094061398995,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 69.61510435389937,
     "vertex_y_coordinate": 199.05094061398995,
     "vertex_z_coordinate": 11.238864999999999
    },
    {
     "vertex_x_coordinate": 73.1187101728865,
     "vertex_y_coordinate": 197.99748985370388,
     "vertex_z_coordinate": 11.2273251
    },
    {
     "vertex_x_coordinate": 73.1187101728865,
     "vertex_y_coordinate": 197.99748985370388,
     "vertex_z_coordinate": 13.0272
    },
    {
     "vertex_x_coordinate": 74.8332158382691,
     "vertex_y_coordinate": 197.48197886586422,
     "vertex_z_coordinate": 13.0272
    },
    {
     "vertex_x_coordinate": 74.8332158382691,
     "vertex_y_coordinate": 197.48197886586422,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 79.73209130228497,
     "vertex_y_coordinate": 196.00900377999642,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 79.73209130228497,
     "vertex_y_coordinate": 196.00900377999642,
     "vertex_z_coordinate": 8.0398253
    },
    {
     "vertex_x_coordinate": 84.12487563339528,
     "vertex_y_coordinate": 194.68819823494414,
     "vertex_z_coordinate": 8.053849
    },
    {
     "vertex_x_coordinate": 84.12487563339528,
     "vertex_y_coordinate": 194.68819823494414,
     "vertex_z_coordinate": 11.44976472
    },
    {
     "vertex_x_coordinate": 90.01886725932127,
     "vertex_y_coordinate": 192.9160154380952,
     "vertex_z_coordinate": 11.50391659
    }
   ]
  },
  "Context_WallSurface_UUID_1121bbc0-cf3c-44fc-926e-bbfb84379dc3": {
   "vertices": [
    {
     "vertex_x_coordinate": 64.45823267009109,
     "vertex_y_coordinate": 200.6015070589492,
     "vertex_z_coordinate": 14.488900000000001
    },
    {
     "vertex_x_coordinate": 67.28242467009113,
     "vertex_y_coordinate": 209.86576306895586,
     "vertex_z_coordinate": 14.47091747
    },
    {
     "vertex_x_coordinate": 67.28242467009113,
     "vertex_y_coordinate": 209.86576306895586,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 64.45823267009109,
     "vertex_y_coordinate": 200.6015070589492,
     "vertex_z_coordinate": 4.0733999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_bce2c25b-f7b6-470b-b146-fc468ba885ef": {
   "vertices": [
    {
     "vertex_x_coordinate": 92.95877509535057,
     "vertex_y_coordinate": 202.29922964732395,
     "vertex_z_coordinate": 14.49227154
    },
    {
     "vertex_x_coordinate": 92.95877509535057,
     "vertex_y_coordinate": 202.29922964732395,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 67.28242307080654,
     "vertex_y_coordinate": 209.86575764190638,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 67.28242307080654,
     "vertex_y_coordinate": 209.86575764190638,
     "vertex_z_coordinate": 14.47091747
    }
   ]
  },
  "Context_WallSurface_UUID_9c2f49b6-7bac-4314-a5cc-85503c480d08": {
   "vertices": [
    {
     "vertex_x_coordinate": 90.0188778952288,
     "vertex_y_coordinate": 192.91603721870342,
     "vertex_z_coordinate": 14.5104
    },
    {
     "vertex_x_coordinate": 90.0188778952288,
     "vertex_y_coordinate": 192.91603721870342,
     "vertex_z_coordinate": 11.50391659
    },
    {
     "vertex_x_coordinate": 87.7693085919309,
     "vertex_y_coordinate": 185.73617091347114,
     "vertex_z_coordinate": 11.53470182
    },
    {
     "vertex_x_coordinate": 87.7693085919309,
     "vertex_y_coordinate": 185.73617091347114,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 90.8889300270821,
     "vertex_y_coordinate": 195.69295010427595,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 90.8889300270821,
     "vertex_y_coordinate": 195.69295010427595,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 92.95878601574805,
     "vertex_y_coordinate": 202.29923213706934,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 92.95878601574805,
     "vertex_y_coordinate": 202.29923213706934,
     "vertex_z_coordinate": 14.49227154
    },
    {
     "vertex_x_coordinate": 90.8889300270821,
     "vertex_y_coordinate": 195.69295010427595,
     "vertex_z_coordinate": 14.5050663
    }
   ]
  },
  "Context_WallSurface_UUID_5d70ab6c-8709-4ff6-8495-237216dbbad8": {
   "vertices": [
    {
     "vertex_x_coordinate": 87.76940208935412,
     "vertex_y_coordinate": 185.7361416168278,
     "vertex_z_coordinate": 11.53470182
    },
    {
     "vertex_x_coordinate": 82.09196290097316,
     "vertex_y_coordinate": 187.767786411423,
     "vertex_z_coordinate": 11.47999791
    },
    {
     "vertex_x_coordinate": 82.09196290097316,
     "vertex_y_coordinate": 187.767786411423,
     "vertex_z_coordinate": 8.09346775
    },
    {
     "vertex_x_coordinate": 77.54136867960915,
     "vertex_y_coordinate": 189.39619505757582,
     "vertex_z_coordinate": 8.07732377
    },
    {
     "vertex_x_coordinate": 77.54136867960915,
     "vertex_y_coordinate": 189.39619505757582,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 98.51704869049718,
     "vertex_y_coordinate": 181.89014705005684,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 98.51704869049718,
     "vertex_y_coordinate": 181.89014705005684,
     "vertex_z_coordinate": 9.8772
    },
    {
     "vertex_x_coordinate": 87.76940208935412,
     "vertex_y_coordinate": 185.7361416168278,
     "vertex_z_coordinate": 9.8772
    }
   ]
  },
  "Context_WallSurface_UUID_ba2b662d-1527-4c37-9525-8aa2a420cd32": {
   "vertices": [
    {
     "vertex_x_coordinate": 77.54136868010391,
     "vertex_y_coordinate": 189.3961950589437,
     "vertex_z_coordinate": 8.07732377
    },
    {
     "vertex_x_coordinate": 79.73208868008805,
     "vertex_y_coordinate": 196.0089950589463,
     "vertex_z_coordinate": 8.0398253
    },
    {
     "vertex_x_coordinate": 79.73208868008805,
     "vertex_y_coordinate": 196.0089950589463,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 77.54136868010391,
     "vertex_y_coordinate": 189.3961950589437,
     "vertex_z_coordinate": 4.0733999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_0986c45d-969c-4b02-8952-1bd2c9e72170": {
   "vertices": [
    {
     "vertex_x_coordinate": 73.94847268008743,
     "vertex_y_coordinate": 194.7529310589598,
     "vertex_z_coordinate": 13.0272
    },
    {
     "vertex_x_coordinate": 73.94847268008743,
     "vertex_y_coordinate": 194.7529310589598,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 74.83320868009469,
     "vertex_y_coordinate": 197.48195505896,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 74.83320868009469,
     "vertex_y_coordinate": 197.48195505896,
     "vertex_z_coordinate": 13.0272
    }
   ]
  },
  "Context_WallSurface_UUID_d80b25ce-ba16-491f-ac9b-d48697da6b4c": {
   "vertices": [
    {
     "vertex_x_coordinate": 72.2457777611271,
     "vertex_y_coordinate": 195.30493478203425,
     "vertex_z_coordinate": 13.0272
    },
    {
     "vertex_x_coordinate": 72.2457777611271,
     "vertex_y_coordinate": 195.30493478203425,
     "vertex_z_coordinate": 11.25863541
    },
    {
     "vertex_x_coordinate": 68.76639266961138,
     "vertex_y_coordinate": 196.43293105746852,
     "vertex_z_coordinate": 11.27017878
    },
    {
     "vertex_x_coordinate": 68.76639266961138,
     "vertex_y_coordinate": 196.43293105746852,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 73.94847267991281,
     "vertex_y_coordinate": 194.75293105837773,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 73.94847267991281,
     "vertex_y_coordinate": 194.75293105837773,
     "vertex_z_coordinate": 13.0272
    }
   ]
  },
  "Context_WallSurface_UUID_d77cc178-25b7-45c0-8d6f-7f787703222c": {
   "vertices": [
    {
     "vertex_x_coordinate": 68.76639267010614,
     "vertex_y_coordinate": 196.43293105895282,
     "vertex_z_coordinate": 11.27017878
    },
    {
     "vertex_x_coordinate": 69.61509667010978,
     "vertex_y_coordinate": 199.05091505896416,
     "vertex_z_coordinate": 11.238864999999999
    },
    {
     "vertex_x_coordinate": 69.61509667010978,
     "vertex_y_coordinate": 199.05091505896416,
     "vertex_z_coordinate": 4.0733999999999995
    },
    {
     "vertex_x_coordinate": 68.76639267010614,
     "vertex_y_coordinate": 196.43293105895282,
     "vertex_z_coordinate": 4.0733999999999995
    }
   ]
  },
  "Context_RoofSurface_UUID_f0914a2f-c893-452a-a098-ba921d55bec2": {
   "vertices": [
    {
     "vertex_x_coordinate": 186.86232875011046,
     "vertex_y_coordinate": 192.26480329895276,
     "vertex_z_coordinate": 19.90339428
    },
    {
     "vertex_x_coordinate": 188.55301675011287,
     "vertex_y_coordinate": 193.5253472889599,
     "vertex_z_coordinate": 19.83759397
    },
    {
     "vertex_x_coordinate": 188.40454806009075,
     "vertex_y_coordinate": 193.84568472896353,
     "vertex_z_coordinate": 19.46707931
    },
    {
     "vertex_x_coordinate": 187.76315002009505,
     "vertex_y_coordinate": 195.2301428989449,
     "vertex_z_coordinate": 17.86564822
    },
    {
     "vertex_x_coordinate": 184.63732431011158,
     "vertex_y_coordinate": 193.11726575894863,
     "vertex_z_coordinate": 17.797052869999998
    },
    {
     "vertex_x_coordinate": 186.09032021008898,
     "vertex_y_coordinate": 192.56058171894983,
     "vertex_z_coordinate": 19.17254531
    }
   ]
  },
  "Context_RoofSurface_UUID_2f83a1ca-74d9-43f2-bab2-d45031c4f1ab": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.76309193554334,
     "vertex_y_coordinate": 195.23009476574953,
     "vertex_z_coordinate": 17.865103458402523
    },
    {
     "vertex_x_coordinate": 189.57363290464855,
     "vertex_y_coordinate": 195.622830192151,
     "vertex_z_coordinate": 17.637356031597477
    },
    {
     "vertex_x_coordinate": 189.48208985556266,
     "vertex_y_coordinate": 197.2680697357573,
     "vertex_z_coordinate": 17.50174914840252
    },
    {
     "vertex_x_coordinate": 186.97496283464716,
     "vertex_y_coordinate": 197.078483432153,
     "vertex_z_coordinate": 17.785819671597476
    }
   ]
  },
  "Context_RoofSurface_UUID_e43c1937-fb32-48ff-a9fa-4ed9e4eb88ec": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.79358424514066,
     "vertex_y_coordinate": 195.83711523123202,
     "vertex_z_coordinate": 17.93732209414833
    },
    {
     "vertex_x_coordinate": 193.68914583264268,
     "vertex_y_coordinate": 197.58621270520962,
     "vertex_z_coordinate": 17.798867373132122
    },
    {
     "vertex_x_coordinate": 192.48085065197665,
     "vertex_y_coordinate": 197.494858561171,
     "vertex_z_coordinate": 17.714322639487236
    },
    {
     "vertex_x_coordinate": 192.17093637725338,
     "vertex_y_coordinate": 197.4714604887413,
     "vertex_z_coordinate": 17.692635373809836
    },
    {
     "vertex_x_coordinate": 190.40585821919376,
     "vertex_y_coordinate": 197.33810471888864,
     "vertex_z_coordinate": 17.56912534111213
    },
    {
     "vertex_x_coordinate": 189.98470228744554,
     "vertex_y_coordinate": 197.30626818933524,
     "vertex_z_coordinate": 17.539656552827818
    },
    {
     "vertex_x_coordinate": 189.4819826768944,
     "vertex_y_coordinate": 197.268281010387,
     "vertex_z_coordinate": 17.50447953513714
    },
    {
     "vertex_x_coordinate": 189.57376782025676,
     "vertex_y_coordinate": 195.62259153666673,
     "vertex_z_coordinate": 17.634258820345387
    }
   ]
  },
  "Context_RoofSurface_UUID_0c89aece-da87-42a0-af47-7c867d5a89e4": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.88810859218938,
     "vertex_y_coordinate": 194.26196799741592,
     "vertex_z_coordinate": 19.971859544762964
    },
    {
     "vertex_x_coordinate": 190.71195147419348,
     "vertex_y_coordinate": 194.01992686887388,
     "vertex_z_coordinate": 19.84117972771565
    },
    {
     "vertex_x_coordinate": 188.40456188173266,
     "vertex_y_coordinate": 193.8453971563722,
     "vertex_z_coordinate": 19.74815445000829
    },
    {
     "vertex_x_coordinate": 188.55302141408902,
     "vertex_y_coordinate": 193.5252502503863,
     "vertex_z_coordinate": 19.26967239451607
    },
    {
     "vertex_x_coordinate": 189.93894209136488,
     "vertex_y_coordinate": 193.5645321692573,
     "vertex_z_coordinate": 19.229716722841736
    },
    {
     "vertex_x_coordinate": 189.6605212710856,
     "vertex_y_coordinate": 192.6945015633246,
     "vertex_z_coordinate": 17.97730846076219
    },
    {
     "vertex_x_coordinate": 192.0193815138773,
     "vertex_y_coordinate": 193.0562306321517,
     "vertex_z_coordinate": 18.340399784005513
    },
    {
     "vertex_x_coordinate": 193.94265414442634,
     "vertex_y_coordinate": 193.351155272685,
     "vertex_z_coordinate": 18.636431676108742
    },
    {
     "vertex_x_coordinate": 193.91186495800503,
     "vertex_y_coordinate": 193.8650748101354,
     "vertex_z_coordinate": 19.38993811927884
    }
   ]
  },
  "Context_RoofSurface_UUID_69280ed4-5023-45e2-9ffe-f4648542536b": {
   "vertices": [
    {
     "vertex_x_coordinate": 190.71192990010604,
     "vertex_y_coordinate": 194.02037573896814,
     "vertex_z_coordinate": 19.8408727
    },
    {
     "vertex_x_coordinate": 193.79374958010158,
     "vertex_y_coordinate": 195.83695201895898,
     "vertex_z_coordinate": 17.93513552
    },
    {
     "vertex_x_coordinate": 189.57357482009684,
     "vertex_y_coordinate": 195.62278205895564,
     "vertex_z_coordinate": 17.63681127
    }
   ]
  },
  "Context_RoofSurface_UUID_f0b7ff3f-cf78-4eaf-ac7c-ae22f98f405b": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.8881623900961,
     "vertex_y_coordinate": 194.2608486789686,
     "vertex_z_coordinate": 19.97262516
    },
    {
     "vertex_x_coordinate": 193.79374958010158,
     "vertex_y_coordinate": 195.83695201895898,
     "vertex_z_coordinate": 17.93513552
    },
    {
     "vertex_x_coordinate": 190.71192990010604,
     "vertex_y_coordinate": 194.02037573896814,
     "vertex_z_coordinate": 19.8408727
    }
   ]
  },
  "Context_RoofSurface_UUID_a1ea5bf2-198e-4b0e-a46a-24a700decf39": {
   "vertices": [
    {
     "vertex_x_coordinate": 190.71192990010604,
     "vertex_y_coordinate": 194.02037573896814,
     "vertex_z_coordinate": 19.8408727
    },
    {
     "vertex_x_coordinate": 189.57357482009684,
     "vertex_y_coordinate": 195.62278205895564,
     "vertex_z_coordinate": 17.63681127
    },
    {
     "vertex_x_coordinate": 188.72045293010888,
     "vertex_y_coordinate": 193.86960176896537,
     "vertex_z_coordinate": 19.76067878
    }
   ]
  },
  "Context_RoofSurface_UUID_48b52a61-8938-404e-81f3-50de87df3c86": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.72045293010888,
     "vertex_y_coordinate": 193.86960176896537,
     "vertex_z_coordinate": 19.76067878
    },
    {
     "vertex_x_coordinate": 189.57357482009684,
     "vertex_y_coordinate": 195.62278205895564,
     "vertex_z_coordinate": 17.63681127
    },
    {
     "vertex_x_coordinate": 187.76315002009505,
     "vertex_y_coordinate": 195.2301428989449,
     "vertex_z_coordinate": 17.86564822
    }
   ]
  },
  "Context_RoofSurface_UUID_ea601da8-0e3a-4876-a1ff-24f42ed8cce2": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.72045293010888,
     "vertex_y_coordinate": 193.86960176896537,
     "vertex_z_coordinate": 19.76067878
    },
    {
     "vertex_x_coordinate": 187.76315002009505,
     "vertex_y_coordinate": 195.2301428989449,
     "vertex_z_coordinate": 17.86564822
    },
    {
     "vertex_x_coordinate": 188.40454806009075,
     "vertex_y_coordinate": 193.84568472896353,
     "vertex_z_coordinate": 19.74795775
    }
   ]
  },
  "Context_RoofSurface_UUID_e23a6c68-7a07-4ab9-b4da-2d2b54f5b9dc": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.76314245234244,
     "vertex_y_coordinate": 195.2301479264279,
     "vertex_z_coordinate": 17.865837086162244
    },
    {
     "vertex_x_coordinate": 186.97491363438894,
     "vertex_y_coordinate": 197.07842939684633,
     "vertex_z_coordinate": 17.785053187400692
    },
    {
     "vertex_x_coordinate": 183.99941411675536,
     "vertex_y_coordinate": 194.81904504835256,
     "vertex_z_coordinate": 17.725969769290327
    },
    {
     "vertex_x_coordinate": 182.72376118492684,
     "vertex_y_coordinate": 193.85040832470986,
     "vertex_z_coordinate": 17.700639481418996
    },
    {
     "vertex_x_coordinate": 184.63733319207677,
     "vertex_y_coordinate": 193.11725985840894,
     "vertex_z_coordinate": 17.796831205727734
    }
   ]
  },
  "Context_WallSurface_UUID_e2e6b5fa-0c8a-4bf6-a19b-afba35a3abd2": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.55301675011287,
     "vertex_y_coordinate": 193.5253472889599,
     "vertex_z_coordinate": 19.83759397
    },
    {
     "vertex_x_coordinate": 188.55301675011287,
     "vertex_y_coordinate": 193.5253472889599,
     "vertex_z_coordinate": 19.26960602
    },
    {
     "vertex_x_coordinate": 188.45367435010849,
     "vertex_y_coordinate": 193.73968938895268,
     "vertex_z_coordinate": 19.58967761
    }
   ]
  },
  "Context_WallSurface_UUID_0b729c97-8221-4278-bba5-89758bd5785a": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.88816239646985,
     "vertex_y_coordinate": 194.26084867934696,
     "vertex_z_coordinate": 19.97262516
    },
    {
     "vertex_x_coordinate": 193.91184321956825,
     "vertex_y_coordinate": 193.8655270889285,
     "vertex_z_coordinate": 19.38962876
    },
    {
     "vertex_x_coordinate": 193.94264875969384,
     "vertex_y_coordinate": 193.35126729891635,
     "vertex_z_coordinate": 18.63635505
    },
    {
     "vertex_x_coordinate": 193.94264875969384,
     "vertex_y_coordinate": 193.35126729891635,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 193.6889527592284,
     "vertex_y_coordinate": 197.58640329889022,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 193.6889527592284,
     "vertex_y_coordinate": 197.58640329889022,
     "vertex_z_coordinate": 17.80142078
    },
    {
     "vertex_x_coordinate": 193.7937495810329,
     "vertex_y_coordinate": 195.8369520190172,
     "vertex_z_coordinate": 17.93513552
    }
   ]
  },
  "Context_WallSurface_UUID_720bc654-d7b0-4627-8045-94bd6135b6c8": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.94264844083227,
     "vertex_y_coordinate": 193.3512693795201,
     "vertex_z_coordinate": 18.63635505
    },
    {
     "vertex_x_coordinate": 192.01938738656463,
     "vertex_y_coordinate": 193.05614611774217,
     "vertex_z_coordinate": 18.34044584
    },
    {
     "vertex_x_coordinate": 189.66053637079312,
     "vertex_y_coordinate": 192.6941818361811,
     "vertex_z_coordinate": 17.97752889
    },
    {
     "vertex_x_coordinate": 189.66053637079312,
     "vertex_y_coordinate": 192.6941818361811,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 193.94264844083227,
     "vertex_y_coordinate": 193.3512693795201,
     "vertex_z_coordinate": 4.263399999999999
    }
   ]
  },
  "Context_WallSurface_UUID_1f5bf2fc-8f05-4e4e-a8f2-7f752a6eb5bc": {
   "vertices": [
    {
     "vertex_x_coordinate": 189.9389367501135,
     "vertex_y_coordinate": 193.56464329894516,
     "vertex_z_coordinate": 19.229640709999998
    },
    {
     "vertex_x_coordinate": 189.9389367501135,
     "vertex_y_coordinate": 193.56464329894516,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 189.66053676011506,
     "vertex_y_coordinate": 192.69417929896736,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 189.66053676011506,
     "vertex_y_coordinate": 192.69417929896736,
     "vertex_z_coordinate": 17.97752889
    }
   ]
  },
  "Context_WallSurface_UUID_192e264c-ac32-45c2-8a5d-c37a847a09e7": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.55301675011287,
     "vertex_y_coordinate": 193.5253472889599,
     "vertex_z_coordinate": 19.26960602
    },
    {
     "vertex_x_coordinate": 188.55301675011287,
     "vertex_y_coordinate": 193.5253472889599,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 189.9389367501135,
     "vertex_y_coordinate": 193.56464329894516,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 189.9389367501135,
     "vertex_y_coordinate": 193.56464329894516,
     "vertex_z_coordinate": 19.229640709999998
    }
   ]
  },
  "Context_WallSurface_UUID_752199ea-752f-46b9-8ca8-99c53d5b6f3f": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.40455581821152,
     "vertex_y_coordinate": 193.8456883232866,
     "vertex_z_coordinate": 19.74795775
    },
    {
     "vertex_x_coordinate": 187.76314226197428,
     "vertex_y_coordinate": 195.23013930462184,
     "vertex_z_coordinate": 17.86564822
    },
    {
     "vertex_x_coordinate": 188.40455581821152,
     "vertex_y_coordinate": 193.8456883232866,
     "vertex_z_coordinate": 19.46707931
    },
    {
     "vertex_x_coordinate": 188.4536665919295,
     "vertex_y_coordinate": 193.73968579460052,
     "vertex_z_coordinate": 19.58967761
    }
   ]
  },
  "Context_WallSurface_UUID_9d18e330-8394-42ec-b610-ddc65f17afbe": {
   "vertices": [
    {
     "vertex_x_coordinate": 186.97490494381054,
     "vertex_y_coordinate": 197.07843504383345,
     "vertex_z_coordinate": 17.78527491
    },
    {
     "vertex_x_coordinate": 186.97490494381054,
     "vertex_y_coordinate": 197.07843504383345,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 182.7237689481408,
     "vertex_y_coordinate": 193.85040303811547,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 182.7237689481408,
     "vertex_y_coordinate": 193.85040303811547,
     "vertex_z_coordinate": 17.70045068
    }
   ]
  },
  "Context_WallSurface_UUID_8be5aa79-6ee1-4369-ac1b-17c1feec6574": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.6889530530607,
     "vertex_y_coordinate": 197.5863994267129,
     "vertex_z_coordinate": 17.80142078
    },
    {
     "vertex_x_coordinate": 193.6889530530607,
     "vertex_y_coordinate": 197.5863994267129,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 186.97490506371832,
     "vertex_y_coordinate": 197.07843115355354,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 186.97490506371832,
     "vertex_y_coordinate": 197.07843115355354,
     "vertex_z_coordinate": 17.78527491
    },
    {
     "vertex_x_coordinate": 189.48214755777735,
     "vertex_y_coordinate": 197.2681229225127,
     "vertex_z_coordinate": 17.50229391
    }
   ]
  },
  "Context_WallSurface_UUID_46d0c20f-e44c-4127-b67d-86cf6c21cc0a": {
   "vertices": [
    {
     "vertex_x_coordinate": 186.86232875008136,
     "vertex_y_coordinate": 192.26480329889455,
     "vertex_z_coordinate": 19.90339428
    },
    {
     "vertex_x_coordinate": 186.0903202103218,
     "vertex_y_coordinate": 192.56058171956101,
     "vertex_z_coordinate": 19.17254531
    },
    {
     "vertex_x_coordinate": 184.6373243101989,
     "vertex_y_coordinate": 193.11726575921057,
     "vertex_z_coordinate": 17.797052869999998
    },
    {
     "vertex_x_coordinate": 182.72376875006012,
     "vertex_y_coordinate": 193.8504032988276,
     "vertex_z_coordinate": 17.70045068
    },
    {
     "vertex_x_coordinate": 182.72376875006012,
     "vertex_y_coordinate": 193.8504032988276,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 186.86232875008136,
     "vertex_y_coordinate": 192.26480329889455,
     "vertex_z_coordinate": 4.263399999999999
    }
   ]
  },
  "Context_WallSurface_UUID_c0569eb7-1872-4c33-971d-1fc858212c51": {
   "vertices": [
    {
     "vertex_x_coordinate": 186.86232875011046,
     "vertex_y_coordinate": 192.26480329895276,
     "vertex_z_coordinate": 19.90339428
    },
    {
     "vertex_x_coordinate": 186.86232875011046,
     "vertex_y_coordinate": 192.26480329895276,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 188.55301675011287,
     "vertex_y_coordinate": 193.5253472889599,
     "vertex_z_coordinate": 4.263399999999999
    },
    {
     "vertex_x_coordinate": 188.55301675011287,
     "vertex_y_coordinate": 193.5253472889599,
     "vertex_z_coordinate": 19.83759397
    }
   ]
  },
  "Context_RoofSurface_UUID_34ca8a27-22e9-47b9-a9d6-6b3fd045df53": {
   "vertices": [
    {
     "vertex_x_coordinate": 184.40501425793627,
     "vertex_y_coordinate": 161.82920093095163,
     "vertex_z_coordinate": 21.31100941696008
    },
    {
     "vertex_x_coordinate": 185.5828841822804,
     "vertex_y_coordinate": 167.3228820269578,
     "vertex_z_coordinate": 21.067442643039918
    },
    {
     "vertex_x_coordinate": 183.33506647791364,
     "vertex_y_coordinate": 169.75919137094752,
     "vertex_z_coordinate": 18.55969068696008
    },
    {
     "vertex_x_coordinate": 181.34063102229265,
     "vertex_y_coordinate": 162.71377517696237,
     "vertex_z_coordinate": 18.45289264303992
    }
   ]
  },
  "Context_RoofSurface_UUID_0c66e894-a536-4272-9560-a02e30b84451": {
   "vertices": [
    {
     "vertex_x_coordinate": 184.40376453011413,
     "vertex_y_coordinate": 161.8295328389504,
     "vertex_z_coordinate": 21.31245206
    },
    {
     "vertex_x_coordinate": 187.5190327501041,
     "vertex_y_coordinate": 160.93021127895918,
     "vertex_z_coordinate": 18.2316
    },
    {
     "vertex_x_coordinate": 187.70956075011054,
     "vertex_y_coordinate": 162.29846726896358,
     "vertex_z_coordinate": 18.2679
    },
    {
     "vertex_x_coordinate": 187.79188499008887,
     "vertex_y_coordinate": 162.88933707895922,
     "vertex_z_coordinate": 18.28341489
    },
    {
     "vertex_x_coordinate": 187.91731622008956,
     "vertex_y_coordinate": 163.78960083896527,
     "vertex_z_coordinate": 18.30715521
    },
    {
     "vertex_x_coordinate": 188.28973002010025,
     "vertex_y_coordinate": 166.46254467894323,
     "vertex_z_coordinate": 18.37780036
    },
    {
     "vertex_x_coordinate": 188.5799530700897,
     "vertex_y_coordinate": 168.54557681895676,
     "vertex_z_coordinate": 18.43285076
    },
    {
     "vertex_x_coordinate": 188.8408887500991,
     "vertex_y_coordinate": 170.41840327894897,
     "vertex_z_coordinate": 18.4823
    },
    {
     "vertex_x_coordinate": 185.58413391010254,
     "vertex_y_coordinate": 167.32255011895904,
     "vertex_z_coordinate": 21.066
    }
   ]
  },
  "Context_RoofSurface_UUID_f96e8350-4dcc-4bab-b389-bf83faa2a3c5": {
   "vertices": [
    {
     "vertex_x_coordinate": 185.58413391010254,
     "vertex_y_coordinate": 167.32255011895904,
     "vertex_z_coordinate": 21.066
    },
    {
     "vertex_x_coordinate": 188.8408887500991,
     "vertex_y_coordinate": 170.41840327894897,
     "vertex_z_coordinate": 18.4823
    },
    {
     "vertex_x_coordinate": 185.41791275009746,
     "vertex_y_coordinate": 170.00886727895704,
     "vertex_z_coordinate": 18.53129966
    },
    {
     "vertex_x_coordinate": 183.3338167500915,
     "vertex_y_coordinate": 169.7595232789463,
     "vertex_z_coordinate": 18.56113333
    }
   ]
  },
  "Context_WallSurface_UUID_b3da88d3-35ee-479c-9255-b0b570d82541": {
   "vertices": [
    {
     "vertex_x_coordinate": 183.33381679153536,
     "vertex_y_coordinate": 169.7595229324943,
     "vertex_z_coordinate": 18.56113333
    },
    {
     "vertex_x_coordinate": 188.84088879238698,
     "vertex_y_coordinate": 170.41840292557026,
     "vertex_z_coordinate": 18.4823
    },
    {
     "vertex_x_coordinate": 188.84088879238698,
     "vertex_y_coordinate": 170.41840292557026,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 183.33381679153536,
     "vertex_y_coordinate": 169.7595229324943,
     "vertex_z_coordinate": 4.4709
    }
   ]
  },
  "Context_WallSurface_UUID_1986e106-0899-49b0-b544-3cb42fd3e516": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.84087076733704,
     "vertex_y_coordinate": 170.4184057842358,
     "vertex_z_coordinate": 18.4823
    },
    {
     "vertex_x_coordinate": 188.5799557014252,
     "vertex_y_coordinate": 168.5455764523649,
     "vertex_z_coordinate": 18.43285076
    },
    {
     "vertex_x_coordinate": 188.28975557893864,
     "vertex_y_coordinate": 166.4625411181769,
     "vertex_z_coordinate": 18.37780036
    },
    {
     "vertex_x_coordinate": 187.91737120001926,
     "vertex_y_coordinate": 163.78959317939007,
     "vertex_z_coordinate": 18.30715521
    },
    {
     "vertex_x_coordinate": 187.79194987396477,
     "vertex_y_coordinate": 162.8893280396005,
     "vertex_z_coordinate": 18.28341489
    },
    {
     "vertex_x_coordinate": 187.70963213726645,
     "vertex_y_coordinate": 162.29845732360263,
     "vertex_z_coordinate": 18.2679
    },
    {
     "vertex_x_coordinate": 187.51901395458844,
     "vertex_y_coordinate": 160.9302138974599,
     "vertex_z_coordinate": 18.2316
    },
    {
     "vertex_x_coordinate": 187.51901395458844,
     "vertex_y_coordinate": 160.9302138974599,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 188.84087076733704,
     "vertex_y_coordinate": 170.4184057842358,
     "vertex_z_coordinate": 4.4709
    }
   ]
  },
  "Context_WallSurface_UUID_0d747fb5-a4ef-4aa5-aa84-e35c5057b324": {
   "vertices": [
    {
     "vertex_x_coordinate": 184.4037645292119,
     "vertex_y_coordinate": 161.82953283580719,
     "vertex_z_coordinate": 21.31245206
    },
    {
     "vertex_x_coordinate": 181.34188075031852,
     "vertex_y_coordinate": 162.713443269633,
     "vertex_z_coordinate": 18.45145
    },
    {
     "vertex_x_coordinate": 181.34188075031852,
     "vertex_y_coordinate": 162.713443269633,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 187.51903275030782,
     "vertex_y_coordinate": 160.93021127965767,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 187.51903275030782,
     "vertex_y_coordinate": 160.93021127965767,
     "vertex_z_coordinate": 18.2316
    }
   ]
  },
  "Context_WallSurface_UUID_1ab2f0ae-df4d-455b-ad00-0a2a6da5762a": {
   "vertices": [
    {
     "vertex_x_coordinate": 183.3338167500915,
     "vertex_y_coordinate": 169.7595232789463,
     "vertex_z_coordinate": 18.56113333
    },
    {
     "vertex_x_coordinate": 183.3338167500915,
     "vertex_y_coordinate": 169.7595232789463,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 181.3418807501148,
     "vertex_y_coordinate": 162.7134432689636,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 181.3418807501148,
     "vertex_y_coordinate": 162.7134432689636,
     "vertex_z_coordinate": 18.45145
    }
   ]
  },
  "Context_RoofSurface_UUID_a5053c8e-a58e-4e9a-a379-ce991cb13988": {
   "vertices": [
    {
     "vertex_x_coordinate": 166.23607662008726,
     "vertex_y_coordinate": 255.8120878689515,
     "vertex_z_coordinate": 23.4460214
    },
    {
     "vertex_x_coordinate": 164.43597983010113,
     "vertex_y_coordinate": 256.676825078961,
     "vertex_z_coordinate": 21.90076159
    },
    {
     "vertex_x_coordinate": 161.90355815010844,
     "vertex_y_coordinate": 257.89335924896295,
     "vertex_z_coordinate": 19.72718882
    },
    {
     "vertex_x_coordinate": 161.475827430113,
     "vertex_y_coordinate": 257.0324600689637,
     "vertex_z_coordinate": 19.72719149
    },
    {
     "vertex_x_coordinate": 159.59559492010158,
     "vertex_y_coordinate": 253.24808445895906,
     "vertex_z_coordinate": 19.72722171
    },
    {
     "vertex_x_coordinate": 163.8791145501018,
     "vertex_y_coordinate": 251.06834701896878,
     "vertex_z_coordinate": 23.4457851
    }
   ]
  },
  "Context_RoofSurface_UUID_595c8ee9-738a-4325-a552-2a86064d35ef": {
   "vertices": [
    {
     "vertex_x_coordinate": 166.23602008298622,
     "vertex_y_coordinate": 255.81211595929926,
     "vertex_z_coordinate": 23.44593538781078
    },
    {
     "vertex_x_coordinate": 163.87917108720285,
     "vertex_y_coordinate": 251.068318928621,
     "vertex_z_coordinate": 23.445871112189216
    },
    {
     "vertex_x_coordinate": 168.45574420300545,
     "vertex_y_coordinate": 248.73945517931134,
     "vertex_z_coordinate": 19.67704799781078
    },
    {
     "vertex_x_coordinate": 170.865009277215,
     "vertex_y_coordinate": 253.58842300859396,
     "vertex_z_coordinate": 19.67700568218922
    }
   ]
  },
  "Context_RoofSurface_UUID_e3a56764-cf35-49cd-ab12-09023eea150a": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.76419745010207,
     "vertex_y_coordinate": 255.19775229896186,
     "vertex_z_coordinate": 19.7272033
    },
    {
     "vertex_x_coordinate": 158.1788485101133,
     "vertex_y_coordinate": 253.9690185089421,
     "vertex_z_coordinate": 19.72720508
    },
    {
     "vertex_x_coordinate": 159.59559492010158,
     "vertex_y_coordinate": 253.24808445895906,
     "vertex_z_coordinate": 19.72722171
    },
    {
     "vertex_x_coordinate": 161.475827430113,
     "vertex_y_coordinate": 257.0324600689637,
     "vertex_z_coordinate": 19.72719149
    },
    {
     "vertex_x_coordinate": 157.2918808601098,
     "vertex_y_coordinate": 258.27254594894475,
     "vertex_z_coordinate": 19.7272
    }
   ]
  },
  "Context_RoofSurface_UUID_176c1729-4d36-47fc-b911-2b5cda8a9a12": {
   "vertices": [
    {
     "vertex_x_coordinate": 153.9752887301147,
     "vertex_y_coordinate": 256.1080670989468,
     "vertex_z_coordinate": 16.897199999999998
    },
    {
     "vertex_x_coordinate": 155.76419745010207,
     "vertex_y_coordinate": 255.19775229896186,
     "vertex_z_coordinate": 16.897199999999998
    },
    {
     "vertex_x_coordinate": 157.2918808601098,
     "vertex_y_coordinate": 258.27254594894475,
     "vertex_z_coordinate": 16.897199999999998
    },
    {
     "vertex_x_coordinate": 154.2745851901127,
     "vertex_y_coordinate": 259.1668430789432,
     "vertex_z_coordinate": 16.897199999999998
    },
    {
     "vertex_x_coordinate": 154.22373673011316,
     "vertex_y_coordinate": 258.6473310989677,
     "vertex_z_coordinate": 16.897199999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_3e98293f-6759-4885-8d6e-a26bcc3d3bf4": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.2745851901127,
     "vertex_y_coordinate": 259.1668430789432,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 157.2918808601098,
     "vertex_y_coordinate": 258.27254594894475,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 161.475827430113,
     "vertex_y_coordinate": 257.0324600689637,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 161.90355815010844,
     "vertex_y_coordinate": 257.89335924896295,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 159.17669673010823,
     "vertex_y_coordinate": 259.2032990989683,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 154.31935273009003,
     "vertex_y_coordinate": 259.624227098946,
     "vertex_z_coordinate": 6.607199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_5f5c9e7e-ddd9-47f3-9386-1e0783e9d6ba": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.17669673010823,
     "vertex_y_coordinate": 259.2032990989683,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 159.17669673010823,
     "vertex_y_coordinate": 259.2032990989683,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 154.31935273009003,
     "vertex_y_coordinate": 259.624227098946,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 154.31935273009003,
     "vertex_y_coordinate": 259.624227098946,
     "vertex_z_coordinate": 6.607199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_775c7f61-6d91-446a-a818-096006a834b2": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.27458647172898,
     "vertex_y_coordinate": 259.1668429535348,
     "vertex_z_coordinate": 16.897199999999998
    },
    {
     "vertex_x_coordinate": 154.27458647172898,
     "vertex_y_coordinate": 259.1668429535348,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 154.31934133011964,
     "vertex_y_coordinate": 259.6242282144376,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 154.31934133011964,
     "vertex_y_coordinate": 259.6242282144376,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 153.97528720420087,
     "vertex_y_coordinate": 256.1080672482494,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 153.97528720420087,
     "vertex_y_coordinate": 256.1080672482494,
     "vertex_z_coordinate": 16.897199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_f50c1a0c-14ce-473d-a424-07a5fdc66e6e": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.76419745010207,
     "vertex_y_coordinate": 255.19775229896186,
     "vertex_z_coordinate": 19.7272033
    },
    {
     "vertex_x_coordinate": 157.2918808601098,
     "vertex_y_coordinate": 258.27254594894475,
     "vertex_z_coordinate": 19.7272
    },
    {
     "vertex_x_coordinate": 157.2918808601098,
     "vertex_y_coordinate": 258.27254594894475,
     "vertex_z_coordinate": 16.897199999999998
    },
    {
     "vertex_x_coordinate": 155.76419745010207,
     "vertex_y_coordinate": 255.19775229896186,
     "vertex_z_coordinate": 16.897199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_7a93ccea-7aba-4a85-8dec-69c26682b858": {
   "vertices": [
    {
     "vertex_x_coordinate": 157.29188046747004,
     "vertex_y_coordinate": 258.2725446242257,
     "vertex_z_coordinate": 19.7272
    },
    {
     "vertex_x_coordinate": 161.4758275054919,
     "vertex_y_coordinate": 257.03246032327297,
     "vertex_z_coordinate": 19.72719149
    },
    {
     "vertex_x_coordinate": 161.4758275054919,
     "vertex_y_coordinate": 257.03246032327297,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 154.27458539418876,
     "vertex_y_coordinate": 259.1668437675107,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 154.27458539418876,
     "vertex_y_coordinate": 259.1668437675107,
     "vertex_z_coordinate": 16.897199999999998
    },
    {
     "vertex_x_coordinate": 157.29188046747004,
     "vertex_y_coordinate": 258.2725446242257,
     "vertex_z_coordinate": 16.897199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_4d0621d0-9d77-48a6-9afd-9870514d4e55": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.4558007401065,
     "vertex_y_coordinate": 248.73942708896357,
     "vertex_z_coordinate": 19.67713401
    },
    {
     "vertex_x_coordinate": 168.4558007401065,
     "vertex_y_coordinate": 248.73942708896357,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 170.86495274011395,
     "vertex_y_coordinate": 253.58845109894173,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 170.86495274011395,
     "vertex_y_coordinate": 253.58845109894173,
     "vertex_z_coordinate": 19.67691967
    }
   ]
  },
  "Context_WallSurface_UUID_bacc5ea1-db6f-4823-930f-150d4a43727f": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.87911454919958,
     "vertex_y_coordinate": 251.06834701722255,
     "vertex_z_coordinate": 23.4457851
    },
    {
     "vertex_x_coordinate": 159.59559491788968,
     "vertex_y_coordinate": 253.24808445459348,
     "vertex_z_coordinate": 19.72722171
    },
    {
     "vertex_x_coordinate": 158.17884851101553,
     "vertex_y_coordinate": 253.96901851071743,
     "vertex_z_coordinate": 19.72720508
    },
    {
     "vertex_x_coordinate": 155.76419745123712,
     "vertex_y_coordinate": 255.19775230120285,
     "vertex_z_coordinate": 19.7272033
    },
    {
     "vertex_x_coordinate": 155.76419745123712,
     "vertex_y_coordinate": 255.19775230120285,
     "vertex_z_coordinate": 16.897199999999998
    },
    {
     "vertex_x_coordinate": 153.97528873055126,
     "vertex_y_coordinate": 256.1080670998199,
     "vertex_z_coordinate": 16.897199999999998
    },
    {
     "vertex_x_coordinate": 153.97528873055126,
     "vertex_y_coordinate": 256.1080670998199,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 168.45580074039754,
     "vertex_y_coordinate": 248.73942708951654,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 168.45580074039754,
     "vertex_y_coordinate": 248.73942708951654,
     "vertex_z_coordinate": 19.67713401
    }
   ]
  },
  "Context_WallSurface_UUID_b293d4a5-4153-4ca3-b6b3-8f79b721168f": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.475827430113,
     "vertex_y_coordinate": 257.0324600689637,
     "vertex_z_coordinate": 19.72719149
    },
    {
     "vertex_x_coordinate": 161.90355815010844,
     "vertex_y_coordinate": 257.89335924896295,
     "vertex_z_coordinate": 19.72718882
    },
    {
     "vertex_x_coordinate": 161.90355815010844,
     "vertex_y_coordinate": 257.89335924896295,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 161.475827430113,
     "vertex_y_coordinate": 257.0324600689637,
     "vertex_z_coordinate": 6.607199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_a1f7e14f-eec5-4fbd-a669-973da6aacd3c": {
   "vertices": [
    {
     "vertex_x_coordinate": 166.23607662014547,
     "vertex_y_coordinate": 255.812087869097,
     "vertex_z_coordinate": 23.4460214
    },
    {
     "vertex_x_coordinate": 170.86495273991022,
     "vertex_y_coordinate": 253.58845109853428,
     "vertex_z_coordinate": 19.67691967
    },
    {
     "vertex_x_coordinate": 170.86495273991022,
     "vertex_y_coordinate": 253.58845109853428,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 159.17669673194177,
     "vertex_y_coordinate": 259.2032991027809,
     "vertex_z_coordinate": 3.6814
    },
    {
     "vertex_x_coordinate": 159.17669673194177,
     "vertex_y_coordinate": 259.2032991027809,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 161.90355814926443,
     "vertex_y_coordinate": 257.8933592472167,
     "vertex_z_coordinate": 6.607199999999999
    },
    {
     "vertex_x_coordinate": 161.90355814926443,
     "vertex_y_coordinate": 257.8933592472167,
     "vertex_z_coordinate": 19.72718882
    },
    {
     "vertex_x_coordinate": 164.43597982946085,
     "vertex_y_coordinate": 256.6768250775931,
     "vertex_z_coordinate": 21.90076159
    }
   ]
  },
  "Context_RoofSurface_UUID_162beac5-9e69-48df-8895-96edd507c790": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.13491368011455,
     "vertex_y_coordinate": 242.87157593894517,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 165.04818474009517,
     "vertex_y_coordinate": 241.92029108895804,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 166.0288567401003,
     "vertex_y_coordinate": 243.8534750889521,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 164.10259651011438,
     "vertex_y_coordinate": 244.81648168896209,
     "vertex_z_coordinate": 25.55789999
    }
   ]
  },
  "Context_RoofSurface_UUID_c7664b54-44f6-435b-a6b3-70a9e1bb7a12": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.6287813500967,
     "vertex_y_coordinate": 241.06385928895907,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 139.84312872009468,
     "vertex_y_coordinate": 238.84592308895662,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 150.89541673011263,
     "vertex_y_coordinate": 239.9732190889481,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 152.4508586000884,
     "vertex_y_coordinate": 239.1984509889444,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 153.85555424011545,
     "vertex_y_coordinate": 242.01350033894414,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 153.19887767010368,
     "vertex_y_coordinate": 242.34000995894894,
     "vertex_z_coordinate": 22.206337519999998
    }
   ]
  },
  "Context_RoofSurface_UUID_a290018c-7957-470e-b490-cae6e4c1ae7d": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.84038851011428,
     "vertex_y_coordinate": 249.2216687889595,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 139.6287813500967,
     "vertex_y_coordinate": 241.06385928895907,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 153.19887767010368,
     "vertex_y_coordinate": 242.34000995894894,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 152.30495273010456,
     "vertex_y_coordinate": 242.78448308896623,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 154.48684073009645,
     "vertex_y_coordinate": 247.17142708896426,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 163.13491368011455,
     "vertex_y_coordinate": 242.87157593894517,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 164.10259651011438,
     "vertex_y_coordinate": 244.81648168896209,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 149.8039533001138,
     "vertex_y_coordinate": 251.9648864089686,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 149.95125695009483,
     "vertex_y_coordinate": 250.25984920896008,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_RoofSurface_UUID_5185840b-d983-4b50-938f-ff4084eaf987": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.6003127100994,
     "vertex_y_coordinate": 251.70582709895098,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 138.84038851011428,
     "vertex_y_coordinate": 249.2216687889595,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 149.95125695009483,
     "vertex_y_coordinate": 250.25984920896008,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 149.8039533001138,
     "vertex_y_coordinate": 251.9648864089686,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 148.063672730088,
     "vertex_y_coordinate": 252.83491509896703,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 139.85695272008888,
     "vertex_y_coordinate": 251.855779098958,
     "vertex_z_coordinate": 22.17508705
    }
   ]
  },
  "Context_RoofSurface_UUID_dcd7833a-426c-4305-bc9c-cc56619a1306": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.4508586000884,
     "vertex_y_coordinate": 239.1984509889444,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 158.24479273011093,
     "vertex_y_coordinate": 236.31248307894566,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 159.64786473009735,
     "vertex_y_coordinate": 239.13347508895095,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 153.85555424011545,
     "vertex_y_coordinate": 242.01350033894414,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_f9d61425-b24e-4e3b-acdc-91fd200318eb": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.13491368011455,
     "vertex_y_coordinate": 242.87157593894517,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 163.13491368011455,
     "vertex_y_coordinate": 242.87157593894517,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 164.10259651011438,
     "vertex_y_coordinate": 244.81648168896209,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 164.10259651011438,
     "vertex_y_coordinate": 244.81648168896209,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_926405dd-f5f8-438d-822b-8efc3889776f": {
   "vertices": [
    {
     "vertex_x_coordinate": 153.85555424011545,
     "vertex_y_coordinate": 242.01350033894414,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 153.85555424011545,
     "vertex_y_coordinate": 242.01350033894414,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 152.4508586000884,
     "vertex_y_coordinate": 239.1984509889444,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 152.4508586000884,
     "vertex_y_coordinate": 239.1984509889444,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_5542c674-bda2-46f7-8381-b2d4ab2431d7": {
   "vertices": [
    {
     "vertex_x_coordinate": 158.24479273011093,
     "vertex_y_coordinate": 236.31248307894566,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 158.24479273011093,
     "vertex_y_coordinate": 236.31248307894566,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 159.64786473009735,
     "vertex_y_coordinate": 239.13347508895095,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 159.64786473009735,
     "vertex_y_coordinate": 239.13347508895095,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_37b7c2c4-98e7-4ced-8475-48bd7a27b22c": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.6287813500967,
     "vertex_y_coordinate": 241.06385928895907,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 139.6287813500967,
     "vertex_y_coordinate": 241.06385928895907,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 153.19887767010368,
     "vertex_y_coordinate": 242.34000995894894,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 153.19887767010368,
     "vertex_y_coordinate": 242.34000995894894,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_441dd827-0d45-4a15-9ba7-ae10458f1c8b": {
   "vertices": [
    {
     "vertex_x_coordinate": 148.0636723219941,
     "vertex_y_coordinate": 252.8349185193074,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 148.0636723219941,
     "vertex_y_coordinate": 252.8349185193074,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 138.60031230200548,
     "vertex_y_coordinate": 251.70583051929134,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 138.60031230200548,
     "vertex_y_coordinate": 251.70583051929134,
     "vertex_z_coordinate": 22.17508705
    }
   ]
  },
  "Context_WallSurface_UUID_da6fddbd-f5ee-4562-9e37-bd64ac346a7b": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.8039533001138,
     "vertex_y_coordinate": 251.9648864089686,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 149.8039533001138,
     "vertex_y_coordinate": 251.9648864089686,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 149.95125695009483,
     "vertex_y_coordinate": 250.25984920896008,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 149.95125695009483,
     "vertex_y_coordinate": 250.25984920896008,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_71987be4-a80b-4613-8a3f-9912e9110a33": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.30495273010456,
     "vertex_y_coordinate": 242.78448308896623,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 152.30495273010456,
     "vertex_y_coordinate": 242.78448308896623,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 154.48684073009645,
     "vertex_y_coordinate": 247.17142708896426,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 154.48684073009645,
     "vertex_y_coordinate": 247.17142708896426,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_700b8e7d-b138-4b64-8099-8f4cf67a74f0": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.95125695009483,
     "vertex_y_coordinate": 250.25984920896008,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 149.95125695009483,
     "vertex_y_coordinate": 250.25984920896008,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 138.84038851011428,
     "vertex_y_coordinate": 249.2216687889595,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 138.84038851011428,
     "vertex_y_coordinate": 249.2216687889595,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_ab9620ff-d642-4dbe-ae13-9f8c584b40a6": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.45085860067047,
     "vertex_y_coordinate": 239.19845099013764,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 152.45085860067047,
     "vertex_y_coordinate": 239.19845099013764,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 150.8954167298507,
     "vertex_y_coordinate": 239.97321908845333,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 150.8954167298507,
     "vertex_y_coordinate": 239.97321908845333,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 158.24479273002362,
     "vertex_y_coordinate": 236.31248307877104,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 158.24479273002362,
     "vertex_y_coordinate": 236.31248307877104,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_3391cf31-feca-4270-acf7-4debd63c5c29": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.84312872009468,
     "vertex_y_coordinate": 238.84592308895662,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 139.84312872009468,
     "vertex_y_coordinate": 238.84592308895662,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 150.89541673011263,
     "vertex_y_coordinate": 239.9732190889481,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 150.89541673011263,
     "vertex_y_coordinate": 239.9732190889481,
     "vertex_z_coordinate": 22.206337519999998
    }
   ]
  },
  "Context_WallSurface_UUID_b864fa2b-1ebc-4a61-a3ae-db80829d33a5": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.84038850892102,
     "vertex_y_coordinate": 249.2216687888431,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 138.84038850892102,
     "vertex_y_coordinate": 249.2216687888431,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 138.60031271079788,
     "vertex_y_coordinate": 251.70582709900918,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 138.60031271079788,
     "vertex_y_coordinate": 251.70582709900918,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 139.84312872067676,
     "vertex_y_coordinate": 238.84592308901483,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 139.84312872067676,
     "vertex_y_coordinate": 238.84592308901483,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 139.6287813494855,
     "vertex_y_coordinate": 241.06385928890086,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 139.6287813494855,
     "vertex_y_coordinate": 241.06385928890086,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_5e694238-2d9e-4285-8a8d-645137bb665c": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.6478647304757,
     "vertex_y_coordinate": 239.13347508970764,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 159.6478647304757,
     "vertex_y_coordinate": 239.13347508970764,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 152.304952730512,
     "vertex_y_coordinate": 242.78448308981024,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 152.304952730512,
     "vertex_y_coordinate": 242.78448308981024,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 153.19887766902684,
     "vertex_y_coordinate": 242.34000995679526,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 153.19887766902684,
     "vertex_y_coordinate": 242.34000995679526,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 153.85555423883488,
     "vertex_y_coordinate": 242.013500336383,
     "vertex_z_coordinate": 22.206337519999998
    },
    {
     "vertex_x_coordinate": 153.85555423883488,
     "vertex_y_coordinate": 242.013500336383,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_8b435f5d-3cf6-4f9c-9fb9-e130d1a77444": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.10259650851367,
     "vertex_y_coordinate": 244.81648168576066,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 164.10259650851367,
     "vertex_y_coordinate": 244.81648168576066,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 166.0288567401294,
     "vertex_y_coordinate": 243.8534750889812,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 166.0288567401294,
     "vertex_y_coordinate": 243.8534750889812,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 148.0636727301753,
     "vertex_y_coordinate": 252.83491509914165,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 148.0636727301753,
     "vertex_y_coordinate": 252.83491509914165,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 149.8039532995026,
     "vertex_y_coordinate": 251.96488640777534,
     "vertex_z_coordinate": 22.17508705
    },
    {
     "vertex_x_coordinate": 149.8039532995026,
     "vertex_y_coordinate": 251.96488640777534,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_75452052-4efd-45de-9087-8be8954e1652": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.04818474009517,
     "vertex_y_coordinate": 241.92029108895804,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 165.04818474009517,
     "vertex_y_coordinate": 241.92029108895804,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 166.0288567401003,
     "vertex_y_coordinate": 243.8534750889521,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 166.0288567401003,
     "vertex_y_coordinate": 243.8534750889521,
     "vertex_z_coordinate": 25.55789999
    }
   ]
  },
  "Context_WallSurface_UUID_388ffcce-0fe4-4b40-9591-0c63a900504e": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.48684073015465,
     "vertex_y_coordinate": 247.17142708910978,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 154.48684073015465,
     "vertex_y_coordinate": 247.17142708910978,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 165.04818474018248,
     "vertex_y_coordinate": 241.92029108913266,
     "vertex_z_coordinate": 3.7478999999999996
    },
    {
     "vertex_x_coordinate": 165.04818474018248,
     "vertex_y_coordinate": 241.92029108913266,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 163.1349136797653,
     "vertex_y_coordinate": 242.87157593824668,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 163.1349136797653,
     "vertex_y_coordinate": 242.87157593824668,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_RoofSurface_UUID_9d9eebf3-3aee-414d-8ae4-54dcc593e2dd": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.1718703400984,
     "vertex_y_coordinate": 261.5994288089569,
     "vertex_z_coordinate": 16.613599999999998
    },
    {
     "vertex_x_coordinate": 168.13235168010578,
     "vertex_y_coordinate": 261.3175449989503,
     "vertex_z_coordinate": 16.613599999999998
    },
    {
     "vertex_x_coordinate": 168.3408562600962,
     "vertex_y_coordinate": 264.05047079894575,
     "vertex_z_coordinate": 16.613599999999998
    },
    {
     "vertex_x_coordinate": 163.46772812010022,
     "vertex_y_coordinate": 264.1328121589613,
     "vertex_z_coordinate": 16.613599999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_dd0d6142-7c82-48b4-952f-1df9d9885215": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.34859384116135,
     "vertex_y_coordinate": 266.4392300392792,
     "vertex_z_coordinate": 20.599802185366624
    },
    {
     "vertex_x_coordinate": 165.9271725298604,
     "vertex_y_coordinate": 274.14935702306684,
     "vertex_z_coordinate": 20.584156609528215
    },
    {
     "vertex_x_coordinate": 162.07952120731352,
     "vertex_y_coordinate": 277.4038852212252,
     "vertex_z_coordinate": 16.61817782974828
    },
    {
     "vertex_x_coordinate": 161.959560217947,
     "vertex_y_coordinate": 275.81937612913316,
     "vertex_z_coordinate": 16.62037017222429
    },
    {
     "vertex_x_coordinate": 161.22937877083314,
     "vertex_y_coordinate": 266.5202021788864,
     "vertex_z_coordinate": 16.607929639237682
    },
    {
     "vertex_x_coordinate": 161.0495221633173,
     "vertex_y_coordinate": 264.17340755218174,
     "vertex_z_coordinate": 16.609063374061982
    }
   ]
  },
  "Context_RoofSurface_UUID_c41958a8-e26b-4a42-85d7-41afba314451": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.34844131520367,
     "vertex_y_coordinate": 266.4392411769368,
     "vertex_z_coordinate": 20.599644584704542
    },
    {
     "vertex_x_coordinate": 168.38213925721357,
     "vertex_y_coordinate": 264.58990153938066,
     "vertex_z_coordinate": 17.532938169786377
    },
    {
     "vertex_x_coordinate": 168.69084724059212,
     "vertex_y_coordinate": 268.6356162975717,
     "vertex_z_coordinate": 17.52008142145742
    },
    {
     "vertex_x_coordinate": 169.66047401589458,
     "vertex_y_coordinate": 270.48368301580194,
     "vertex_z_coordinate": 16.712279418240165
    },
    {
     "vertex_x_coordinate": 170.25770162101253,
     "vertex_y_coordinate": 277.2654538517818,
     "vertex_z_coordinate": 16.613550566111932
    },
    {
     "vertex_x_coordinate": 165.92730518145254,
     "vertex_y_coordinate": 274.1493473366718,
     "vertex_z_coordinate": 20.5842936745944
    }
   ]
  },
  "Context_RoofSurface_UUID_596cc9ed-40a4-4da8-b649-ac77130d34f1": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.34861106672906,
     "vertex_y_coordinate": 266.440238747251,
     "vertex_z_coordinate": 20.59921027221751
    },
    {
     "vertex_x_coordinate": 161.04950711224228,
     "vertex_y_coordinate": 264.1725261794927,
     "vertex_z_coordinate": 16.609580566454472
    },
    {
     "vertex_x_coordinate": 163.46773798787035,
     "vertex_y_coordinate": 264.1333900023892,
     "vertex_z_coordinate": 16.613260919584498
    },
    {
     "vertex_x_coordinate": 168.34085499716457,
     "vertex_y_coordinate": 264.0503968435514,
     "vertex_z_coordinate": 16.613643397274238
    },
    {
     "vertex_x_coordinate": 168.38200126076117,
     "vertex_y_coordinate": 264.5892796056578,
     "vertex_z_coordinate": 17.533177123897886
    }
   ]
  },
  "Context_RoofSurface_UUID_9b66b44b-797f-4a43-9d0a-89c9627efe56": {
   "vertices": [
    {
     "vertex_x_coordinate": 160.85336873010965,
     "vertex_y_coordinate": 261.7311710989452,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 161.8968640700914,
     "vertex_y_coordinate": 261.6718733589514,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 163.1718703400984,
     "vertex_y_coordinate": 261.5994288089569,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 163.46772812010022,
     "vertex_y_coordinate": 264.1328121589613,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 161.0451324401074,
     "vertex_y_coordinate": 264.1737461689627,
     "vertex_z_coordinate": 11.277199999999999
    }
   ]
  },
  "Context_RoofSurface_UUID_bdefa1e8-564c-4584-8466-c4441c329215": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.9271725298604,
     "vertex_y_coordinate": 274.14935702306684,
     "vertex_z_coordinate": 20.584156609528215
    },
    {
     "vertex_x_coordinate": 170.25784874008968,
     "vertex_y_coordinate": 277.2654431089468,
     "vertex_z_coordinate": 16.613702579999998
    },
    {
     "vertex_x_coordinate": 162.07952120731352,
     "vertex_y_coordinate": 277.4038852212252,
     "vertex_z_coordinate": 16.61817782974828
    }
   ]
  },
  "Context_WallSurface_UUID_d5fc7774-7cf6-4cf0-a7c5-66c1fdf3bd39": {
   "vertices": [
    {
     "vertex_x_coordinate": 162.0795189520286,
     "vertex_y_coordinate": 277.40375186441815,
     "vertex_z_coordinate": 16.61817782974828
    },
    {
     "vertex_x_coordinate": 170.25784874040983,
     "vertex_y_coordinate": 277.26544312760234,
     "vertex_z_coordinate": 16.613702579999998
    },
    {
     "vertex_x_coordinate": 170.25784874040983,
     "vertex_y_coordinate": 277.26544312760234,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 162.0839530552039,
     "vertex_y_coordinate": 277.40367687659455,
     "vertex_z_coordinate": 3.777899999999999
    }
   ]
  },
  "Context_WallSurface_UUID_50f3da7e-faab-417d-917d-b66d603d7c8b": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.46772812088602,
     "vertex_y_coordinate": 264.1328122058185,
     "vertex_z_coordinate": 16.613599999999998
    },
    {
     "vertex_x_coordinate": 161.04952439144836,
     "vertex_y_coordinate": 264.173539847543,
     "vertex_z_coordinate": 16.609063374061982
    },
    {
     "vertex_x_coordinate": 161.04513021165621,
     "vertex_y_coordinate": 264.17361385477125,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 163.46772812088602,
     "vertex_y_coordinate": 264.1328122058185,
     "vertex_z_coordinate": 11.277199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_1a2c1512-8450-44e7-bb28-b0acf4e64099": {
   "vertices": [
    {
     "vertex_x_coordinate": 169.66047274071025,
     "vertex_y_coordinate": 270.4836831089051,
     "vertex_z_coordinate": 16.7122781
    },
    {
     "vertex_x_coordinate": 169.66047274071025,
     "vertex_y_coordinate": 270.4836831089051,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 170.25784874070087,
