     "vertex_y_coordinate": 277.2654431088886,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 170.25784874070087,
     "vertex_y_coordinate": 277.2654431088886,
     "vertex_z_coordinate": 16.613702579999998
    }
   ]
  },
  "Context_WallSurface_UUID_fad3a401-7ab8-4193-a0eb-51d6a5329aad": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 17.52004164
    },
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 169.66047274009907,
     "vertex_y_coordinate": 270.4836831089633,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 169.66047274009907,
     "vertex_y_coordinate": 270.4836831089633,
     "vertex_z_coordinate": 16.7122781
    }
   ]
  },
  "Context_WallSurface_UUID_d93e22db-5367-4150-8515-23ba43c0c75b": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.95800907030934,
     "vertex_y_coordinate": 275.81949759213603,
     "vertex_z_coordinate": 16.62037017222429
    },
    {
     "vertex_x_coordinate": 162.08205936974264,
     "vertex_y_coordinate": 277.40368646979914,
     "vertex_z_coordinate": 16.61817782974828
    },
    {
     "vertex_x_coordinate": 162.08205977195757,
     "vertex_y_coordinate": 277.4036916063633,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 160.85481036183774,
     "vertex_y_coordinate": 261.7310582116188,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 160.85481036183774,
     "vertex_y_coordinate": 261.7310582116188,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 161.04607983355527,
     "vertex_y_coordinate": 264.1736719830951,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 161.04608023216133,
     "vertex_y_coordinate": 264.1736770734424,
     "vertex_z_coordinate": 16.609063374061982
    },
    {
     "vertex_x_coordinate": 161.22982273504022,
     "vertex_y_coordinate": 266.5201674141572,
     "vertex_z_coordinate": 16.607929639237682
    }
   ]
  },
  "Context_WallSurface_UUID_b785ca4f-757b-4474-ab0a-6bcc678e39c7": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.38206069965963,
     "vertex_y_coordinate": 264.58990711561637,
     "vertex_z_coordinate": 17.53280672
    },
    {
     "vertex_x_coordinate": 168.34089471847983,
     "vertex_y_coordinate": 264.0504678640864,
     "vertex_z_coordinate": 16.613599999999998
    },
    {
     "vertex_x_coordinate": 168.13233850101824,
     "vertex_y_coordinate": 261.3175460046914,
     "vertex_z_coordinate": 16.613599999999998
    },
    {
     "vertex_x_coordinate": 168.13233850101824,
     "vertex_y_coordinate": 261.3175460046914,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 168.69079932573368,
     "vertex_y_coordinate": 268.63561982737156,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 168.69079932573368,
     "vertex_y_coordinate": 268.63561982737156,
     "vertex_z_coordinate": 17.52004164
    }
   ]
  },
  "Context_WallSurface_UUID_3e0a96b7-ba44-4912-b3c5-e5820d2eb868": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.1718701334903,
     "vertex_y_coordinate": 261.5994251728989,
     "vertex_z_coordinate": 16.613599999999998
    },
    {
     "vertex_x_coordinate": 163.1718701334903,
     "vertex_y_coordinate": 261.5994251728989,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 160.8533689082542,
     "vertex_y_coordinate": 261.73117423368967,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 160.8533689082542,
     "vertex_y_coordinate": 261.73117423368967,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 168.13235169826658,
     "vertex_y_coordinate": 261.3175453187432,
     "vertex_z_coordinate": 3.777899999999999
    },
    {
     "vertex_x_coordinate": 168.13235169826658,
     "vertex_y_coordinate": 261.3175453187432,
     "vertex_z_coordinate": 16.613599999999998
    }
   ]
  },
  "Context_WallSurface_UUID_bd5a454d-0ab9-47ac-be13-b5c6c96d3f25": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.46772812010022,
     "vertex_y_coordinate": 264.1328121589613,
     "vertex_z_coordinate": 16.613599999999998
    },
    {
     "vertex_x_coordinate": 163.46772812010022,
     "vertex_y_coordinate": 264.1328121589613,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 163.1718703400984,
     "vertex_y_coordinate": 261.5994288089569,
     "vertex_z_coordinate": 11.277199999999999
    },
    {
     "vertex_x_coordinate": 163.1718703400984,
     "vertex_y_coordinate": 261.5994288089569,
     "vertex_z_coordinate": 16.613599999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_31e4ac7a-515a-4162-b80e-cc9a2e0c763a": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.40052902008756,
     "vertex_y_coordinate": 130.39611837896518,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 143.13848872011295,
     "vertex_y_coordinate": 130.1913952489558,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 144.51832872009254,
     "vertex_y_coordinate": 129.8086112489691,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 145.8140584201028,
     "vertex_y_coordinate": 134.32398749896674,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 143.82815246010432,
     "vertex_y_coordinate": 134.94693976896815,
     "vertex_z_coordinate": 18.4829
    }
   ]
  },
  "Context_RoofSurface_UUID_20fd8f40-b9cd-4ac0-8e9e-99d6145665df": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.13596099271672,
     "vertex_y_coordinate": 131.85662028737715,
     "vertex_z_coordinate": 23.5248019717186
    },
    {
     "vertex_x_coordinate": 139.15423483334598,
     "vertex_y_coordinate": 138.28740507553448,
     "vertex_z_coordinate": 23.4960494398717
    },
    {
     "vertex_x_coordinate": 137.67137762124185,
     "vertex_y_coordinate": 138.68068300141022,
     "vertex_z_coordinate": 22.347498987777833
    },
    {
     "vertex_x_coordinate": 134.55363086643047,
     "vertex_y_coordinate": 139.50749699567677,
     "vertex_z_coordinate": 19.932655562695057
    },
    {
     "vertex_x_coordinate": 132.51208234674414,
     "vertex_y_coordinate": 133.1393371047743,
     "vertex_z_coordinate": 19.930479187936808
    }
   ]
  },
  "Context_RoofSurface_UUID_1f1c8f7b-c4e6-4f85-b443-69191f9a501b": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.13636457009125,
     "vertex_y_coordinate": 131.85649109896622,
     "vertex_z_coordinate": 23.52423669
    },
    {
     "vertex_x_coordinate": 142.40052902008756,
     "vertex_y_coordinate": 130.39611837896518,
     "vertex_z_coordinate": 19.33246347
    },
    {
     "vertex_x_coordinate": 143.82815246010432,
     "vertex_y_coordinate": 134.94693976896815,
     "vertex_z_coordinate": 19.31294437
    },
    {
     "vertex_x_coordinate": 145.8140584201028,
     "vertex_y_coordinate": 134.32398749896674,
     "vertex_z_coordinate": 17.71535204
    },
    {
     "vertex_x_coordinate": 146.39999272010755,
     "vertex_y_coordinate": 136.36585925894906,
     "vertex_z_coordinate": 17.74666139
    },
    {
     "vertex_x_coordinate": 144.2447927200992,
     "vertex_y_coordinate": 136.93744325896841,
     "vertex_z_coordinate": 19.45688324
    },
    {
     "vertex_x_coordinate": 139.1537689800898,
     "vertex_y_coordinate": 138.28755419896333,
     "vertex_z_coordinate": 23.49670195
    }
   ]
  },
  "Context_WallSurface_UUID_1c45d532-ce66-431b-8171-5e52e29a20cc": {
   "vertices": [
    {
     "vertex_x_coordinate": 145.8140584201028,
     "vertex_y_coordinate": 134.32398749896674,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 145.8140584201028,
     "vertex_y_coordinate": 134.32398749896674,
     "vertex_z_coordinate": 17.71535204
    },
    {
     "vertex_x_coordinate": 144.85994889010908,
     "vertex_y_coordinate": 134.62327895895578,
     "vertex_z_coordinate": 18.4829
    }
   ]
  },
  "Context_WallSurface_UUID_0c8ff357-ed5b-4e77-9ecc-ff289ecbd520": {
   "vertices": [
    {
     "vertex_x_coordinate": 143.82815246010432,
     "vertex_y_coordinate": 134.94693976896815,
     "vertex_z_coordinate": 19.31294437
    },
    {
     "vertex_x_coordinate": 143.82815246010432,
     "vertex_y_coordinate": 134.94693976896815,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 144.85994889010908,
     "vertex_y_coordinate": 134.62327895895578,
     "vertex_z_coordinate": 18.4829
    }
   ]
  },
  "Context_WallSurface_UUID_13f512a2-8fc7-4f1c-8e6f-6bd86beb7497": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.40052902008756,
     "vertex_y_coordinate": 130.39611837896518,
     "vertex_z_coordinate": 19.33246347
    },
    {
     "vertex_x_coordinate": 142.40052902008756,
     "vertex_y_coordinate": 130.39611837896518,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 143.82815246010432,
     "vertex_y_coordinate": 134.94693976896815,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 143.82815246010432,
     "vertex_y_coordinate": 134.94693976896815,
     "vertex_z_coordinate": 19.31294437
    }
   ]
  },
  "Context_WallSurface_UUID_5769fa6e-03f3-423e-8565-d76a649a2a42": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.55384872009745,
     "vertex_y_coordinate": 139.50742725894088,
     "vertex_z_coordinate": 19.93235042
    },
    {
     "vertex_x_coordinate": 134.55384872009745,
     "vertex_y_coordinate": 139.50742725894088,
     "vertex_z_coordinate": 4.163499999999999
    },
    {
     "vertex_x_coordinate": 132.51180071011186,
     "vertex_y_coordinate": 133.13942725895322,
     "vertex_z_coordinate": 4.163499999999999
    },
    {
     "vertex_x_coordinate": 132.51180071011186,
     "vertex_y_coordinate": 133.13942725895322,
     "vertex_z_coordinate": 19.93087367
    }
   ]
  },
  "Context_WallSurface_UUID_4eb91797-ebb3-4141-83c6-0fa7388ef913": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.15376711642602,
     "vertex_y_coordinate": 138.28754717155243,
     "vertex_z_coordinate": 23.49670195
    },
    {
     "vertex_x_coordinate": 144.24478748158435,
     "vertex_y_coordinate": 136.93742350567481,
     "vertex_z_coordinate": 19.45688324
    },
    {
     "vertex_x_coordinate": 146.3999952324957,
     "vertex_y_coordinate": 136.36586873262422,
     "vertex_z_coordinate": 17.74666139
    },
    {
     "vertex_x_coordinate": 146.3999952324957,
     "vertex_y_coordinate": 136.36586873262422,
     "vertex_z_coordinate": 4.163499999999999
    },
    {
     "vertex_x_coordinate": 134.55384990372113,
     "vertex_y_coordinate": 139.5074317221006,
     "vertex_z_coordinate": 4.163499999999999
    },
    {
     "vertex_x_coordinate": 134.55384990372113,
     "vertex_y_coordinate": 139.5074317221006,
     "vertex_z_coordinate": 19.93235042
    },
    {
     "vertex_x_coordinate": 137.67150279742782,
     "vertex_y_coordinate": 138.68063932060613,
     "vertex_z_coordinate": 22.34732242
    }
   ]
  },
  "Context_WallSurface_UUID_066286bf-ff85-45f1-960b-94c661959261": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.13636495056562,
     "vertex_y_coordinate": 131.85649247042602,
     "vertex_z_coordinate": 23.52423669
    },
    {
     "vertex_x_coordinate": 132.51180040542386,
     "vertex_y_coordinate": 133.13942616066197,
     "vertex_z_coordinate": 19.93087367
    },
    {
     "vertex_x_coordinate": 132.51180040542386,
     "vertex_y_coordinate": 133.13942616066197,
     "vertex_z_coordinate": 4.163499999999999
    },
    {
     "vertex_x_coordinate": 144.51832810009364,
     "vertex_y_coordinate": 129.80860901408596,
     "vertex_z_coordinate": 4.163499999999999
    },
    {
     "vertex_x_coordinate": 144.51832810009364,
     "vertex_y_coordinate": 129.80860901408596,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 142.40053017923492,
     "vertex_y_coordinate": 130.3961225573148,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 142.40053017923492,
     "vertex_y_coordinate": 130.3961225573148,
     "vertex_z_coordinate": 19.33246347
    }
   ]
  },
  "Context_WallSurface_UUID_c03658f3-a3f5-4a74-a615-b6e9e25fc99d": {
   "vertices": [
    {
     "vertex_x_coordinate": 144.5183287214022,
     "vertex_y_coordinate": 129.80861124859075,
     "vertex_z_coordinate": 18.4829
    },
    {
     "vertex_x_coordinate": 144.5183287214022,
     "vertex_y_coordinate": 129.80861124859075,
     "vertex_z_coordinate": 4.163499999999999
    },
    {
     "vertex_x_coordinate": 146.39999272188288,
     "vertex_y_coordinate": 136.3658592584543,
     "vertex_z_coordinate": 4.163499999999999
    },
    {
     "vertex_x_coordinate": 146.39999272188288,
     "vertex_y_coordinate": 136.3658592584543,
     "vertex_z_coordinate": 17.74666139
    },
    {
     "vertex_x_coordinate": 145.8140584131761,
     "vertex_y_coordinate": 134.3239875009458,
     "vertex_z_coordinate": 17.71535204
    },
    {
     "vertex_x_coordinate": 145.8140584131761,
     "vertex_y_coordinate": 134.3239875009458,
     "vertex_z_coordinate": 18.4829
    }
   ]
  },
  "Context_WallSurface_UUID_87147b58-297e-4a22-9723-f4dd72e75025": {
   "vertices": [
    {
     "vertex_x_coordinate": 237.06037152011413,
     "vertex_y_coordinate": 154.18183277896605,
     "vertex_z_coordinate": 20.19966094
    },
    {
     "vertex_x_coordinate": 237.06037152011413,
     "vertex_y_coordinate": 154.18183277896605,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 236.89936953008873,
     "vertex_y_coordinate": 154.96110594895435,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 236.89936953008873,
     "vertex_y_coordinate": 154.96110594895435,
     "vertex_z_coordinate": 20.19948157
    }
   ]
  },
  "Context_RoofSurface_UUID_faac7bd5-b7ec-46ff-9aff-dfe9e680841e": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.5523345900874,
     "vertex_y_coordinate": 149.57157355896197,
     "vertex_z_coordinate": 21.232499999999998
    },
    {
     "vertex_x_coordinate": 235.41948158008745,
     "vertex_y_coordinate": 148.91101604895084,
     "vertex_z_coordinate": 21.1926
    },
    {
     "vertex_x_coordinate": 236.06216125009814,
     "vertex_y_coordinate": 151.42258673894685,
     "vertex_z_coordinate": 21.1897
    },
    {
     "vertex_x_coordinate": 233.13418273010757,
     "vertex_y_coordinate": 152.09714728896506,
     "vertex_z_coordinate": 21.2304
    }
   ]
  },
  "Context_RoofSurface_UUID_e15345f3-4b30-4038-bc9f-37681c487b17": {
   "vertices": [
    {
     "vertex_x_coordinate": 220.1349761901074,
     "vertex_y_coordinate": 153.5991614489467,
     "vertex_z_coordinate": 9.519599999999999
    },
    {
     "vertex_x_coordinate": 219.6143352900981,
     "vertex_y_coordinate": 151.3405077389616,
     "vertex_z_coordinate": 9.3146
    },
    {
     "vertex_x_coordinate": 223.7795684800949,
     "vertex_y_coordinate": 150.3791907489649,
     "vertex_z_coordinate": 9.3029
    },
    {
     "vertex_x_coordinate": 224.49996643009945,
     "vertex_y_coordinate": 150.213358228968,
     "vertex_z_coordinate": 9.3009
    },
    {
     "vertex_x_coordinate": 225.0207794101152,
     "vertex_y_coordinate": 152.47336798894685,
     "vertex_z_coordinate": 9.5061
    }
   ]
  },
  "Context_RoofSurface_UUID_3b0c745d-b891-4e14-83eb-34a00960134b": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.4459503100952,
     "vertex_y_coordinate": 152.0717566589592,
     "vertex_z_coordinate": 17.28602281
    },
    {
     "vertex_x_coordinate": 219.6143352900981,
     "vertex_y_coordinate": 151.3405077389616,
     "vertex_z_coordinate": 17.2825
    },
    {
     "vertex_x_coordinate": 220.1349761901074,
     "vertex_y_coordinate": 153.5991614489467,
     "vertex_z_coordinate": 17.2582
    },
    {
     "vertex_x_coordinate": 225.0207794101152,
     "vertex_y_coordinate": 152.47336798894685,
     "vertex_z_coordinate": 17.2527
    },
    {
     "vertex_x_coordinate": 230.7115753100952,
     "vertex_y_coordinate": 151.16214972894522,
     "vertex_z_coordinate": 17.246299999999998
    },
    {
     "vertex_x_coordinate": 232.13753967010416,
     "vertex_y_coordinate": 157.35074835896376,
     "vertex_z_coordinate": 17.1798
    },
    {
     "vertex_x_coordinate": 223.21297912011505,
     "vertex_y_coordinate": 159.40336066894815,
     "vertex_z_coordinate": 17.189899999999998
    },
    {
     "vertex_x_coordinate": 220.89413146011066,
     "vertex_y_coordinate": 159.93674689895124,
     "vertex_z_coordinate": 17.1925
    },
    {
     "vertex_x_coordinate": 216.99996643009945,
     "vertex_y_coordinate": 160.83237677894067,
     "vertex_z_coordinate": 17.1969
    },
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 17.2156
    },
    {
     "vertex_x_coordinate": 217.97054748010123,
     "vertex_y_coordinate": 158.76719123896328,
     "vertex_z_coordinate": 17.2141
    }
   ]
  },
  "Context_RoofSurface_UUID_6e7dabb3-6ed1-4899-9c12-f8ccedbdd635": {
   "vertices": [
    {
     "vertex_x_coordinate": 223.11617736009066,
     "vertex_y_coordinate": 147.9969885989558,
     "vertex_z_coordinate": 20.1176
    },
    {
     "vertex_x_coordinate": 227.74313049009652,
     "vertex_y_coordinate": 146.8581336189527,
     "vertex_z_coordinate": 20.1419
    },
    {
     "vertex_x_coordinate": 226.52877502009505,
     "vertex_y_coordinate": 141.7673743389605,
     "vertex_z_coordinate": 20.1306
    },
    {
     "vertex_x_coordinate": 233.0803497300949,
     "vertex_y_coordinate": 139.76957160895108,
     "vertex_z_coordinate": 20.1647
    },
    {
     "vertex_x_coordinate": 233.75896878010826,
     "vertex_y_coordinate": 142.4217952589679,
     "vertex_z_coordinate": 20.1708
    },
    {
     "vertex_x_coordinate": 235.08984878010233,
     "vertex_y_coordinate": 147.6230752589472,
     "vertex_z_coordinate": 20.1829
    },
    {
     "vertex_x_coordinate": 235.41948158008745,
     "vertex_y_coordinate": 148.91101604895084,
     "vertex_z_coordinate": 20.1858
    },
    {
     "vertex_x_coordinate": 232.5523345900874,
     "vertex_y_coordinate": 149.57157355896197,
     "vertex_z_coordinate": 20.1707
    },
    {
     "vertex_x_coordinate": 233.13418273010757,
     "vertex_y_coordinate": 152.09714728896506,
     "vertex_z_coordinate": 20.176199999999998
    },
    {
     "vertex_x_coordinate": 236.06216125009814,
     "vertex_y_coordinate": 151.42258673894685,
     "vertex_z_coordinate": 20.1917
    },
    {
     "vertex_x_coordinate": 236.25814514010563,
     "vertex_y_coordinate": 151.34739142894978,
     "vertex_z_coordinate": 20.1927
    },
    {
     "vertex_x_coordinate": 237.76516418010578,
     "vertex_y_coordinate": 150.77054816894815,
     "vertex_z_coordinate": 20.2004
    },
    {
     "vertex_x_coordinate": 237.4386910200992,
     "vertex_y_coordinate": 152.35071744894958,
     "vertex_z_coordinate": 20.200060309999998
    },
    {
     "vertex_x_coordinate": 237.19558410008904,
     "vertex_y_coordinate": 153.52738410895108,
     "vertex_z_coordinate": 20.1998
    },
    {
     "vertex_x_coordinate": 237.06037152011413,
     "vertex_y_coordinate": 154.18183277896605,
     "vertex_z_coordinate": 20.19966094
    },
    {
     "vertex_x_coordinate": 236.37734680008725,
     "vertex_y_coordinate": 157.48777228896506,
     "vertex_z_coordinate": 20.1989
    },
    {
     "vertex_x_coordinate": 235.82717590010725,
     "vertex_y_coordinate": 160.15177374894847,
     "vertex_z_coordinate": 20.1984
    },
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 20.194499999999998
    },
    {
     "vertex_x_coordinate": 234.32455139010563,
     "vertex_y_coordinate": 159.65519171894994,
     "vertex_z_coordinate": 20.1897
    },
    {
     "vertex_x_coordinate": 232.83773498010123,
     "vertex_y_coordinate": 160.52536993895774,
     "vertex_z_coordinate": 20.182299999999998
    },
    {
     "vertex_x_coordinate": 232.13753967010416,
     "vertex_y_coordinate": 157.35074835896376,
     "vertex_z_coordinate": 20.1756
    },
    {
     "vertex_x_coordinate": 230.7115753100952,
     "vertex_y_coordinate": 151.16214972894522,
     "vertex_z_coordinate": 20.1621
    },
    {
     "vertex_x_coordinate": 225.0207794101152,
     "vertex_y_coordinate": 152.47336798894685,
     "vertex_z_coordinate": 20.1321
    },
    {
     "vertex_x_coordinate": 224.49996643009945,
     "vertex_y_coordinate": 150.213358228968,
     "vertex_z_coordinate": 20.1272
    },
    {
     "vertex_x_coordinate": 223.7795684800949,
     "vertex_y_coordinate": 150.3791907489649,
     "vertex_z_coordinate": 20.1234
    }
   ]
  },
  "Context_WallSurface_UUID_9b9ab8be-c577-4f34-b0e7-6415f6403854": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.5523345900874,
     "vertex_y_coordinate": 149.57157355896197,
     "vertex_z_coordinate": 21.232499999999998
    },
    {
     "vertex_x_coordinate": 232.5523345900874,
     "vertex_y_coordinate": 149.57157355896197,
     "vertex_z_coordinate": 20.1707
    },
    {
     "vertex_x_coordinate": 235.41948158008745,
     "vertex_y_coordinate": 148.91101604895084,
     "vertex_z_coordinate": 20.1858
    },
    {
     "vertex_x_coordinate": 235.41948158008745,
     "vertex_y_coordinate": 148.91101604895084,
     "vertex_z_coordinate": 21.1926
    }
   ]
  },
  "Context_WallSurface_UUID_790ab2c9-fe1b-4146-9cf9-6201ed8cfbdd": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.5523345900874,
     "vertex_y_coordinate": 149.57157355896197,
     "vertex_z_coordinate": 21.232499999999998
    },
    {
     "vertex_x_coordinate": 233.13418273010757,
     "vertex_y_coordinate": 152.09714728896506,
     "vertex_z_coordinate": 21.2304
    },
    {
     "vertex_x_coordinate": 233.13418273010757,
     "vertex_y_coordinate": 152.09714728896506,
     "vertex_z_coordinate": 20.176199999999998
    },
    {
     "vertex_x_coordinate": 232.5523345900874,
     "vertex_y_coordinate": 149.57157355896197,
     "vertex_z_coordinate": 20.1707
    }
   ]
  },
  "Context_WallSurface_UUID_01d61bb6-d888-4fb8-b6d6-0a2a571c57b9": {
   "vertices": [
    {
     "vertex_x_coordinate": 233.13418273010757,
     "vertex_y_coordinate": 152.09714728896506,
     "vertex_z_coordinate": 21.2304
    },
    {
     "vertex_x_coordinate": 236.06216125009814,
     "vertex_y_coordinate": 151.42258673894685,
     "vertex_z_coordinate": 21.1897
    },
    {
     "vertex_x_coordinate": 236.06216125009814,
     "vertex_y_coordinate": 151.42258673894685,
     "vertex_z_coordinate": 20.1917
    },
    {
     "vertex_x_coordinate": 233.13418273010757,
     "vertex_y_coordinate": 152.09714728896506,
     "vertex_z_coordinate": 20.176199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_f8ef06af-f4f3-4073-8501-85643b334222": {
   "vertices": [
    {
     "vertex_x_coordinate": 234.32455139010563,
     "vertex_y_coordinate": 159.65519171894994,
     "vertex_z_coordinate": 20.1897
    },
    {
     "vertex_x_coordinate": 234.32455139010563,
     "vertex_y_coordinate": 159.65519171894994,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 232.83773498010123,
     "vertex_y_coordinate": 160.52536993895774,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 232.83773498010123,
     "vertex_y_coordinate": 160.52536993895774,
     "vertex_z_coordinate": 20.182299999999998
    }
   ]
  },
  "Context_WallSurface_UUID_78f30e65-ac59-4126-8bd3-426ba7695473": {
   "vertices": [
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 20.194499999999998
    },
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 234.32455139010563,
     "vertex_y_coordinate": 159.65519171894994,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 234.32455139010563,
     "vertex_y_coordinate": 159.65519171894994,
     "vertex_z_coordinate": 20.1897
    }
   ]
  },
  "Context_WallSurface_UUID_1a12e8a1-b6f5-499e-8d4f-5fe1b904e0a6": {
   "vertices": [
    {
     "vertex_x_coordinate": 235.82717590010725,
     "vertex_y_coordinate": 160.15177374894847,
     "vertex_z_coordinate": 20.1984
    },
    {
     "vertex_x_coordinate": 235.82717590010725,
     "vertex_y_coordinate": 160.15177374894847,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 20.194499999999998
    }
   ]
  },
  "Context_WallSurface_UUID_05168614-d84c-4304-b21d-1c8e527fe1aa": {
   "vertices": [
    {
     "vertex_x_coordinate": 236.37734679956338,
     "vertex_y_coordinate": 157.48777228884865,
     "vertex_z_coordinate": 20.1989
    },
    {
     "vertex_x_coordinate": 236.37734679956338,
     "vertex_y_coordinate": 157.48777228884865,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 235.82717589958338,
     "vertex_y_coordinate": 160.15177374883206,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 235.82717589958338,
     "vertex_y_coordinate": 160.15177374883206,
     "vertex_z_coordinate": 20.1984
    }
   ]
  },
  "Context_WallSurface_UUID_68fe52c6-1d2a-45a1-be00-23f87f5058ec": {
   "vertices": [
    {
     "vertex_x_coordinate": 236.89936953008873,
     "vertex_y_coordinate": 154.96110594895435,
     "vertex_z_coordinate": 20.19948157
    },
    {
     "vertex_x_coordinate": 236.89936953008873,
     "vertex_y_coordinate": 154.96110594895435,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 236.37734680008725,
     "vertex_y_coordinate": 157.48777228896506,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 236.37734680008725,
     "vertex_y_coordinate": 157.48777228896506,
     "vertex_z_coordinate": 20.1989
    }
   ]
  },
  "Context_WallSurface_UUID_7a04235e-2521-46c9-8a1f-112037d9b7f4": {
   "vertices": [
    {
     "vertex_x_coordinate": 237.7651641300763,
     "vertex_y_coordinate": 150.7705481586163,
     "vertex_z_coordinate": 20.2004
    },
    {
     "vertex_x_coordinate": 237.7651641300763,
     "vertex_y_coordinate": 150.7705481586163,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 237.06037147002644,
     "vertex_y_coordinate": 154.1818327686342,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 237.06037147002644,
     "vertex_y_coordinate": 154.1818327686342,
     "vertex_z_coordinate": 20.19966094
    },
    {
     "vertex_x_coordinate": 237.1955846195633,
     "vertex_y_coordinate": 153.527384216286,
     "vertex_z_coordinate": 20.1998
    },
    {
     "vertex_x_coordinate": 237.4386912951013,
     "vertex_y_coordinate": 152.35071750576026,
     "vertex_z_coordinate": 20.200060309999998
    }
   ]
  },
  "Context_WallSurface_UUID_caff5ae3-d014-43a5-9243-864e9e9e8dbc": {
   "vertices": [
    {
     "vertex_x_coordinate": 237.76516418010578,
     "vertex_y_coordinate": 150.77054816894815,
     "vertex_z_coordinate": 20.2004
    },
    {
     "vertex_x_coordinate": 236.25814514010563,
     "vertex_y_coordinate": 151.34739142894978,
     "vertex_z_coordinate": 20.1927
    },
    {
     "vertex_x_coordinate": 236.25814514010563,
     "vertex_y_coordinate": 151.34739142894978,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 237.76516418010578,
     "vertex_y_coordinate": 150.77054816894815,
     "vertex_z_coordinate": 3.9055999999999997
    }
   ]
  },
  "Context_WallSurface_UUID_e3ba30e5-ffe4-442c-bd80-52d251c2a719": {
   "vertices": [
    {
     "vertex_x_coordinate": 236.25814514010563,
     "vertex_y_coordinate": 151.34739142894978,
     "vertex_z_coordinate": 20.1927
    },
    {
     "vertex_x_coordinate": 236.06216125009814,
     "vertex_y_coordinate": 151.42258673894685,
     "vertex_z_coordinate": 20.1917
    },
    {
     "vertex_x_coordinate": 236.06216125009814,
     "vertex_y_coordinate": 151.42258673894685,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 236.25814514010563,
     "vertex_y_coordinate": 151.34739142894978,
     "vertex_z_coordinate": 3.9055999999999997
    }
   ]
  },
  "Context_WallSurface_UUID_df97da9b-f422-44a5-b1df-ac98c36e5734": {
   "vertices": [
    {
     "vertex_x_coordinate": 233.0803497300949,
     "vertex_y_coordinate": 139.76957160895108,
     "vertex_z_coordinate": 20.1647
    },
    {
     "vertex_x_coordinate": 226.52877502009505,
     "vertex_y_coordinate": 141.7673743389605,
     "vertex_z_coordinate": 20.1306
    },
    {
     "vertex_x_coordinate": 226.52877502009505,
     "vertex_y_coordinate": 141.7673743389605,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 233.0803497300949,
     "vertex_y_coordinate": 139.76957160895108,
     "vertex_z_coordinate": 3.9055999999999997
    }
   ]
  },
  "Context_WallSurface_UUID_6ab78e4e-0bb9-4f84-98eb-e1b0b4cfd18f": {
   "vertices": [
    {
     "vertex_x_coordinate": 227.74313049009652,
     "vertex_y_coordinate": 146.8581336189527,
     "vertex_z_coordinate": 20.1419
    },
    {
     "vertex_x_coordinate": 227.74313049009652,
     "vertex_y_coordinate": 146.8581336189527,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 226.52877502009505,
     "vertex_y_coordinate": 141.7673743389605,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 226.52877502009505,
     "vertex_y_coordinate": 141.7673743389605,
     "vertex_z_coordinate": 20.1306
    }
   ]
  },
  "Context_WallSurface_UUID_49c4b48a-b3f6-4d39-8a34-a8455f359865": {
   "vertices": [
    {
     "vertex_x_coordinate": 227.74313049009652,
     "vertex_y_coordinate": 146.8581336189527,
     "vertex_z_coordinate": 20.1419
    },
    {
     "vertex_x_coordinate": 223.11617736009066,
     "vertex_y_coordinate": 147.9969885989558,
     "vertex_z_coordinate": 20.1176
    },
    {
     "vertex_x_coordinate": 223.11617736009066,
     "vertex_y_coordinate": 147.9969885989558,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 227.74313049009652,
     "vertex_y_coordinate": 146.8581336189527,
     "vertex_z_coordinate": 3.9055999999999997
    }
   ]
  },
  "Context_WallSurface_UUID_6be0c0ea-97b0-499d-b245-0799799f58ed": {
   "vertices": [
    {
     "vertex_x_coordinate": 223.7795684800949,
     "vertex_y_coordinate": 150.3791907489649,
     "vertex_z_coordinate": 20.1234
    },
    {
     "vertex_x_coordinate": 223.7795684800949,
     "vertex_y_coordinate": 150.3791907489649,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 223.11617736009066,
     "vertex_y_coordinate": 147.9969885989558,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 223.11617736009066,
     "vertex_y_coordinate": 147.9969885989558,
     "vertex_z_coordinate": 20.1176
    }
   ]
  },
  "Context_WallSurface_UUID_933360af-6a0d-4da5-bab0-1b42def6ed70": {
   "vertices": [
    {
     "vertex_x_coordinate": 224.49996643009945,
     "vertex_y_coordinate": 150.213358228968,
     "vertex_z_coordinate": 20.1272
    },
    {
     "vertex_x_coordinate": 224.49996643009945,
     "vertex_y_coordinate": 150.213358228968,
     "vertex_z_coordinate": 9.3009
    },
    {
     "vertex_x_coordinate": 223.7795684800949,
     "vertex_y_coordinate": 150.3791907489649,
     "vertex_z_coordinate": 9.3029
    },
    {
     "vertex_x_coordinate": 223.7795684800949,
     "vertex_y_coordinate": 150.3791907489649,
     "vertex_z_coordinate": 20.1234
    }
   ]
  },
  "Context_WallSurface_UUID_6801ed16-466a-493d-9557-51965f519422": {
   "vertices": [
    {
     "vertex_x_coordinate": 225.0207794101152,
     "vertex_y_coordinate": 152.47336798894685,
     "vertex_z_coordinate": 20.1321
    },
    {
     "vertex_x_coordinate": 225.0207794101152,
     "vertex_y_coordinate": 152.47336798894685,
     "vertex_z_coordinate": 9.5061
    },
    {
     "vertex_x_coordinate": 224.49996643009945,
     "vertex_y_coordinate": 150.213358228968,
     "vertex_z_coordinate": 9.3009
    },
    {
     "vertex_x_coordinate": 224.49996643009945,
     "vertex_y_coordinate": 150.213358228968,
     "vertex_z_coordinate": 20.1272
    }
   ]
  },
  "Context_WallSurface_UUID_04163e7b-ec66-4b3b-94e4-c415cb26aed2": {
   "vertices": [
    {
     "vertex_x_coordinate": 230.7115753100952,
     "vertex_y_coordinate": 151.16214972894522,
     "vertex_z_coordinate": 20.1621
    },
    {
     "vertex_x_coordinate": 230.7115753100952,
     "vertex_y_coordinate": 151.16214972894522,
     "vertex_z_coordinate": 17.246299999999998
    },
    {
     "vertex_x_coordinate": 225.0207794101152,
     "vertex_y_coordinate": 152.47336798894685,
     "vertex_z_coordinate": 17.2527
    },
    {
     "vertex_x_coordinate": 225.0207794101152,
     "vertex_y_coordinate": 152.47336798894685,
     "vertex_z_coordinate": 20.1321
    }
   ]
  },
  "Context_WallSurface_UUID_244817dc-daff-415d-a5b6-ae7d70812c29": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.13753967010416,
     "vertex_y_coordinate": 157.35074835896376,
     "vertex_z_coordinate": 20.1756
    },
    {
     "vertex_x_coordinate": 232.13753967010416,
     "vertex_y_coordinate": 157.35074835896376,
     "vertex_z_coordinate": 17.1798
    },
    {
     "vertex_x_coordinate": 230.7115753100952,
     "vertex_y_coordinate": 151.16214972894522,
     "vertex_z_coordinate": 17.246299999999998
    },
    {
     "vertex_x_coordinate": 230.7115753100952,
     "vertex_y_coordinate": 151.16214972894522,
     "vertex_z_coordinate": 20.1621
    }
   ]
  },
  "Context_WallSurface_UUID_feeadac4-c611-4a22-879c-478c74db280d": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.83773498010123,
     "vertex_y_coordinate": 160.52536993895774,
     "vertex_z_coordinate": 20.182299999999998
    },
    {
     "vertex_x_coordinate": 232.83773498010123,
     "vertex_y_coordinate": 160.52536993895774,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 232.13753967010416,
     "vertex_y_coordinate": 157.35074835896376,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 232.13753967010416,
     "vertex_y_coordinate": 157.35074835896376,
     "vertex_z_coordinate": 20.1756
    }
   ]
  },
  "Context_WallSurface_UUID_d8e86d6c-1ca5-46aa-927f-6417a79505a7": {
   "vertices": [
    {
     "vertex_x_coordinate": 220.1349761901074,
     "vertex_y_coordinate": 153.5991614489467,
     "vertex_z_coordinate": 17.2582
    },
    {
     "vertex_x_coordinate": 220.1349761901074,
     "vertex_y_coordinate": 153.5991614489467,
     "vertex_z_coordinate": 9.519599999999999
    },
    {
     "vertex_x_coordinate": 225.0207794101152,
     "vertex_y_coordinate": 152.47336798894685,
     "vertex_z_coordinate": 9.5061
    },
    {
     "vertex_x_coordinate": 225.0207794101152,
     "vertex_y_coordinate": 152.47336798894685,
     "vertex_z_coordinate": 17.2527
    }
   ]
  },
  "Context_WallSurface_UUID_9bd38953-0d3c-46ee-93a5-dae6d569bcaa": {
   "vertices": [
    {
     "vertex_x_coordinate": 219.6143352900981,
     "vertex_y_coordinate": 151.3405077389616,
     "vertex_z_coordinate": 17.2825
    },
    {
     "vertex_x_coordinate": 219.6143352900981,
     "vertex_y_coordinate": 151.3405077389616,
     "vertex_z_coordinate": 9.3146
    },
    {
     "vertex_x_coordinate": 220.1349761901074,
     "vertex_y_coordinate": 153.5991614489467,
     "vertex_z_coordinate": 9.519599999999999
    },
    {
     "vertex_x_coordinate": 220.1349761901074,
     "vertex_y_coordinate": 153.5991614489467,
     "vertex_z_coordinate": 17.2582
    }
   ]
  },
  "Context_WallSurface_UUID_6e97c050-dcc2-4f7c-94e9-9a9782c09437": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.4459503100952,
     "vertex_y_coordinate": 152.0717566589592,
     "vertex_z_coordinate": 17.28602281
    },
    {
     "vertex_x_coordinate": 217.97054748010123,
     "vertex_y_coordinate": 158.76719123896328,
     "vertex_z_coordinate": 17.2141
    },
    {
     "vertex_x_coordinate": 217.97054748010123,
     "vertex_y_coordinate": 158.76719123896328,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 216.4459503100952,
     "vertex_y_coordinate": 152.0717566589592,
     "vertex_z_coordinate": 3.9055999999999997
    }
   ]
  },
  "Context_WallSurface_UUID_acc65283-6e08-49bf-9cda-b55396c5d211": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 17.2156
    },
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 217.97054748010123,
     "vertex_y_coordinate": 158.76719123896328,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 217.97054748010123,
     "vertex_y_coordinate": 158.76719123896328,
     "vertex_z_coordinate": 17.2141
    }
   ]
  },
  "Context_WallSurface_UUID_538db9de-4987-4656-a5d6-a435829968f5": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 17.2156
    },
    {
     "vertex_x_coordinate": 216.99996643009945,
     "vertex_y_coordinate": 160.83237677894067,
     "vertex_z_coordinate": 17.1969
    },
    {
     "vertex_x_coordinate": 216.99996643009945,
     "vertex_y_coordinate": 160.83237677894067,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 3.9055999999999997
    }
   ]
  },
  "Context_WallSurface_UUID_f9553665-7a86-4660-b066-22092202600e": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.99996577081038,
     "vertex_y_coordinate": 160.832373912388,
     "vertex_z_coordinate": 17.1969
    },
    {
     "vertex_x_coordinate": 220.8941254216188,
     "vertex_y_coordinate": 159.9367206445022,
     "vertex_z_coordinate": 17.1925
    },
    {
     "vertex_x_coordinate": 223.21298472982016,
     "vertex_y_coordinate": 159.40338505906402,
     "vertex_z_coordinate": 17.189899999999998
    },
    {
     "vertex_x_coordinate": 232.13753900921438,
     "vertex_y_coordinate": 157.35074548557168,
     "vertex_z_coordinate": 17.1798
    },
    {
     "vertex_x_coordinate": 232.13753900921438,
     "vertex_y_coordinate": 157.35074548557168,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 216.99996577081038,
     "vertex_y_coordinate": 160.832373912388,
     "vertex_z_coordinate": 3.9055999999999997
    }
   ]
  },
  "Context_WallSurface_UUID_04d451d6-a5e4-4eac-8b77-5a1c4da8a49a": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.44595031012432,
     "vertex_y_coordinate": 152.0717566590465,
     "vertex_z_coordinate": 17.28602281
    },
    {
     "vertex_x_coordinate": 216.44595031012432,
     "vertex_y_coordinate": 152.0717566590465,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 223.77956848120084,
     "vertex_y_coordinate": 150.37919075376703,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 223.77956848120084,
     "vertex_y_coordinate": 150.37919075376703,
     "vertex_z_coordinate": 9.3029
    },
    {
     "vertex_x_coordinate": 219.6143352893705,
     "vertex_y_coordinate": 151.3405077358475,
     "vertex_z_coordinate": 9.3146
    },
    {
     "vertex_x_coordinate": 219.6143352893705,
     "vertex_y_coordinate": 151.3405077358475,
     "vertex_z_coordinate": 17.2825
    }
   ]
  },
  "Context_WallSurface_UUID_da57e55c-72e4-4d9d-b10b-119ebd4d7eef": {
   "vertices": [
    {
     "vertex_x_coordinate": 235.41947705385974,
     "vertex_y_coordinate": 148.91101720713777,
     "vertex_z_coordinate": 21.1926
    },
    {
     "vertex_x_coordinate": 235.41947705385974,
     "vertex_y_coordinate": 148.91101720713777,
     "vertex_z_coordinate": 20.1858
    },
    {
     "vertex_x_coordinate": 235.08991016857908,
     "vertex_y_coordinate": 147.6230595506495,
     "vertex_z_coordinate": 20.1829
    },
    {
     "vertex_x_coordinate": 233.75899186517927,
     "vertex_y_coordinate": 142.42178935187985,
     "vertex_z_coordinate": 20.1708
    },
    {
     "vertex_x_coordinate": 233.08033456801786,
     "vertex_y_coordinate": 139.7695754886663,
     "vertex_z_coordinate": 20.1647
    },
    {
     "vertex_x_coordinate": 233.08033456801786,
     "vertex_y_coordinate": 139.7695754886663,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 236.06214676084346,
     "vertex_y_coordinate": 151.4225904465129,
     "vertex_z_coordinate": 3.9055999999999997
    },
    {
     "vertex_x_coordinate": 236.06214676084346,
     "vertex_y_coordinate": 151.4225904465129,
     "vertex_z_coordinate": 21.1897
    }
   ]
  },
  "Context_RoofSurface_UUID_d0a9fe48-d216-481c-ac84-c8e43a9f7144": {
   "vertices": [
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 7.7341
    },
    {
     "vertex_x_coordinate": 229.30335278008715,
     "vertex_y_coordinate": 165.51382727894816,
     "vertex_z_coordinate": 7.7417
    },
    {
     "vertex_x_coordinate": 231.95192878009402,
     "vertex_y_coordinate": 166.44195527894772,
     "vertex_z_coordinate": 7.745899999999999
    },
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 7.740399999999999
    }
   ]
  },
  "Context_WallSurface_UUID_da87f554-96e6-4826-9441-e1b6ef5acd9f": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.95192878009402,
     "vertex_y_coordinate": 166.44195527894772,
     "vertex_z_coordinate": 7.745899999999999
    },
    {
     "vertex_x_coordinate": 231.95192878009402,
     "vertex_y_coordinate": 166.44195527894772,
     "vertex_z_coordinate": 4.482899999999999
    },
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 4.482899999999999
    },
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 7.740399999999999
    }
   ]
  },
  "Context_WallSurface_UUID_2b916ee7-d73a-4e16-b10a-8f13f2ea75c9": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.95192878009402,
     "vertex_y_coordinate": 166.44195527894772,
     "vertex_z_coordinate": 7.745899999999999
    },
    {
     "vertex_x_coordinate": 229.30335278008715,
     "vertex_y_coordinate": 165.51382727894816,
     "vertex_z_coordinate": 7.7417
    },
    {
     "vertex_x_coordinate": 229.30335278008715,
     "vertex_y_coordinate": 165.51382727894816,
     "vertex_z_coordinate": 4.482899999999999
    },
    {
     "vertex_x_coordinate": 231.95192878009402,
     "vertex_y_coordinate": 166.44195527894772,
     "vertex_z_coordinate": 4.482899999999999
    }
   ]
  },
  "Context_WallSurface_UUID_0b640ace-1b73-482d-a6b0-6b07a89c962b": {
   "vertices": [
    {
     "vertex_x_coordinate": 229.30335278008715,
     "vertex_y_coordinate": 165.51382727894816,
     "vertex_z_coordinate": 7.7417
    },
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 7.7341
    },
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 4.482899999999999
    },
    {
     "vertex_x_coordinate": 229.30335278008715,
     "vertex_y_coordinate": 165.51382727894816,
     "vertex_z_coordinate": 4.482899999999999
    }
   ]
  },
  "Context_WallSurface_UUID_b4841a36-2387-4bab-bc53-9e93db04180c": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 7.740399999999999
    },
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 4.482899999999999
    },
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 4.482899999999999
    },
    {
     "vertex_x_coordinate": 228.27896878009778,
     "vertex_y_coordinate": 168.49987527896883,
     "vertex_z_coordinate": 7.7341
    }
   ]
  },
  "Context_WallSurface_UUID_526243ea-e63a-402a-b064-05eb74511323": {
   "vertices": [
    {
     "vertex_x_coordinate": 245.39385883614887,
     "vertex_y_coordinate": 173.62842901004478,
     "vertex_z_coordinate": 16.83822069
    },
    {
     "vertex_x_coordinate": 245.39385883614887,
     "vertex_y_coordinate": 173.62842901004478,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 234.4859552953858,
     "vertex_y_coordinate": 168.70759596998687,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 234.4859552953858,
     "vertex_y_coordinate": 168.70759596998687,
     "vertex_z_coordinate": 16.56061455
    },
    {
     "vertex_x_coordinate": 237.65320936811622,
     "vertex_y_coordinate": 170.1364249314065,
     "vertex_z_coordinate": 16.64122393
    }
   ]
  },
  "Context_RoofSurface_UUID_e721128b-86d3-47ce-8430-f6f38ef6332c": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 10.9084
    },
    {
     "vertex_x_coordinate": 231.95192878009402,
     "vertex_y_coordinate": 166.44195527894772,
     "vertex_z_coordinate": 10.7884
    },
    {
     "vertex_x_coordinate": 232.58943278010702,
     "vertex_y_coordinate": 164.57008327895892,
     "vertex_z_coordinate": 10.684199999999999
    },
    {
     "vertex_x_coordinate": 233.23436078010127,
     "vertex_y_coordinate": 164.83030727895675,
     "vertex_z_coordinate": 10.6817
    },
    {
     "vertex_x_coordinate": 234.09343278009328,
     "vertex_y_coordinate": 162.69942727894522,
     "vertex_z_coordinate": 10.559999999999999
    },
    {
     "vertex_x_coordinate": 234.55474479010445,
     "vertex_y_coordinate": 161.55510727895307,
     "vertex_z_coordinate": 10.4946
    },
    {
     "vertex_x_coordinate": 236.4261754101026,
     "vertex_y_coordinate": 162.3413477789436,
     "vertex_z_coordinate": 10.4887
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 10.8529
    }
   ]
  },
  "Context_RoofSurface_UUID_d3409121-cf13-429e-aa6c-e42579bf4593": {
   "vertices": [
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 16.54207485
    },
    {
     "vertex_x_coordinate": 236.4261754101026,
     "vertex_y_coordinate": 162.3413477789436,
     "vertex_z_coordinate": 16.62726292
    },
    {
     "vertex_x_coordinate": 248.3989048000949,
     "vertex_y_coordinate": 167.3714272789657,
     "vertex_z_coordinate": 16.93285336
    },
    {
     "vertex_x_coordinate": 245.39384879008867,
     "vertex_y_coordinate": 173.62845127895707,
     "vertex_z_coordinate": 16.83822069
    },
    {
     "vertex_x_coordinate": 237.65324079009588,
     "vertex_y_coordinate": 170.1363552789553,
     "vertex_z_coordinate": 16.64122393
    },
    {
     "vertex_x_coordinate": 234.48594478011364,
     "vertex_y_coordinate": 168.70761927895364,
     "vertex_z_coordinate": 16.56061455
    }
   ]
  },
  "Context_WallSurface_UUID_f3075579-230b-40f5-b8e3-3fa2902f17e4": {
   "vertices": [
    {
     "vertex_x_coordinate": 234.48594478011364,
     "vertex_y_coordinate": 168.70761927895364,
     "vertex_z_coordinate": 16.56061455
    },
    {
     "vertex_x_coordinate": 234.48594478011364,
     "vertex_y_coordinate": 168.70761927895364,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 16.54207485
    }
   ]
  },
  "Context_WallSurface_UUID_6c91518c-d379-45d8-9ab0-5ac275e809d1": {
   "vertices": [
    {
     "vertex_x_coordinate": 248.3989048000949,
     "vertex_y_coordinate": 167.3714272789657,
     "vertex_z_coordinate": 16.93285336
    },
    {
     "vertex_x_coordinate": 248.3989048000949,
     "vertex_y_coordinate": 167.3714272789657,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 245.39384879008867,
     "vertex_y_coordinate": 173.62845127895707,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 245.39384879008867,
     "vertex_y_coordinate": 173.62845127895707,
     "vertex_z_coordinate": 16.83822069
    }
   ]
  },
  "Context_WallSurface_UUID_b80c0bd9-5c52-4bd9-8efd-94aa464ba89b": {
   "vertices": [
    {
     "vertex_x_coordinate": 236.4261754101026,
     "vertex_y_coordinate": 162.3413477789436,
     "vertex_z_coordinate": 16.62726292
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 16.54207485
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 10.8529
    },
    {
     "vertex_x_coordinate": 236.4261754101026,
     "vertex_y_coordinate": 162.3413477789436,
     "vertex_z_coordinate": 10.4887
    }
   ]
  },
  "Context_WallSurface_UUID_4371ec89-44b4-4996-9618-fbcd73a4848b": {
   "vertices": [
    {
     "vertex_x_coordinate": 248.39890479977475,
     "vertex_y_coordinate": 167.37142727975152,
     "vertex_z_coordinate": 16.93285336
    },
    {
     "vertex_x_coordinate": 236.42617540899664,
     "vertex_y_coordinate": 162.34134778159205,
     "vertex_z_coordinate": 16.62726292
    },
    {
     "vertex_x_coordinate": 236.42617540899664,
     "vertex_y_coordinate": 162.34134778159205,
     "vertex_z_coordinate": 10.4887
    },
    {
     "vertex_x_coordinate": 234.5547447905119,
     "vertex_y_coordinate": 161.55510727796354,
     "vertex_z_coordinate": 10.4946
    },
    {
     "vertex_x_coordinate": 234.5547447905119,
     "vertex_y_coordinate": 161.55510727796354,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 248.39890479977475,
     "vertex_y_coordinate": 167.37142727975152,
     "vertex_z_coordinate": 4.3332999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_67188819-ec14-40fa-8779-2a6059b572be": {
   "vertices": [
    {
     "vertex_x_coordinate": 233.2343631775584,
     "vertex_y_coordinate": 164.83030824549496,
     "vertex_z_coordinate": 10.6817
    },
    {
     "vertex_x_coordinate": 233.2343631775584,
     "vertex_y_coordinate": 164.83030824549496,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 234.55474739472265,
     "vertex_y_coordinate": 161.55510832899017,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 234.55474739472265,
     "vertex_y_coordinate": 161.55510832899017,
     "vertex_z_coordinate": 10.4946
    },
    {
     "vertex_x_coordinate": 234.09342146205017,
     "vertex_y_coordinate": 162.6994227161049,
     "vertex_z_coordinate": 10.559999999999999
    }
   ]
  },
  "Context_WallSurface_UUID_3caf760f-e7cb-4d09-8193-6a6fdae44648": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.58943278010702,
     "vertex_y_coordinate": 164.57008327895892,
     "vertex_z_coordinate": 10.684199999999999
    },
    {
     "vertex_x_coordinate": 232.58943278010702,
     "vertex_y_coordinate": 164.57008327895892,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 233.23436078010127,
     "vertex_y_coordinate": 164.83030727895675,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 233.23436078010127,
     "vertex_y_coordinate": 164.83030727895675,
     "vertex_z_coordinate": 10.6817
    }
   ]
  },
  "Context_WallSurface_UUID_99bef354-29df-4622-8687-e2a53f197315": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.21759027664666,
     "vertex_y_coordinate": 168.59824242637842,
     "vertex_z_coordinate": 10.9084
    },
    {
     "vertex_x_coordinate": 231.21759027664666,
     "vertex_y_coordinate": 168.59824242637842,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 232.58943004813045,
     "vertex_y_coordinate": 164.57008234853856,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 232.58943004813045,
     "vertex_y_coordinate": 164.57008234853856,
     "vertex_z_coordinate": 10.684199999999999
    },
    {
     "vertex_x_coordinate": 231.9519393297378,
     "vertex_y_coordinate": 166.44195887175738,
     "vertex_z_coordinate": 10.7884
    }
   ]
  },
  "Context_WallSurface_UUID_298ebf62-2c38-45bf-920e-5c557cdc1a6d": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 10.9084
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 10.8529
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 4.3332999999999995
    },
    {
     "vertex_x_coordinate": 231.21759278009995,
     "vertex_y_coordinate": 168.59824327894603,
     "vertex_z_coordinate": 4.3332999999999995
    }
   ]
  },
  "Context_RoofSurface_UUID_87b77510-47a8-4bcb-9f08-fe3c80c2139e": {
   "vertices": [
    {
     "vertex_x_coordinate": 166.23607662008726,
     "vertex_y_coordinate": 255.8120878689515,
     "vertex_z_coordinate": 23.4460214
    },
    {
     "vertex_x_coordinate": 170.86495274011395,
     "vertex_y_coordinate": 253.58845109894173,
     "vertex_z_coordinate": 19.67691967
    },
    {
     "vertex_x_coordinate": 173.39295275008772,
     "vertex_y_coordinate": 258.67645109895966,
     "vertex_z_coordinate": 19.66781512
    },
    {
     "vertex_x_coordinate": 168.80395389010664,
     "vertex_y_coordinate": 260.98032972894725,
     "vertex_z_coordinate": 23.43676755
    }
   ]
  },
  "Context_RoofSurface_UUID_95b2021d-fdd0-446a-a8a0-4ec8b39e616e": {
   "vertices": [
    {
     "vertex_x_coordinate": 166.23710099016898,
     "vertex_y_coordinate": 255.81157759745838,
     "vertex_z_coordinate": 23.444295923512833
    },
    {
     "vertex_x_coordinate": 168.8027757552045,
     "vertex_y_coordinate": 260.9809165956103,
     "vertex_z_coordinate": 23.43875203206481
    },
    {
     "vertex_x_coordinate": 168.13281768086017,
     "vertex_y_coordinate": 261.3173128690687,
     "vertex_z_coordinate": 22.94153375580781
    },
    {
     "vertex_x_coordinate": 166.78025836436427,
     "vertex_y_coordinate": 261.3942359171342,
     "vertex_z_coordinate": 22.115806507962237
    },
    {
     "vertex_x_coordinate": 165.9695187737234,
     "vertex_y_coordinate": 259.7629002973554,
     "vertex_z_coordinate": 22.116923115390556
    },
    {
     "vertex_x_coordinate": 164.43518016624148,
     "vertex_y_coordinate": 256.67722341709305,
     "vertex_z_coordinate": 22.118547235261754
    }
   ]
  },
  "Context_RoofSurface_UUID_83a9a294-6fe3-4f4b-999c-804726ff6f9f": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.7022549000976,
     "vertex_y_coordinate": 260.00546950896387,
     "vertex_z_coordinate": 16.9572
    },
    {
     "vertex_x_coordinate": 162.97726032009814,
     "vertex_y_coordinate": 259.9330140989623,
     "vertex_z_coordinate": 16.9572
    },
    {
     "vertex_x_coordinate": 163.1718703400984,
     "vertex_y_coordinate": 261.5994288089569,
     "vertex_z_coordinate": 16.9572
    },
    {
     "vertex_x_coordinate": 161.8968640700914,
     "vertex_y_coordinate": 261.6718733589514,
     "vertex_z_coordinate": 16.9572
    }
   ]
  },
  "Context_RoofSurface_UUID_f834b0b1-0e47-42e8-97fa-3704aa013b79": {
   "vertices": [
    {
     "vertex_x_coordinate": 162.97726032009814,
     "vertex_y_coordinate": 259.9330140989623,
     "vertex_z_coordinate": 20.3272
    },
    {
     "vertex_x_coordinate": 165.9693553801044,
     "vertex_y_coordinate": 259.762981688953,
     "vertex_z_coordinate": 20.3272
    },
    {
     "vertex_x_coordinate": 166.7799343300867,
     "vertex_y_coordinate": 261.394397328957,
     "vertex_z_coordinate": 20.3272
    },
    {
     "vertex_x_coordinate": 163.1718703400984,
     "vertex_y_coordinate": 261.5994288089569,
     "vertex_z_coordinate": 20.3272
    }
   ]
  },
  "Context_RoofSurface_UUID_3035ca4c-bcdf-484e-bfdf-f75209abb373": {
   "vertices": [
    {
     "vertex_x_coordinate": 162.69466163011384,
     "vertex_y_coordinate": 257.51332599896705,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 164.43597983010113,
     "vertex_y_coordinate": 256.676825078961,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 165.9693553801044,
     "vertex_y_coordinate": 259.762981688953,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 162.97726032009814,
     "vertex_y_coordinate": 259.9330140989623,
     "vertex_z_coordinate": 19.0672
    }
   ]
  },
  "Context_RoofSurface_UUID_fb9e852f-c4a5-4a2a-ab56-481c2df0d1e5": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.17669673010823,
     "vertex_y_coordinate": 259.2032990989683,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 162.69466163011384,
     "vertex_y_coordinate": 257.51332599896705,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 162.97726032009814,
     "vertex_y_coordinate": 259.9330140989623,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 161.7022549000976,
     "vertex_y_coordinate": 260.00546950896387,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 161.8968640700914,
     "vertex_y_coordinate": 261.6718733589514,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 160.85336873010965,
     "vertex_y_coordinate": 261.7311710989452,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 160.5443080101104,
     "vertex_y_coordinate": 259.0848172089609,
     "vertex_z_coordinate": 7.3072
    }
   ]
  },
  "Context_RoofSurface_UUID_9283835b-f801-4e71-9220-b1e01faa74ab": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.31935273009003,
     "vertex_y_coordinate": 259.624227098946,
     "vertex_z_coordinate": 6.4575189
    },
    {
     "vertex_x_coordinate": 159.17669673010823,
     "vertex_y_coordinate": 259.2032990989683,
     "vertex_z_coordinate": 6.397343079999999
    },
    {
     "vertex_x_coordinate": 160.5443080101104,
     "vertex_y_coordinate": 259.0848172089609,
     "vertex_z_coordinate": 6.380398829999999
    },
    {
     "vertex_x_coordinate": 160.85336873010965,
     "vertex_y_coordinate": 261.7311710989452,
     "vertex_z_coordinate": 6.388522309999999
    },
    {
     "vertex_x_coordinate": 154.5604407300998,
     "vertex_y_coordinate": 262.0888030989445,
     "vertex_z_coordinate": 6.46564388
    },
    {
     "vertex_x_coordinate": 154.549048730114,
     "vertex_y_coordinate": 261.97245109896176,
     "vertex_z_coordinate": 6.465260429999999
    },
    {
     "vertex_x_coordinate": 154.3514167300891,
     "vertex_y_coordinate": 259.95197109895526,
     "vertex_z_coordinate": 6.45859933
    }
   ]
  },
  "Context_WallSurface_UUID_c61694eb-bcd2-4342-bcb0-db583a17e62f": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.31935273009003,
     "vertex_y_coordinate": 259.624227098946,
     "vertex_z_coordinate": 6.4575189
    },
    {
     "vertex_x_coordinate": 154.31935273009003,
     "vertex_y_coordinate": 259.624227098946,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 159.17669673010823,
     "vertex_y_coordinate": 259.2032990989683,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 159.17669673010823,
     "vertex_y_coordinate": 259.2032990989683,
     "vertex_z_coordinate": 6.397343079999999
    }
   ]
  },
  "Context_WallSurface_UUID_2ef88034-be86-4a8d-81a4-243e555d5eb5": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.56043946667342,
     "vertex_y_coordinate": 262.08880322254845,
     "vertex_z_coordinate": 6.46564388
    },
    {
     "vertex_x_coordinate": 154.56043946667342,
     "vertex_y_coordinate": 262.08880322254845,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 154.3193514588056,
     "vertex_y_coordinate": 259.62422722330666,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 154.3193514588056,
     "vertex_y_coordinate": 259.62422722330666,
     "vertex_z_coordinate": 6.4575189
    },
    {
     "vertex_x_coordinate": 154.549057666125,
     "vertex_y_coordinate": 261.9724502248282,
     "vertex_z_coordinate": 6.465260429999999
    }
   ]
  },
  "Context_WallSurface_UUID_03d36abe-6a9f-420c-ab8f-50b9b3b19852": {
   "vertices": [
    {
     "vertex_x_coordinate": 160.5443080101104,
     "vertex_y_coordinate": 259.0848172089609,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 160.5443080101104,
     "vertex_y_coordinate": 259.0848172089609,
     "vertex_z_coordinate": 6.380398829999999
    },
    {
     "vertex_x_coordinate": 159.17669673010823,
     "vertex_y_coordinate": 259.2032990989683,
     "vertex_z_coordinate": 6.397343079999999
    },
    {
     "vertex_x_coordinate": 159.17669673010823,
     "vertex_y_coordinate": 259.2032990989683,
     "vertex_z_coordinate": 7.3072
    }
   ]
  },
  "Context_WallSurface_UUID_4631f538-00b1-4944-a5e7-31a9215739e9": {
   "vertices": [
    {
     "vertex_x_coordinate": 160.85336873010965,
     "vertex_y_coordinate": 261.7311710989452,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 160.85336873010965,
     "vertex_y_coordinate": 261.7311710989452,
     "vertex_z_coordinate": 6.388522309999999
    },
    {
     "vertex_x_coordinate": 160.5443080101104,
     "vertex_y_coordinate": 259.0848172089609,
     "vertex_z_coordinate": 6.380398829999999
    },
    {
     "vertex_x_coordinate": 160.5443080101104,
     "vertex_y_coordinate": 259.0848172089609,
     "vertex_z_coordinate": 7.3072
    }
   ]
  },
  "Context_WallSurface_UUID_416fb9eb-4625-4859-b5fa-55d00a0536e9": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.17187810406904,
     "vertex_y_coordinate": 261.59942790219793,
     "vertex_z_coordinate": 20.3272
    },
    {
     "vertex_x_coordinate": 163.17187810406904,
     "vertex_y_coordinate": 261.59942790219793,
     "vertex_z_coordinate": 16.9572
    },
    {
     "vertex_x_coordinate": 162.9772575061943,
     "vertex_y_coordinate": 259.93301442760276,
     "vertex_z_coordinate": 16.9572
    },
    {
     "vertex_x_coordinate": 162.9772575061943,
     "vertex_y_coordinate": 259.93301442760276,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 162.69466184743214,
     "vertex_y_coordinate": 257.5133259735885,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 162.69466184743214,
     "vertex_y_coordinate": 257.5133259735885,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 162.9772575061943,
     "vertex_y_coordinate": 259.93301442760276,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 162.9772575061943,
     "vertex_y_coordinate": 259.93301442760276,
     "vertex_z_coordinate": 20.3272
    }
   ]
  },
  "Context_WallSurface_UUID_7d7e9162-d406-4144-a227-4bf031d554c4": {
   "vertices": [
    {
     "vertex_x_coordinate": 162.97726032009814,
     "vertex_y_coordinate": 259.9330140989623,
     "vertex_z_coordinate": 20.3272
    },
    {
     "vertex_x_coordinate": 162.97726032009814,
     "vertex_y_coordinate": 259.9330140989623,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 165.9693553801044,
     "vertex_y_coordinate": 259.762981688953,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 165.9693553801044,
     "vertex_y_coordinate": 259.762981688953,
     "vertex_z_coordinate": 20.3272
    }
   ]
  },
  "Context_WallSurface_UUID_3742204a-b311-4bf7-b34d-d91b1f547da4": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.8968640700914,
     "vertex_y_coordinate": 261.6718733589514,
     "vertex_z_coordinate": 16.9572
    },
    {
     "vertex_x_coordinate": 161.8968640700914,
     "vertex_y_coordinate": 261.6718733589514,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 161.7022549000976,
     "vertex_y_coordinate": 260.00546950896387,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 161.7022549000976,
     "vertex_y_coordinate": 260.00546950896387,
     "vertex_z_coordinate": 16.9572
    }
   ]
  },
  "Context_WallSurface_UUID_6da1c59e-3f77-4412-8af0-384bd2202618": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.7022549000976,
     "vertex_y_coordinate": 260.00546950896387,
     "vertex_z_coordinate": 16.9572
    },
    {
     "vertex_x_coordinate": 161.7022549000976,
     "vertex_y_coordinate": 260.00546950896387,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 162.97726032009814,
     "vertex_y_coordinate": 259.9330140989623,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 162.97726032009814,
     "vertex_y_coordinate": 259.9330140989623,
     "vertex_z_coordinate": 16.9572
    }
   ]
  },
  "Context_WallSurface_UUID_320f7101-abe2-4f26-b6bd-a5c48d1a092f": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.43597980972845,
     "vertex_y_coordinate": 256.6768250890891,
     "vertex_z_coordinate": 22.11720026
    },
    {
     "vertex_x_coordinate": 165.9693554447149,
     "vertex_y_coordinate": 259.7629816568515,
     "vertex_z_coordinate": 22.117198339999998
    },
    {
     "vertex_x_coordinate": 166.77993424990564,
     "vertex_y_coordinate": 261.3943973688001,
     "vertex_z_coordinate": 22.11635232
    },
    {
     "vertex_x_coordinate": 166.77993424990564,
     "vertex_y_coordinate": 261.3943973688001,
     "vertex_z_coordinate": 20.3272
    },
    {
     "vertex_x_coordinate": 165.9693554447149,
     "vertex_y_coordinate": 259.7629816568515,
     "vertex_z_coordinate": 20.3272
    },
    {
     "vertex_x_coordinate": 165.9693554447149,
     "vertex_y_coordinate": 259.7629816568515,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 164.43597980972845,
     "vertex_y_coordinate": 256.6768250890891,
     "vertex_z_coordinate": 19.0672
    }
   ]
  },
  "Context_WallSurface_UUID_06a0ca90-2865-4987-81e7-0ad33d745534": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.1323517699493,
     "vertex_y_coordinate": 261.31754658013233,
     "vertex_z_coordinate": 22.9423187
    },
    {
     "vertex_x_coordinate": 168.1323517699493,
     "vertex_y_coordinate": 261.31754658013233,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 154.56043937118375,
     "vertex_y_coordinate": 262.0887791849382,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 154.56043937118375,
     "vertex_y_coordinate": 262.0887791849382,
     "vertex_z_coordinate": 6.46564388
    },
    {
     "vertex_x_coordinate": 160.8533692030178,
     "vertex_y_coordinate": 261.73117942130193,
     "vertex_z_coordinate": 6.388522309999999
    },
    {
     "vertex_x_coordinate": 160.8533692030178,
     "vertex_y_coordinate": 261.73117942130193,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 161.8968645684945,
     "vertex_y_coordinate": 261.67188212956535,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 161.8968645684945,
     "vertex_y_coordinate": 261.67188212956535,
     "vertex_z_coordinate": 16.9572
    },
    {
     "vertex_x_coordinate": 163.17187035721145,
     "vertex_y_coordinate": 261.5994291099196,
     "vertex_z_coordinate": 16.9572
    },
    {
     "vertex_x_coordinate": 163.17187035721145,
     "vertex_y_coordinate": 261.5994291099196,
     "vertex_z_coordinate": 20.3272
    },
    {
     "vertex_x_coordinate": 166.7799344001687,
     "vertex_y_coordinate": 261.3943985623773,
     "vertex_z_coordinate": 20.3272
    },
    {
     "vertex_x_coordinate": 166.7799344001687,
     "vertex_y_coordinate": 261.3943985623773,
     "vertex_z_coordinate": 22.11635232
    }
   ]
  },
  "Context_WallSurface_UUID_07325e48-fdcd-4abd-a538-41035f0cda03": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.80396688441397,
     "vertex_y_coordinate": 260.9803556113329,
     "vertex_z_coordinate": 23.43676755
    },
    {
     "vertex_x_coordinate": 173.39295007678447,
     "vertex_y_coordinate": 258.67644577421015,
     "vertex_z_coordinate": 19.66781512
    },
    {
     "vertex_x_coordinate": 173.39295007678447,
     "vertex_y_coordinate": 258.67644577421015,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 168.13235032078228,
     "vertex_y_coordinate": 261.317542291421,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 168.13235032078228,
     "vertex_y_coordinate": 261.317542291421,
     "vertex_z_coordinate": 22.9423187
    }
   ]
  },
  "Context_WallSurface_UUID_47d1ce98-3a7e-4583-a545-880ea2cd544d": {
   "vertices": [
    {
     "vertex_x_coordinate": 170.86495274011395,
     "vertex_y_coordinate": 253.58845109894173,
     "vertex_z_coordinate": 19.67691967
    },
    {
     "vertex_x_coordinate": 170.86495274011395,
     "vertex_y_coordinate": 253.58845109894173,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 173.39295275008772,
     "vertex_y_coordinate": 258.67645109895966,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 173.39295275008772,
     "vertex_y_coordinate": 258.67645109895966,
     "vertex_z_coordinate": 19.66781512
    }
   ]
  },
  "Context_WallSurface_UUID_96b0bd96-2338-4ead-ad99-734c20ff2198": {
   "vertices": [
    {
     "vertex_x_coordinate": 166.23607661950518,
     "vertex_y_coordinate": 255.81208786775824,
     "vertex_z_coordinate": 23.4460214
    },
    {
     "vertex_x_coordinate": 164.4359798282967,
     "vertex_y_coordinate": 256.6768250751775,
     "vertex_z_coordinate": 22.11720026
    },
    {
     "vertex_x_coordinate": 164.4359798282967,
     "vertex_y_coordinate": 256.6768250751775,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 162.69466163168545,
     "vertex_y_coordinate": 257.5133260021976,
     "vertex_z_coordinate": 19.0672
    },
    {
     "vertex_x_coordinate": 162.69466163168545,
     "vertex_y_coordinate": 257.5133260021976,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 159.17669672926422,
     "vertex_y_coordinate": 259.20329909719294,
     "vertex_z_coordinate": 7.3072
    },
    {
     "vertex_x_coordinate": 159.17669672926422,
     "vertex_y_coordinate": 259.20329909719294,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 170.86495274063782,
     "vertex_y_coordinate": 253.58845110001857,
     "vertex_z_coordinate": 3.6723999999999997
    },
    {
     "vertex_x_coordinate": 170.86495274063782,
     "vertex_y_coordinate": 253.58845110001857,
     "vertex_z_coordinate": 19.67691967
    }
   ]
  },
  "Context_RoofSurface_UUID_d702f7e9-85d8-4bfd-ae6f-8d41ec1fdbdd": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.1581224501133,
     "vertex_y_coordinate": 270.3495145889465,
     "vertex_z_coordinate": 22.9203
    },
    {
     "vertex_x_coordinate": 148.7930167200975,
     "vertex_y_coordinate": 266.8470751089626,
     "vertex_z_coordinate": 18.38003023
    },
    {
     "vertex_x_coordinate": 154.26644307011156,
     "vertex_y_coordinate": 266.1573353089625,
     "vertex_z_coordinate": 19.34555283
    }
   ]
  },
  "Context_RoofSurface_UUID_a2c2d1e4-9465-469f-9951-48429e0f0fd6": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.15820433481713,
     "vertex_y_coordinate": 270.3495059836132,
     "vertex_z_coordinate": 22.9203583818426
    },
    {
     "vertex_x_coordinate": 154.26641263018246,
     "vertex_y_coordinate": 266.15733850791,
     "vertex_z_coordinate": 19.345531127056063
    },
    {
     "vertex_x_coordinate": 154.94993755500764,
     "vertex_y_coordinate": 266.0712038629863,
     "vertex_z_coordinate": 18.37414254433051
    },
    {
     "vertex_x_coordinate": 155.9429946555756,
     "vertex_y_coordinate": 276.2224339800305,
     "vertex_z_coordinate": 18.477573534607888
    },
    {
     "vertex_x_coordinate": 156.09807776016532,
     "vertex_y_coordinate": 277.80442704999587,
     "vertex_z_coordinate": 18.493240002972346
    },
    {
     "vertex_x_coordinate": 152.95216317489394,
     "vertex_y_coordinate": 277.8957569791819,
     "vertex_z_coordinate": 22.91907185919059
    }
   ]
  },
  "Context_RoofSurface_UUID_524e3025-c7f8-4d0c-87a6-dd86c5cfa8ce": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.1582711044466,
     "vertex_y_coordinate": 270.34949893748853,
     "vertex_z_coordinate": 22.92020188177555
    },
    {
     "vertex_x_coordinate": 152.95220873577637,
     "vertex_y_coordinate": 277.8957522204146,
     "vertex_z_coordinate": 22.91930844822445
    },
    {
     "vertex_x_coordinate": 149.96506938443054,
     "vertex_y_coordinate": 277.98241946750204,
     "vertex_z_coordinate": 18.37980812177555
    },
    {
     "vertex_x_coordinate": 148.7928680657642,
     "vertex_y_coordinate": 266.84709076042054,
     "vertex_z_coordinate": 18.38012834822445
    }
   ]
  },
  "Context_WallSurface_UUID_b83c56b9-f5c3-49a7-a822-e68172fb9826": {
   "vertices": [
    {
     "vertex_x_coordinate": 148.79301672038855,
     "vertex_y_coordinate": 266.8470751089335,
     "vertex_z_coordinate": 18.38003023
    },
    {
     "vertex_x_coordinate": 149.96492073041736,
     "vertex_y_coordinate": 277.9824351189309,
     "vertex_z_coordinate": 18.37990624
    },
    {
     "vertex_x_coordinate": 149.96492073041736,
     "vertex_y_coordinate": 277.9824351189309,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 148.79301672038855,
     "vertex_y_coordinate": 266.8470751089335,
     "vertex_z_coordinate": 3.825099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_82fa2dc9-9912-4d9a-9012-9963f8f35d52": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.9523573902552,
     "vertex_y_coordinate": 277.8957365740498,
     "vertex_z_coordinate": 22.91921033
    },
    {
     "vertex_x_coordinate": 156.09784873007447,
     "vertex_y_coordinate": 277.8044511178159,
     "vertex_z_coordinate": 18.49307671
    },
    {
     "vertex_x_coordinate": 156.09784873007447,
     "vertex_y_coordinate": 277.8044511178159,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 149.96492073006812,
     "vertex_y_coordinate": 277.98243511779583,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 149.96492073006812,
     "vertex_y_coordinate": 277.98243511779583,
     "vertex_z_coordinate": 18.37990624
    }
   ]
  },
  "Context_WallSurface_UUID_6cae2e1d-e988-46a4-b5bf-ace30bf83b8b": {
   "vertices": [
    {
     "vertex_x_coordinate": 156.0978487311222,
     "vertex_y_coordinate": 277.80445111886365,
     "vertex_z_coordinate": 18.49307671
    },
    {
     "vertex_x_coordinate": 155.94307374121854,
     "vertex_y_coordinate": 276.2224256688496,
     "vertex_z_coordinate": 18.47762992
    },
    {
     "vertex_x_coordinate": 154.9499447311391,
     "vertex_y_coordinate": 266.07120310887694,
     "vertex_z_coordinate": 18.37414766
    },
    {
     "vertex_x_coordinate": 154.9499447311391,
     "vertex_y_coordinate": 266.07120310887694,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 156.0978487311222,
     "vertex_y_coordinate": 277.80445111886365,
     "vertex_z_coordinate": 3.825099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_4db9b593-0c08-4a83-b113-8781b5f8e77a": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.26644307086826,
     "vertex_y_coordinate": 266.1573353150743,
     "vertex_z_coordinate": 19.34555283
    },
    {
     "vertex_x_coordinate": 148.793016719952,
     "vertex_y_coordinate": 266.84707510785665,
     "vertex_z_coordinate": 18.38003023
    },
    {
     "vertex_x_coordinate": 148.793016719952,
     "vertex_y_coordinate": 266.84707510785665,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 154.94994472994586,
     "vertex_y_coordinate": 266.0712031078583,
     "vertex_z_coordinate": 3.825099999999999
    },
    {
     "vertex_x_coordinate": 154.94994472994586,
     "vertex_y_coordinate": 266.0712031078583,
     "vertex_z_coordinate": 18.37414766
    }
   ]
  },
  "Context_RoofSurface_UUID_248aae7d-720a-4bd9-bfaa-0ee643493bf4": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.23282473010477,
     "vertex_y_coordinate": 140.49648325896123,
     "vertex_z_coordinate": 21.94077924
    },
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 21.94476827
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 21.94729142
    },
    {
     "vertex_x_coordinate": 174.77388074010378,
     "vertex_y_coordinate": 135.49545925896382,
     "vertex_z_coordinate": 21.95384369
    },
    {
     "vertex_x_coordinate": 175.9368247401144,
     "vertex_y_coordinate": 139.96445125894388,
     "vertex_z_coordinate": 21.94783212
    },
    {
     "vertex_x_coordinate": 163.9478327401157,
     "vertex_y_coordinate": 143.24944325894467,
     "vertex_z_coordinate": 21.93707534
    }
   ]
  },
  "Context_WallSurface_UUID_c430091b-81f1-4c81-949f-b9ac5e9d68dc": {
   "vertices": [
    {
     "vertex_x_coordinate": 174.77388074010378,
     "vertex_y_coordinate": 135.49545925896382,
     "vertex_z_coordinate": 21.95384369
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 21.94729142
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 4.654299999999999
    },
    {
     "vertex_x_coordinate": 174.77388074010378,
     "vertex_y_coordinate": 135.49545925896382,
     "vertex_z_coordinate": 4.654299999999999
    }
   ]
  },
  "Context_WallSurface_UUID_6c1d500c-0b53-43f5-9506-da8f3cae3d90": {
   "vertices": [
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 21.94729142
    },
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 21.94476827
    },
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 4.654299999999999
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 4.654299999999999
    }
   ]
  },
  "Context_WallSurface_UUID_55f29e10-3466-4036-974e-b59715ead2b6": {
   "vertices": [
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 21.94476827
    },
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 21.94146904
    },
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 4.654299999999999
    },
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 4.654299999999999
    }
   ]
  },
  "Context_WallSurface_UUID_c729fd8a-0019-411f-9c8c-7e50c66baa00": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 21.94146904
    },
    {
     "vertex_x_coordinate": 163.23282473010477,
     "vertex_y_coordinate": 140.49648325896123,
     "vertex_z_coordinate": 21.94077924
    },
    {
     "vertex_x_coordinate": 163.23282473010477,
     "vertex_y_coordinate": 140.49648325896123,
     "vertex_z_coordinate": 4.654299999999999
    },
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 4.654299999999999
    }
   ]
  },
  "Context_WallSurface_UUID_f92142d4-d4fb-4fe4-a779-005329a34ca0": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.23282473010477,
     "vertex_y_coordinate": 140.49648325896123,
     "vertex_z_coordinate": 21.94077924
    },
    {
     "vertex_x_coordinate": 163.9478327401157,
     "vertex_y_coordinate": 143.24944325894467,
     "vertex_z_coordinate": 21.93707534
    },
    {
     "vertex_x_coordinate": 163.9478327401157,
     "vertex_y_coordinate": 143.24944325894467,
     "vertex_z_coordinate": 4.654299999999999
    },
    {
     "vertex_x_coordinate": 163.23282473010477,
     "vertex_y_coordinate": 140.49648325896123,
     "vertex_z_coordinate": 4.654299999999999
    }
   ]
  },
  "Context_WallSurface_UUID_f4c5a294-572e-46fe-b0a1-5a97956e3d25": {
   "vertices": [
    {
     "vertex_x_coordinate": 175.9368247401144,
     "vertex_y_coordinate": 139.96445125894388,
     "vertex_z_coordinate": 21.94783212
    },
    {
     "vertex_x_coordinate": 175.9368247401144,
     "vertex_y_coordinate": 139.96445125894388,
     "vertex_z_coordinate": 4.654299999999999
    },
    {
     "vertex_x_coordinate": 163.9478327401157,
     "vertex_y_coordinate": 143.24944325894467,
     "vertex_z_coordinate": 4.654299999999999
    },
    {
     "vertex_x_coordinate": 163.9478327401157,
     "vertex_y_coordinate": 143.24944325894467,
     "vertex_z_coordinate": 21.93707534
    }
   ]
  },
  "Context_WallSurface_UUID_4f9e52f4-1946-4986-8158-cdc39c19e7cf": {
   "vertices": [
    {
     "vertex_x_coordinate": 174.77388074010378,
     "vertex_y_coordinate": 135.49545925896382,
     "vertex_z_coordinate": 21.95384369
    },
    {
     "vertex_x_coordinate": 174.77388074010378,
     "vertex_y_coordinate": 135.49545925896382,
     "vertex_z_coordinate": 4.654299999999999
    },
    {
     "vertex_x_coordinate": 175.9368247401144,
     "vertex_y_coordinate": 139.96445125894388,
     "vertex_z_coordinate": 4.654299999999999
    },
    {
     "vertex_x_coordinate": 175.9368247401144,
     "vertex_y_coordinate": 139.96445125894388,
     "vertex_z_coordinate": 21.94783212
    }
   ]
  },
  "Context_RoofSurface_UUID_ea398db8-cb1c-483e-85e6-6b17dfa9824f": {
   "vertices": [
    {
     "vertex_x_coordinate": 220.8789687700919,
     "vertex_y_coordinate": 164.04573126896867,
     "vertex_z_coordinate": 7.3683
    },
    {
     "vertex_x_coordinate": 223.35340078009176,
     "vertex_y_coordinate": 163.31728327894234,
     "vertex_z_coordinate": 7.3627
    },
    {
     "vertex_x_coordinate": 223.36927277009818,
     "vertex_y_coordinate": 163.76009927896666,
     "vertex_z_coordinate": 7.3672
    },
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 7.4140999999999995
    },
    {
     "vertex_x_coordinate": 221.1521847700933,
     "vertex_y_coordinate": 168.2613472789526,
     "vertex_z_coordinate": 7.4115
    },
    {
     "vertex_x_coordinate": 220.9774326501065,
     "vertex_y_coordinate": 165.56499043895747,
     "vertex_z_coordinate": 7.38386581
    }
   ]
  },
  "Context_WallSurface_UUID_008a7351-7f7e-487b-9464-defc5c6c913b": {
   "vertices": [
    {
     "vertex_x_coordinate": 221.15218476980226,
     "vertex_y_coordinate": 168.2613472789817,
     "vertex_z_coordinate": 7.4115
    },
    {
     "vertex_x_coordinate": 221.15218476980226,
     "vertex_y_coordinate": 168.2613472789817,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 220.87896876977175,
     "vertex_y_coordinate": 164.04573126899777,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 220.87896876977175,
     "vertex_y_coordinate": 164.04573126899777,
     "vertex_z_coordinate": 7.3683
    },
    {
     "vertex_x_coordinate": 220.9774326508341,
     "vertex_y_coordinate": 165.56499043889926,
     "vertex_z_coordinate": 7.38386581
    }
   ]
  },
  "Context_WallSurface_UUID_083a3774-3599-4337-a04a-c44cf83d5e29": {
   "vertices": [
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 7.4140999999999995
    },
    {
     "vertex_x_coordinate": 223.53368877011235,
     "vertex_y_coordinate": 168.34109127896954,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 221.1521847700933,
     "vertex_y_coordinate": 168.2613472789526,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 221.1521847700933,
     "vertex_y_coordinate": 168.2613472789526,
     "vertex_z_coordinate": 7.4115
    }
   ]
  },
  "Context_WallSurface_UUID_70f8f934-7152-409e-b2d2-c53455713316": {
   "vertices": [
    {
     "vertex_x_coordinate": 223.53368280487484,
     "vertex_y_coordinate": 168.34109149302822,
     "vertex_z_coordinate": 7.4140999999999995
    },
    {
     "vertex_x_coordinate": 223.36928585139685,
     "vertex_y_coordinate": 163.76009880952188,
     "vertex_z_coordinate": 7.3672
    },
    {
     "vertex_x_coordinate": 223.35339464765275,
     "vertex_y_coordinate": 163.3172834990255,
     "vertex_z_coordinate": 7.3627
    },
    {
     "vertex_x_coordinate": 223.35339464765275,
     "vertex_y_coordinate": 163.3172834990255,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 223.53368280487484,
     "vertex_y_coordinate": 168.34109149302822,
     "vertex_z_coordinate": 4.437099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_c236d33b-4873-444b-95e9-dbc1b34f6b4f": {
   "vertices": [
    {
     "vertex_x_coordinate": 220.8789687700919,
     "vertex_y_coordinate": 164.04573126896867,
     "vertex_z_coordinate": 7.3683
    },
    {
     "vertex_x_coordinate": 220.8789687700919,
     "vertex_y_coordinate": 164.04573126896867,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 223.35340078009176,
     "vertex_y_coordinate": 163.31728327894234,
     "vertex_z_coordinate": 4.437099999999999
    },
    {
     "vertex_x_coordinate": 223.35340078009176,
     "vertex_y_coordinate": 163.31728327894234,
     "vertex_z_coordinate": 7.3627
    }
   ]
  },
  "Context_RoofSurface_UUID_f5a458f4-0ab9-452c-b97e-d5de94376b8b": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.80920940008946,
     "vertex_y_coordinate": 230.11870260894648,
     "vertex_z_coordinate": 12.7991834
    },
    {
     "vertex_x_coordinate": 103.49018709009397,
     "vertex_y_coordinate": 227.1788269589597,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 108.14800571009982,
     "vertex_y_coordinate": 227.73967739896034,
     "vertex_z_coordinate": 10.470927439999999
    },
    {
     "vertex_x_coordinate": 107.76099523011362,
     "vertex_y_coordinate": 230.95575860896497,
     "vertex_z_coordinate": 12.799181990000001
    }
   ]
  },
  "Context_RoofSurface_UUID_d7957f9a-d83d-4276-b3cb-0ab150256034": {
   "vertices": [
    {
     "vertex_x_coordinate": 103.85037187716807,
     "vertex_y_coordinate": 225.70303941360908,
     "vertex_z_coordinate": 18.827199956558744
    },
    {
     "vertex_x_coordinate": 108.32819952975842,
     "vertex_y_coordinate": 226.24225461485912,
     "vertex_z_coordinate": 18.82719995180738
    },
    {
     "vertex_x_coordinate": 108.23463928009733,
     "vertex_y_coordinate": 227.0197470189596,
     "vertex_z_coordinate": 18.8272
    },
    {
     "vertex_x_coordinate": 104.09033279010328,
     "vertex_y_coordinate": 226.52072609894094,
     "vertex_z_coordinate": 18.8272
    }
   ]
  },
  "Context_RoofSurface_UUID_99d178dc-1f57-46dd-96b7-c9359ebd21da": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.14800571009982,
     "vertex_y_coordinate": 227.73967739896034,
     "vertex_z_coordinate": 10.470927439999999
    },
    {
     "vertex_x_coordinate": 103.49018709009397,
     "vertex_y_coordinate": 227.1788269589597,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 104.09033279010328,
     "vertex_y_coordinate": 226.52072609894094,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 108.23463928009733,
     "vertex_y_coordinate": 227.0197470189596,
     "vertex_z_coordinate": 10.107401789999999
    }
   ]
  },
  "Context_RoofSurface_UUID_98825371-dd33-4039-a684-df05c966e518": {
   "vertices": [
    {
     "vertex_x_coordinate": 106.5748803516035,
     "vertex_y_coordinate": 224.28331020192127,
     "vertex_z_coordinate": 23.699770994779783
    },
    {
     "vertex_x_coordinate": 109.81107651157072,
     "vertex_y_coordinate": 224.67074186657555,
     "vertex_z_coordinate": 23.698842727235753
    },
    {
     "vertex_x_coordinate": 112.9704562801926,
     "vertex_y_coordinate": 225.04942800471326,
     "vertex_z_coordinate": 23.697236499017844
    },
    {
     "vertex_x_coordinate": 112.81545526807895,
     "vertex_y_coordinate": 226.78005281361402,
     "vertex_z_coordinate": 20.981155281138786
    },
    {
     "vertex_x_coordinate": 108.32751849689521,
     "vertex_y_coordinate": 226.24841770352214,
     "vertex_z_coordinate": 20.973665062004716
    },
    {
     "vertex_x_coordinate": 106.42070858669467,
     "vertex_y_coordinate": 226.0065565102559,
     "vertex_z_coordinate": 20.995301017793494
    },
    {
     "vertex_x_coordinate": 106.4371709395491,
     "vertex_y_coordinate": 225.82519436249277,
     "vertex_z_coordinate": 21.279975453067877
    }
   ]
  },
  "Context_RoofSurface_UUID_d92fa860-f870-4566-9e2a-399d06453761": {
   "vertices": [
    {
     "vertex_x_coordinate": 113.44761516101426,
     "vertex_y_coordinate": 225.10718290513614,
     "vertex_z_coordinate": 24.067257000134852
    },
    {
     "vertex_x_coordinate": 113.29235753210378,
     "vertex_y_coordinate": 226.83995410453645,
     "vertex_z_coordinate": 21.382024177242474
    },
    {
     "vertex_x_coordinate": 112.81512882982497,
     "vertex_y_coordinate": 226.78289815198514,
     "vertex_z_coordinate": 21.378644205407873
    },
    {
     "vertex_x_coordinate": 112.97047088918043,
     "vertex_y_coordinate": 225.049318982783,
     "vertex_z_coordinate": 24.06513140986515
    }
   ]
  },
  "Context_RoofSurface_UUID_16acce55-257f-427d-bce4-2097f94cfd03": {
   "vertices": [
    {
     "vertex_x_coordinate": 92.68113078011083,
     "vertex_y_coordinate": 202.38105307894875,
     "vertex_z_coordinate": 12.7991834
    },
    {
     "vertex_x_coordinate": 92.95877669009496,
     "vertex_y_coordinate": 202.2992350589484,
     "vertex_z_coordinate": 12.60094497
    },
    {
     "vertex_x_coordinate": 95.94200459009153,
     "vertex_y_coordinate": 201.42011440894566,
     "vertex_z_coordinate": 10.47092545
    },
    {
     "vertex_x_coordinate": 103.49018709009397,
     "vertex_y_coordinate": 227.1788269589597,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 100.80920940008946,
     "vertex_y_coordinate": 230.11870260894648,
     "vertex_z_coordinate": 12.7991834
    }
   ]
  },
  "Context_RoofSurface_UUID_f5272bab-8177-42e8-8e05-04c351d5d4ac": {
   "vertices": [
    {
     "vertex_x_coordinate": 89.42025458009448,
     "vertex_y_coordinate": 203.341983598948,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 98.12823170010233,
     "vertex_y_coordinate": 233.05857824895065,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 97.52805669009103,
     "vertex_y_coordinate": 233.7165790789586,
     "vertex_z_coordinate": 10.107383259999999
    },
    {
     "vertex_x_coordinate": 88.69029668011353,
     "vertex_y_coordinate": 203.5570910589595,
     "vertex_z_coordinate": 10.107392469999999
    }
   ]
  },
  "Context_RoofSurface_UUID_0bba8209-a9b1-4c5e-8ec0-d484a81c4bfd": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.80920940008946,
     "vertex_y_coordinate": 230.11870260894648,
     "vertex_z_coordinate": 12.7991834
    },
    {
     "vertex_x_coordinate": 98.12823170010233,
     "vertex_y_coordinate": 233.05857824895065,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 89.42025458009448,
     "vertex_y_coordinate": 203.341983598948,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 92.68113078011083,
     "vertex_y_coordinate": 202.38105307894875,
     "vertex_z_coordinate": 12.7991834
    }
   ]
  },
  "Context_RoofSurface_UUID_08bd576d-768a-49d9-8af5-29495f5f8de0": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.80920940008946,
     "vertex_y_coordinate": 230.11870260894648,
     "vertex_z_coordinate": 12.7991834
    },
    {
     "vertex_x_coordinate": 107.76099523011362,
     "vertex_y_coordinate": 230.95575860896497,
     "vertex_z_coordinate": 12.799181990000001
    },
    {
     "vertex_x_coordinate": 107.37398476011003,
     "vertex_y_coordinate": 234.1718398189405,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 98.12823170010233,
     "vertex_y_coordinate": 233.05857824895065,
     "vertex_z_coordinate": 10.47092542
    }
   ]
  },
  "Context_RoofSurface_UUID_1419691f-a159-48df-b6e6-fde11dad31c5": {
   "vertices": [
    {
     "vertex_x_coordinate": 107.37398476011003,
     "vertex_y_coordinate": 234.1718398189405,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 102.58502860009321,
     "vertex_y_coordinate": 234.21565086895134,
     "vertex_z_coordinate": 10.107383259999999
    },
    {
     "vertex_x_coordinate": 98.12823170010233,
     "vertex_y_coordinate": 233.05857824895065,
     "vertex_z_coordinate": 10.47092542
    }
   ]
  },
  "Context_RoofSurface_UUID_8c9fa5df-6288-4b90-9b6c-2fddda0073fc": {
   "vertices": [
    {
     "vertex_x_coordinate": 107.37398476011003,
     "vertex_y_coordinate": 234.1718398189405,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 107.31256870011566,
     "vertex_y_coordinate": 234.68221107896534,
     "vertex_z_coordinate": 10.107383259999999
    },
    {
     "vertex_x_coordinate": 102.58502860009321,
     "vertex_y_coordinate": 234.21565086895134,
     "vertex_z_coordinate": 10.107383259999999
    }
   ]
  },
  "Context_RoofSurface_UUID_cfed8610-d7c3-4907-8bea-71aec3326ffe": {
   "vertices": [
    {
     "vertex_x_coordinate": 98.12823170010233,
     "vertex_y_coordinate": 233.05857824895065,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 102.58502860009321,
     "vertex_y_coordinate": 234.21565086895134,
     "vertex_z_coordinate": 10.107383259999999
    },
    {
     "vertex_x_coordinate": 97.52805669009103,
     "vertex_y_coordinate": 233.7165790789586,
     "vertex_z_coordinate": 10.107383259999999
    }
   ]
  },
  "Context_RoofSurface_UUID_6ff5c852-47dd-42c7-aeb0-34451875cf5d": {
   "vertices": [
    {
     "vertex_x_coordinate": 101.15281132009113,
     "vertex_y_coordinate": 216.49622403894318,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 105.68478088011034,
     "vertex_y_coordinate": 215.15793805895373,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 107.43865483009722,
     "vertex_y_coordinate": 214.64366775896633,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 106.72354992010514,
     "vertex_y_coordinate": 222.62534123894875,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 103.24892682008795,
     "vertex_y_coordinate": 223.64936478895834,
     "vertex_z_coordinate": 17.9472
    }
   ]
  },
  "Context_RoofSurface_UUID_2382309a-f8dc-4ca9-b65b-e63c96dbefc9": {
   "vertices": [
    {
     "vertex_x_coordinate": 103.24892719456693,
     "vertex_y_coordinate": 223.64936482251505,
     "vertex_z_coordinate": 21.287745480230754
    },
    {
     "vertex_x_coordinate": 106.7235487003345,
     "vertex_y_coordinate": 222.62534112960566,
     "vertex_z_coordinate": 21.285423200198803
    },
    {
     "vertex_x_coordinate": 106.57533576030983,
     "vertex_y_coordinate": 224.27948116962216,
     "vertex_z_coordinate": 21.28542315022951
    },
    {
     "vertex_x_coordinate": 106.43705010134727,
     "vertex_y_coordinate": 225.8262330161815,
     "vertex_z_coordinate": 21.28542289400784
    },
    {
     "vertex_x_coordinate": 106.42001610109583,
     "vertex_y_coordinate": 226.01259525003843,
     "vertex_z_coordinate": 21.285423118846875
    },
    {
     "vertex_x_coordinate": 103.85035739597515,
     "vertex_y_coordinate": 225.7031596682791,
     "vertex_z_coordinate": 21.28720621135608
    }
   ]
  },
  "Context_RoofSurface_UUID_0b258ca1-23b3-4f91-bc05-8ae726cc4548": {
   "vertices": [
    {
     "vertex_x_coordinate": 113.2437818601029,
     "vertex_y_coordinate": 198.32341774896486,
     "vertex_z_coordinate": 23.69735639
    },
    {
     "vertex_x_coordinate": 110.82119243009947,
     "vertex_y_coordinate": 198.0317116989463,
     "vertex_z_coordinate": 23.69723208
    },
    {
     "vertex_x_coordinate": 108.9473650600994,
     "vertex_y_coordinate": 197.80607765895547,
     "vertex_z_coordinate": 23.69714341
    },
    {
     "vertex_x_coordinate": 108.96746562010958,
     "vertex_y_coordinate": 197.58166588895256,
     "vertex_z_coordinate": 23.333455869999998
    },
    {
     "vertex_x_coordinate": 111.95084070009761,
     "vertex_y_coordinate": 196.7024990589416,
     "vertex_z_coordinate": 21.34750528
    },
    {
     "vertex_x_coordinate": 115.48831987011363,
     "vertex_y_coordinate": 196.94637179895653,
     "vertex_z_coordinate": 21.0555676
    },
    {
     "vertex_x_coordinate": 115.34231465010089,
     "vertex_y_coordinate": 198.57610385894077,
     "vertex_z_coordinate": 23.6973
    }
   ]
  },
  "Context_RoofSurface_UUID_d87cca2f-f029-40ca-9f56-cecab027fd8b": {
   "vertices": [
    {
     "vertex_x_coordinate": 112.47922274010489,
     "vertex_y_coordinate": 223.31838668894488,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 114.54783859010786,
     "vertex_y_coordinate": 200.23164341895608,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 115.18709645009949,
     "vertex_y_coordinate": 200.3086672089412,
     "vertex_z_coordinate": 19.795140919999998
    },
    {
     "vertex_x_coordinate": 115.66435678009293,
     "vertex_y_coordinate": 200.36616992895142,
     "vertex_z_coordinate": 18.8837707
    },
    {
     "vertex_x_coordinate": 113.59584711008938,
     "vertex_y_coordinate": 223.4528418489499,
     "vertex_z_coordinate": 18.88378589
    },
    {
     "vertex_x_coordinate": 113.11863791011274,
     "vertex_y_coordinate": 223.39537920895964,
     "vertex_z_coordinate": 19.79505271
    }
   ]
  },
  "Context_RoofSurface_UUID_f34d51a0-fa47-4a0e-b6f9-b5842cd50ded": {
   "vertices": [
    {
     "vertex_x_coordinate": 113.2437832740543,
     "vertex_y_coordinate": 198.32340600874159,
     "vertex_z_coordinate": 23.69734872328801
    },
    {
     "vertex_x_coordinate": 115.34230846122955,
     "vertex_y_coordinate": 198.5761552459735,
     "vertex_z_coordinate": 23.69733355725733
    },
    {
     "vertex_x_coordinate": 115.18710232607555,
     "vertex_y_coordinate": 200.3086184199783,
     "vertex_z_coordinate": 21.01574616937124
    },
    {
     "vertex_x_coordinate": 114.54785168261151,
     "vertex_y_coordinate": 200.23153471021215,
     "vertex_z_coordinate": 21.015890889988285
    },
    {
     "vertex_x_coordinate": 112.09115635373746,
     "vertex_y_coordinate": 199.22428815299645,
     "vertex_z_coordinate": 22.10522974813516
    },
    {
     "vertex_x_coordinate": 108.79199830710422,
     "vertex_y_coordinate": 199.5382471762423,
     "vertex_z_coordinate": 21.01600093592983
    },
    {
     "vertex_x_coordinate": 108.94736370362807,
     "vertex_y_coordinate": 197.80608892193413,
     "vertex_z_coordinate": 23.697150765056975
    },
    {
     "vertex_x_coordinate": 110.82119228236843,
     "vertex_y_coordinate": 198.03171292549814,
     "vertex_z_coordinate": 23.697232880973164
    }
   ]
  },
  "Context_RoofSurface_UUID_8a1133ba-8352-4e61-8ad0-a3961561f425": {
   "vertices": [
    {
     "vertex_x_coordinate": 115.81956770317629,
     "vertex_y_coordinate": 198.6337799312314,
     "vertex_z_coordinate": 24.066336016012073
    },
    {
     "vertex_x_coordinate": 115.66438261701842,
     "vertex_y_coordinate": 200.36595978666446,
     "vertex_z_coordinate": 21.381006123987923
    },
    {
     "vertex_x_coordinate": 115.187070613174,
     "vertex_y_coordinate": 200.30887735122815,
     "vertex_z_coordinate": 21.378548296012074
    },
    {
     "vertex_x_coordinate": 115.34234048702638,
     "vertex_y_coordinate": 198.5758937166538,
     "vertex_z_coordinate": 24.065126663987925
    }
   ]
  },
  "Context_RoofSurface_UUID_af62d69a-38be-4ec5-bbaa-c27efff66209": {
   "vertices": [
    {
     "vertex_x_coordinate": 115.81976404343732,
     "vertex_y_coordinate": 198.63202173262835,
     "vertex_z_coordinate": 24.067157020487823
    },
    {
     "vertex_x_coordinate": 115.34214414676535,
     "vertex_y_coordinate": 198.57765191525687,
     "vertex_z_coordinate": 24.064305659512176
    },
    {
     "vertex_x_coordinate": 115.48849037344917,
     "vertex_y_coordinate": 196.94482374264044,
     "vertex_z_coordinate": 21.399871460487823
    },
    {
     "vertex_x_coordinate": 115.96763019677019,
     "vertex_y_coordinate": 196.9809751152643,
     "vertex_z_coordinate": 21.373014229512176
    }
   ]
  },
  "Context_RoofSurface_UUID_0d934f81-6389-4193-b6ac-ad51371beb30": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.11793682011194,
     "vertex_y_coordinate": 200.1895184389432,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 108.96746562010958,
     "vertex_y_coordinate": 197.58166588895256,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 108.9473650600994,
     "vertex_y_coordinate": 197.80607765895547,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 108.79200551009853,
     "vertex_y_coordinate": 199.53818736894755,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 107.43865483009722,
     "vertex_y_coordinate": 214.64366775896633,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 105.68478088011034,
     "vertex_y_coordinate": 215.15793805895373,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 101.62814025010448,
     "vertex_y_coordinate": 201.3239536889596,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 100.54378967010416,
     "vertex_y_coordinate": 201.64194684894755,
     "vertex_z_coordinate": 14.517199999999999
    }
   ]
  },
  "Context_RoofSurface_UUID_6b4a9582-ce25-4530-9907-00ef8d113106": {
   "vertices": [
    {
     "vertex_x_coordinate": 96.67196190010873,
     "vertex_y_coordinate": 201.20500494894804,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 100.11793682011194,
     "vertex_y_coordinate": 200.1895184389432,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 100.54378967010416,
     "vertex_y_coordinate": 201.64194684894755,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 101.62814025010448,
     "vertex_y_coordinate": 201.3239536889596,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 105.68478088011034,
     "vertex_y_coordinate": 215.15793805895373,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 101.15281132009113,
     "vertex_y_coordinate": 216.49622403894318,
     "vertex_z_coordinate": 10.107401789999999
    }
   ]
  },
  "Context_RoofSurface_UUID_43202696-157a-45a7-b3e8-ac95b29ce20e": {
   "vertices": [
    {
     "vertex_x_coordinate": 95.94200459009153,
     "vertex_y_coordinate": 201.42011440894566,
     "vertex_z_coordinate": 10.47092545
    },
    {
     "vertex_x_coordinate": 96.67196190010873,
     "vertex_y_coordinate": 201.20500494894804,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 104.09033279010328,
     "vertex_y_coordinate": 226.52072609894094,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 103.49018709009397,
     "vertex_y_coordinate": 227.1788269589597,
     "vertex_z_coordinate": 10.47092542
    }
   ]
  },
  "Context_RoofSurface_UUID_c0f1a06d-d8a5-43c6-aefe-e609dbf58973": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.24813537011505,
     "vertex_y_coordinate": 206.53116803895682,
     "vertex_z_coordinate": 10.6771
    },
    {
     "vertex_x_coordinate": 101.89657287011505,
     "vertex_y_coordinate": 206.0477696089656,
     "vertex_z_coordinate": 10.7301
    },
    {
     "vertex_x_coordinate": 102.99654846009798,
     "vertex_y_coordinate": 209.79953962896252,
     "vertex_z_coordinate": 10.7636
    },
    {
     "vertex_x_coordinate": 101.3483551001118,
     "vertex_y_coordinate": 210.2827549589565,
     "vertex_z_coordinate": 10.7107
    }
   ]
  },
  "Context_RoofSurface_UUID_285b0b99-00ab-4281-9082-fc315e1b19a7": {
   "vertices": [
    {
     "vertex_x_coordinate": 113.44761567667592,
     "vertex_y_coordinate": 225.10718705647741,
     "vertex_z_coordinate": 24.06699573234315
    },
    {
     "vertex_x_coordinate": 112.97047037351876,
     "vertex_y_coordinate": 225.04931483144173,
     "vertex_z_coordinate": 24.065392677656853
    },
    {
     "vertex_x_coordinate": 113.1186132466828,
     "vertex_y_coordinate": 223.39558612648398,
     "vertex_z_coordinate": 21.383796622343148
    },
    {
     "vertex_x_coordinate": 113.59587177351932,
     "vertex_y_coordinate": 223.45263493142556,
     "vertex_z_coordinate": 21.384056917656853
    }
   ]
  },
  "Context_RoofSurface_UUID_6873f6c0-e2a9-40f9-b9a2-8bbbdf10675c": {
   "vertices": [
    {
     "vertex_x_coordinate": 106.57504251389764,
     "vertex_y_coordinate": 224.28195654015872,
     "vertex_z_coordinate": 23.6996290831501
    },
    {
     "vertex_x_coordinate": 106.70848865265725,
     "vertex_y_coordinate": 222.7932394242962,
     "vertex_z_coordinate": 21.286845073258984
    },
    {
     "vertex_x_coordinate": 106.72348404195509,
     "vertex_y_coordinate": 222.62588954277453,
     "vertex_z_coordinate": 21.015619926270134
    },
    {
     "vertex_x_coordinate": 109.89927143766545,
     "vertex_y_coordinate": 223.6869359057746,
     "vertex_z_coordinate": 22.105126279448132
    },
    {
     "vertex_x_coordinate": 112.47928588977084,
     "vertex_y_coordinate": 223.31786109443055,
     "vertex_z_coordinate": 21.016289670889474
    },
    {
     "vertex_x_coordinate": 113.1187153935607,
     "vertex_y_coordinate": 223.3947343142354,
     "vertex_z_coordinate": 21.01636407335186
    },
    {
     "vertex_x_coordinate": 112.97061417909572,
     "vertex_y_coordinate": 225.04810542127234,
     "vertex_z_coordinate": 23.69598495742745
    },
    {
     "vertex_x_coordinate": 109.8111980932008,
     "vertex_y_coordinate": 224.66972372689634,
     "vertex_z_coordinate": 23.69793955994108
    }
   ]
  },
  "Context_RoofSurface_UUID_bf3d8dd9-1941-4955-8eb6-46e2d82df0f0": {
   "vertices": [
    {
     "vertex_x_coordinate": 112.09116184010054,
     "vertex_y_coordinate": 199.22424259895342,
     "vertex_z_coordinate": 22.1052
    },
    {
     "vertex_x_coordinate": 114.54783859010786,
     "vertex_y_coordinate": 200.23164341895608,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 112.47922274010489,
     "vertex_y_coordinate": 223.31838668894488,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 109.89928564010188,
     "vertex_y_coordinate": 223.68681769896648,
     "vertex_z_coordinate": 22.1052
    }
   ]
  },
  "Context_RoofSurface_UUID_1b08ec61-0ff2-4c25-b2d5-e86be1faba5d": {
   "vertices": [
    {
     "vertex_x_coordinate": 112.09116184010054,
     "vertex_y_coordinate": 199.22424259895342,
     "vertex_z_coordinate": 22.1052
    },
    {
     "vertex_x_coordinate": 109.89928564010188,
     "vertex_y_coordinate": 223.68681769896648,
     "vertex_z_coordinate": 22.1052
    },
    {
     "vertex_x_coordinate": 106.72354992010514,
     "vertex_y_coordinate": 222.62534123894875,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 108.79200551009853,
     "vertex_y_coordinate": 199.53818736894755,
     "vertex_z_coordinate": 21.01596188
    }
   ]
  },
  "Context_WallSurface_UUID_3a92f3f6-4e9f-417a-93ab-094fe3ebc59e": {
   "vertices": [
    {
     "vertex_x_coordinate": 106.42000562028261,
     "vertex_y_coordinate": 226.012594290165,
     "vertex_z_coordinate": 21.287199949250226
    },
    {
     "vertex_x_coordinate": 106.43703579917201,
     "vertex_y_coordinate": 225.82623171492014,
     "vertex_z_coordinate": 21.280644155240136
    },
    {
     "vertex_x_coordinate": 106.42000698967604,
     "vertex_y_coordinate": 226.01257930498105,
     "vertex_z_coordinate": 20.999178622447438
    }
   ]
  },
  "Context_WallSurface_UUID_694762d5-fcc9-4b4e-88ab-c1b7de4a4ade": {
   "vertices": [
    {
     "vertex_x_coordinate": 103.24892682008795,
     "vertex_y_coordinate": 223.64936478895834,
     "vertex_z_coordinate": 21.2872
    },
    {
     "vertex_x_coordinate": 103.24892682008795,
     "vertex_y_coordinate": 223.64936478895834,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 106.72354992010514,
     "vertex_y_coordinate": 222.62534123894875,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 106.72354992010514,
     "vertex_y_coordinate": 222.62534123894875,
     "vertex_z_coordinate": 21.2872
    }
   ]
  },
  "Context_WallSurface_UUID_b98df82b-372b-4f50-828a-d290b8447b95": {
   "vertices": [
    {
     "vertex_x_coordinate": 106.72354992010514,
     "vertex_y_coordinate": 222.62534123894875,
     "vertex_z_coordinate": 21.2872
    },
    {
     "vertex_x_coordinate": 106.72354992010514,
     "vertex_y_coordinate": 222.62534123894875,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 106.70855703006964,
     "vertex_y_coordinate": 222.79267031894415,
     "vertex_z_coordinate": 21.2872
    }
   ]
  },
  "Context_WallSurface_UUID_e8eeb992-d4f0-41f1-b07e-51ade990a478": {
   "vertices": [
    {
     "vertex_x_coordinate": 113.59584710819763,
     "vertex_y_coordinate": 223.45284186469507,
     "vertex_z_coordinate": 21.38392795
    },
    {
     "vertex_x_coordinate": 113.1186378581042,
     "vertex_y_coordinate": 223.3953796409187,
     "vertex_z_coordinate": 21.38392559
    },
    {
     "vertex_x_coordinate": 113.1186378581042,
     "vertex_y_coordinate": 223.3953796409187,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 112.47922285593813,
     "vertex_y_coordinate": 223.31838572694687,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 113.1186378581042,
     "vertex_y_coordinate": 223.3953796409187,
     "vertex_z_coordinate": 19.79505271
    },
    {
     "vertex_x_coordinate": 113.59584710819763,
     "vertex_y_coordinate": 223.45284186469507,
     "vertex_z_coordinate": 18.88378589
    }
   ]
  },
  "Context_WallSurface_UUID_ee3f42d5-29c0-41ce-8089-928a81f5670c": {
   "vertices": [
    {
     "vertex_x_coordinate": 115.66435678277048,
     "vertex_y_coordinate": 200.3661699067743,
     "vertex_z_coordinate": 21.381143169999998
    },
    {
     "vertex_x_coordinate": 115.66435678277048,
     "vertex_y_coordinate": 200.3661699067743,
     "vertex_z_coordinate": 18.8837707
    },
    {
     "vertex_x_coordinate": 115.18709652364487,
     "vertex_y_coordinate": 200.30866659851745,
     "vertex_z_coordinate": 19.795140919999998
    },
    {
     "vertex_x_coordinate": 114.54783842671895,
     "vertex_y_coordinate": 200.23164477507817,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 115.18709652364487,
     "vertex_y_coordinate": 200.30866659851745,
     "vertex_z_coordinate": 21.01577803
    },
    {
     "vertex_x_coordinate": 115.18709652364487,
     "vertex_y_coordinate": 200.30866659851745,
     "vertex_z_coordinate": 21.37841125
    }
   ]
  },
  "Context_WallSurface_UUID_2c930d86-e1e6-42ff-a24b-678336a67937": {
   "vertices": [
    {
     "vertex_x_coordinate": 112.97045055907802,
     "vertex_y_coordinate": 225.04952218334074,
     "vertex_z_coordinate": 24.06526371
    },
    {
     "vertex_x_coordinate": 112.81518874908215,
     "vertex_y_coordinate": 226.78269849790377,
     "vertex_z_coordinate": 21.378511905273022
    },
    {
     "vertex_x_coordinate": 112.81519052604563,
     "vertex_y_coordinate": 226.78267866169335,
     "vertex_z_coordinate": 20.982843519135926
    },
    {
     "vertex_x_coordinate": 112.97060609763139,
     "vertex_y_coordinate": 225.04778591779177,
     "vertex_z_coordinate": 23.696181649584787
    },
    {
     "vertex_x_coordinate": 113.11863242971594,
     "vertex_y_coordinate": 223.39537871800712,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 113.11863242971594,
     "vertex_y_coordinate": 223.39537871800712,
     "vertex_z_coordinate": 21.38392559
    }
   ]
  },
  "Context_WallSurface_UUID_fe70540e-d1fb-4954-b097-d11278cab49a": {
   "vertices": [
    {
     "vertex_x_coordinate": 102.99654846009798,
     "vertex_y_coordinate": 209.79953962896252,
     "vertex_z_coordinate": 10.7636
    },
    {
     "vertex_x_coordinate": 101.89657287011505,
     "vertex_y_coordinate": 206.0477696089656,
     "vertex_z_coordinate": 10.7301
    },
    {
     "vertex_x_coordinate": 101.89657287011505,
     "vertex_y_coordinate": 206.0477696089656,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 102.99654846009798,
     "vertex_y_coordinate": 209.79953962896252,
     "vertex_z_coordinate": 10.107401789999999
    }
   ]
  },
  "Context_WallSurface_UUID_ca831b0c-956e-49dc-a525-8604ec6fc62d": {
   "vertices": [
    {
     "vertex_x_coordinate": 101.89657287011505,
     "vertex_y_coordinate": 206.0477696089656,
     "vertex_z_coordinate": 10.7301
    },
    {
     "vertex_x_coordinate": 100.24813537011505,
     "vertex_y_coordinate": 206.53116803895682,
     "vertex_z_coordinate": 10.6771
    },
    {
     "vertex_x_coordinate": 100.24813537011505,
     "vertex_y_coordinate": 206.53116803895682,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 101.89657287011505,
     "vertex_y_coordinate": 206.0477696089656,
     "vertex_z_coordinate": 10.107401789999999
    }
   ]
  },
  "Context_WallSurface_UUID_7ee5d515-c3b2-4ff9-9ff4-2f73eadf9395": {
   "vertices": [
    {
     "vertex_x_coordinate": 101.3483551001118,
     "vertex_y_coordinate": 210.2827549589565,
     "vertex_z_coordinate": 10.7107
    },
    {
     "vertex_x_coordinate": 101.3483551001118,
     "vertex_y_coordinate": 210.2827549589565,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 100.24813537011505,
     "vertex_y_coordinate": 206.53116803895682,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 100.24813537011505,
     "vertex_y_coordinate": 206.53116803895682,
     "vertex_z_coordinate": 10.6771
    }
   ]
  },
  "Context_WallSurface_UUID_ef9950e4-19ea-4425-8171-4eadda104963": {
   "vertices": [
    {
     "vertex_x_coordinate": 102.99654846009798,
     "vertex_y_coordinate": 209.79953962896252,
     "vertex_z_coordinate": 10.7636
    },
    {
     "vertex_x_coordinate": 102.99654846009798,
     "vertex_y_coordinate": 209.79953962896252,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 101.3483551001118,
     "vertex_y_coordinate": 210.2827549589565,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 101.3483551001118,
     "vertex_y_coordinate": 210.2827549589565,
     "vertex_z_coordinate": 10.7107
    }
   ]
  },
  "Context_WallSurface_UUID_7debea24-edea-4e64-a7fe-3d05226ea0ae": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.54378967010416,
     "vertex_y_coordinate": 201.64194684894755,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 100.54378967010416,
     "vertex_y_coordinate": 201.64194684894755,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 100.11793682011194,
     "vertex_y_coordinate": 200.1895184389432,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 100.11793682011194,
     "vertex_y_coordinate": 200.1895184389432,
     "vertex_z_coordinate": 14.517199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_e6009540-4955-4f17-ad70-10ca360a5c56": {
   "vertices": [
    {
     "vertex_x_coordinate": 101.62814025010448,
     "vertex_y_coordinate": 201.3239536889596,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 101.62814025010448,
     "vertex_y_coordinate": 201.3239536889596,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 100.54378967010416,
     "vertex_y_coordinate": 201.64194684894755,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 100.54378967010416,
     "vertex_y_coordinate": 201.64194684894755,
     "vertex_z_coordinate": 14.517199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_5ea9a5ae-d6c1-4191-99e5-fe2a9575d96c": {
   "vertices": [
    {
     "vertex_x_coordinate": 105.68478088011034,
     "vertex_y_coordinate": 215.15793805895373,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 105.68478088011034,
     "vertex_y_coordinate": 215.15793805895373,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 101.62814025010448,
     "vertex_y_coordinate": 201.3239536889596,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 101.62814025010448,
     "vertex_y_coordinate": 201.3239536889596,
     "vertex_z_coordinate": 14.517199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_b40af6fc-6084-484a-989c-7fa152e3f060": {
   "vertices": [
    {
     "vertex_x_coordinate": 115.34231452844688,
     "vertex_y_coordinate": 198.57610384802683,
     "vertex_z_coordinate": 24.06526371
    },
    {
     "vertex_x_coordinate": 115.18709655644489,
     "vertex_y_coordinate": 200.30866721845814,
     "vertex_z_coordinate": 21.37841125
    },
    {
     "vertex_x_coordinate": 115.18709655644489,
     "vertex_y_coordinate": 200.30866721845814,
     "vertex_z_coordinate": 21.01577803
    },
    {
     "vertex_x_coordinate": 115.34231452844688,
     "vertex_y_coordinate": 198.57610384802683,
     "vertex_z_coordinate": 23.6973
    },
    {
     "vertex_x_coordinate": 115.48831998271635,
     "vertex_y_coordinate": 196.94637180905556,
     "vertex_z_coordinate": 21.0555676
    },
    {
     "vertex_x_coordinate": 115.48831998271635,
     "vertex_y_coordinate": 196.94637180905556,
     "vertex_z_coordinate": 21.39891341
    }
   ]
  },
  "Context_WallSurface_UUID_dfb184ca-f9ee-4ee4-95be-ae0da991c8af": {
   "vertices": [
    {
     "vertex_x_coordinate": 115.48831987025915,
     "vertex_y_coordinate": 196.94637179668644,
     "vertex_z_coordinate": 21.39891341
    },
    {
     "vertex_x_coordinate": 115.48831987025915,
     "vertex_y_coordinate": 196.94637179668644,
     "vertex_z_coordinate": 21.0555676
    },
    {
     "vertex_x_coordinate": 111.95084070006851,
     "vertex_y_coordinate": 196.70249905920355,
     "vertex_z_coordinate": 21.34750528
    },
    {
     "vertex_x_coordinate": 111.95084070006851,
     "vertex_y_coordinate": 196.70249905920355,
     "vertex_z_coordinate": 4.011099999999999
    },
    {
     "vertex_x_coordinate": 115.96780070007662,
     "vertex_y_coordinate": 196.97942705918103,
     "vertex_z_coordinate": 4.011099999999999
    },
    {
     "vertex_x_coordinate": 115.96780070007662,
     "vertex_y_coordinate": 196.97942705918103,
     "vertex_z_coordinate": 21.37397228
    }
   ]
  },
  "Context_WallSurface_UUID_0a63ff52-a73c-4fed-b93f-43fdc51e5797": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.9473279476224,
     "vertex_y_coordinate": 197.8060743335809,
     "vertex_z_coordinate": 23.69714341
    },
    {
     "vertex_x_coordinate": 108.7921246709011,
     "vertex_y_coordinate": 199.5381980460952,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 106.72345089737792,
     "vertex_y_coordinate": 222.62533236623858,
     "vertex_z_coordinate": 21.01596188
    },
    {
     "vertex_x_coordinate": 106.72345089737792,
     "vertex_y_coordinate": 222.62533236623858,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 107.43863123920164,
     "vertex_y_coordinate": 214.64366564515512,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 107.43863123920164,
     "vertex_y_coordinate": 214.64366564515512,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 108.96743583018542,
     "vertex_y_coordinate": 197.58166321969475,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 108.96743583018542,
     "vertex_y_coordinate": 197.58166321969475,
     "vertex_z_coordinate": 23.333455869999998
    }
   ]
  },
  "Context_WallSurface_UUID_cb12ed1f-7ca3-4c46-bf43-644eef4e884e": {
   "vertices": [
    {
     "vertex_x_coordinate": 101.15275724793901,
     "vertex_y_coordinate": 216.49604074223316,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 101.15275724793901,
     "vertex_y_coordinate": 216.49604074223316,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 105.68509711240768,
     "vertex_y_coordinate": 215.15901004054467,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 105.68509711240768,
     "vertex_y_coordinate": 215.15901004054467,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 107.43812467402313,
     "vertex_y_coordinate": 214.64187060686527,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 107.43812467402313,
     "vertex_y_coordinate": 214.64187060686527,
     "vertex_z_coordinate": 17.9472
    }
   ]
  },
  "Context_WallSurface_UUID_e8510134-7666-4d12-b63d-407591f98d32": {
   "vertices": [
    {
     "vertex_x_coordinate": 107.31256869997014,
     "vertex_y_coordinate": 234.68221108044963,
     "vertex_z_coordinate": 10.107383259999999
    },
    {
     "vertex_x_coordinate": 107.31256869997014,
     "vertex_y_coordinate": 234.68221108044963,
     "vertex_z_coordinate": 4.011099999999999
    },
    {
     "vertex_x_coordinate": 97.52805668994552,
     "vertex_y_coordinate": 233.7165790804429,
     "vertex_z_coordinate": 4.011099999999999
    },
    {
     "vertex_x_coordinate": 97.52805668994552,
     "vertex_y_coordinate": 233.7165790804429,
     "vertex_z_coordinate": 10.107383259999999
    }
   ]
  },
  "Context_WallSurface_UUID_60832697-d77f-42bb-8987-b85f59376cd6": {
   "vertices": [
    {
     "vertex_x_coordinate": 88.69029668011353,
     "vertex_y_coordinate": 203.5570910589595,
     "vertex_z_coordinate": 10.107392469999999
    },
    {
     "vertex_x_coordinate": 97.52805669009103,
     "vertex_y_coordinate": 233.7165790789586,
     "vertex_z_coordinate": 10.107383259999999
    },
    {
     "vertex_x_coordinate": 97.52805669009103,
     "vertex_y_coordinate": 233.7165790789586,
     "vertex_z_coordinate": 4.011099999999999
    },
    {
     "vertex_x_coordinate": 88.69029668011353,
     "vertex_y_coordinate": 203.5570910589595,
     "vertex_z_coordinate": 4.011099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_761a3d33-5d30-4250-a67f-3faacb8e910e": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.9674656969728,
     "vertex_y_coordinate": 197.58166614975198,
     "vertex_z_coordinate": 23.333455869999998
    },
    {
     "vertex_x_coordinate": 108.9674656969728,
     "vertex_y_coordinate": 197.58166614975198,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 100.1179356368666,
     "vertex_y_coordinate": 200.18951442366233,
     "vertex_z_coordinate": 14.517199999999999
    },
    {
     "vertex_x_coordinate": 100.1179356368666,
     "vertex_y_coordinate": 200.18951442366233,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 96.67196075824904,
     "vertex_y_coordinate": 201.20500107415137,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 95.94200345675927,
     "vertex_y_coordinate": 201.4201105631073,
     "vertex_z_coordinate": 10.47092545
    },
    {
     "vertex_x_coordinate": 92.68112990693771,
     "vertex_y_coordinate": 202.38105011591688,
     "vertex_z_coordinate": 12.7991834
    },
    {
     "vertex_x_coordinate": 89.42025636785547,
     "vertex_y_coordinate": 203.34198966552503,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 88.69029906581272,
     "vertex_y_coordinate": 203.5570991546556,
     "vertex_z_coordinate": 10.107392469999999
    },
    {
     "vertex_x_coordinate": 88.69029906581272,
     "vertex_y_coordinate": 203.5570991546556,
     "vertex_z_coordinate": 4.011099999999999
    },
    {
     "vertex_x_coordinate": 111.95084150423645,
     "vertex_y_coordinate": 196.70250178771676,
     "vertex_z_coordinate": 4.011099999999999
    },
    {
     "vertex_x_coordinate": 111.95084150423645,
     "vertex_y_coordinate": 196.70250178771676,
     "vertex_z_coordinate": 21.34750528
    }
   ]
  },
  "Context_WallSurface_UUID_e2625607-9967-4ef5-88c5-b54d77f4565b": {
   "vertices": [
    {
     "vertex_x_coordinate": 113.44763518922264,
     "vertex_y_coordinate": 225.10697967745364,
     "vertex_z_coordinate": 24.0671247
    },
    {
     "vertex_x_coordinate": 113.59584244134021,
     "vertex_y_coordinate": 223.45284143064055,
     "vertex_z_coordinate": 21.38392795
    },
    {
     "vertex_x_coordinate": 113.59584244134021,
     "vertex_y_coordinate": 223.45284143064055,
     "vertex_z_coordinate": 18.88378589
    },
    {
     "vertex_x_coordinate": 115.66435885621468,
     "vertex_y_coordinate": 200.366170114954,
     "vertex_z_coordinate": 18.8837707
    },
    {
     "vertex_x_coordinate": 115.66435885621468,
     "vertex_y_coordinate": 200.366170114954,
     "vertex_z_coordinate": 21.381143169999998
    },
    {
     "vertex_x_coordinate": 115.81959612222272,
     "vertex_y_coordinate": 198.6335700202908,
     "vertex_z_coordinate": 24.06619897
    },
    {
     "vertex_x_coordinate": 115.96780377207324,
     "vertex_y_coordinate": 196.97942733418313,
     "vertex_z_coordinate": 21.37397228
    },
    {
     "vertex_x_coordinate": 115.96780377207324,
     "vertex_y_coordinate": 196.97942733418313,
     "vertex_z_coordinate": 4.011099999999999
    },
    {
     "vertex_x_coordinate": 113.2924223979935,
     "vertex_y_coordinate": 226.83930660950136,
     "vertex_z_coordinate": 4.011100011011447
    },
    {
     "vertex_x_coordinate": 113.29234610599815,
     "vertex_y_coordinate": 226.8401581029466,
     "vertex_z_coordinate": 21.382156477377325
    }
   ]
  },
  "Context_WallSurface_UUID_00d9eb29-0fec-4437-9e30-6a88cfe35e07": {
   "vertices": [
    {
     "vertex_x_coordinate": 113.29237601332716,
     "vertex_y_coordinate": 226.83979430049658,
     "vertex_z_coordinate": 21.382156477377325
    },
    {
     "vertex_x_coordinate": 113.29237604534137,
     "vertex_y_coordinate": 226.8397943043674,
     "vertex_z_coordinate": 4.011100011011447
    },
    {
     "vertex_x_coordinate": 108.32822817741544,
     "vertex_y_coordinate": 226.2420169446268,
     "vertex_z_coordinate": 4.0110999890237355
    },
    {
     "vertex_x_coordinate": 108.32822815014515,
     "vertex_y_coordinate": 226.24201694133808,
     "vertex_z_coordinate": 18.82719995180738
    },
    {
     "vertex_x_coordinate": 103.8504004975548,
     "vertex_y_coordinate": 225.70280174008803,
     "vertex_z_coordinate": 18.827199956558744
    },
    {
     "vertex_x_coordinate": 103.8504004930146,
     "vertex_y_coordinate": 225.70280173953506,
     "vertex_z_coordinate": 21.287199950379502
    },
    {
     "vertex_x_coordinate": 106.42006042221328,
     "vertex_y_coordinate": 226.01223743098672,
     "vertex_z_coordinate": 21.287199949250226
    },
    {
     "vertex_x_coordinate": 106.42003026488237,
     "vertex_y_coordinate": 226.01223379946896,
     "vertex_z_coordinate": 20.999178622447438
    },
    {
     "vertex_x_coordinate": 108.3282831144461,
     "vertex_y_coordinate": 226.242023560073,
     "vertex_z_coordinate": 20.96976775447754
    },
    {
     "vertex_x_coordinate": 112.81518322156626,
     "vertex_y_coordinate": 226.78233125654515,
     "vertex_z_coordinate": 20.982843519135926
    },
    {
     "vertex_x_coordinate": 112.81519764778204,
     "vertex_y_coordinate": 226.7823329937528,
     "vertex_z_coordinate": 21.378511905273022
    }
   ]
  },
  "Context_WallSurface_UUID_1a20e99e-6820-44ec-b8f7-42afb68ec93d": {
   "vertices": [
    {
     "vertex_x_coordinate": 106.57510697850375,
     "vertex_y_coordinate": 224.28254424469196,
     "vertex_z_coordinate": 23.69927001648038
    },
    {
     "vertex_x_coordinate": 106.43694431200856,
     "vertex_y_coordinate": 225.82622354733758,
     "vertex_z_coordinate": 21.280644155240136
    },
    {
     "vertex_x_coordinate": 106.57538076984929,
     "vertex_y_coordinate": 224.27948519823258,
     "vertex_z_coordinate": 21.2872
    },
    {
     "vertex_x_coordinate": 106.70845476555405,
     "vertex_y_coordinate": 222.7926611660514,
     "vertex_z_coordinate": 21.2872
    }
   ]
  },
  "Context_WallSurface_UUID_ba25451c-fc00-4454-a1e0-10d1d45eec28": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.23463928009733,
     "vertex_y_coordinate": 227.0197470189596,
     "vertex_z_coordinate": 18.8272
    },
    {
     "vertex_x_coordinate": 108.23463928009733,
     "vertex_y_coordinate": 227.0197470189596,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 104.09033279010328,
     "vertex_y_coordinate": 226.52072609894094,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 104.09033279010328,
     "vertex_y_coordinate": 226.52072609894094,
     "vertex_z_coordinate": 18.8272
    }
   ]
  },
  "Context_WallSurface_UUID_743ea838-2bd0-4d63-96f9-40069952e091": {
   "vertices": [
    {
     "vertex_x_coordinate": 103.85065796520212,
     "vertex_y_coordinate": 225.7030715928122,
     "vertex_z_coordinate": 21.287199950379502
    },
    {
     "vertex_x_coordinate": 103.85062665963778,
     "vertex_y_coordinate": 225.70296475637588,
     "vertex_z_coordinate": 18.827199956558744
    },
    {
     "vertex_x_coordinate": 104.09025641912012,
     "vertex_y_coordinate": 226.52074847742915,
     "vertex_z_coordinate": 18.8272
    },
    {
     "vertex_x_coordinate": 104.09025641912012,
     "vertex_y_coordinate": 226.52074847742915,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 101.15283429683768,
     "vertex_y_coordinate": 216.49621730620856,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 101.15283429683768,
     "vertex_y_coordinate": 216.49621730620856,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 103.24887802224839,
     "vertex_y_coordinate": 223.64937908787397,
     "vertex_z_coordinate": 17.9472
    },
    {
     "vertex_x_coordinate": 103.24887802224839,
     "vertex_y_coordinate": 223.64937908787397,
     "vertex_z_coordinate": 21.2872
    }
   ]
  },
  "Context_WallSurface_UUID_cd92228d-77c3-48aa-8ba5-787a551158dd": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.32819957644097,
     "vertex_y_coordinate": 226.24225462047616,
     "vertex_z_coordinate": 18.82719995180738
    },
    {
     "vertex_x_coordinate": 108.32828673324548,
     "vertex_y_coordinate": 226.24153034188203,
     "vertex_z_coordinate": 4.0110999890237355
    },
    {
     "vertex_x_coordinate": 107.3125687558786,
     "vertex_y_coordinate": 234.68221108568832,
     "vertex_z_coordinate": 4.011099999999999
    },
    {
     "vertex_x_coordinate": 107.3125687558786,
     "vertex_y_coordinate": 234.68221108568832,
     "vertex_z_coordinate": 10.107383259999999
    },
    {
     "vertex_x_coordinate": 107.37398480525007,
     "vertex_y_coordinate": 234.17183982438291,
     "vertex_z_coordinate": 10.47092542
    },
    {
     "vertex_x_coordinate": 107.76099523785524,
     "vertex_y_coordinate": 230.9557586098963,
     "vertex_z_coordinate": 12.799181990000001
    },
    {
     "vertex_x_coordinate": 108.14800567060593,
     "vertex_y_coordinate": 227.73967739421641,
     "vertex_z_coordinate": 10.470927439999999
    },
    {
     "vertex_x_coordinate": 108.23463923166855,
     "vertex_y_coordinate": 227.01974701313884,
     "vertex_z_coordinate": 10.107401789999999
    },
    {
     "vertex_x_coordinate": 108.23463923166855,
     "vertex_y_coordinate": 227.01974701313884,
     "vertex_z_coordinate": 18.8272
    }
   ]
  },
  "Context_RoofSurface_UUID_636f3865-3c94-4ea6-bfbc-8c062ab00698": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.24082476011245,
     "vertex_y_coordinate": 198.0054752989672,
     "vertex_z_coordinate": 15.44897627
    },
    {
     "vertex_x_coordinate": 199.77784876010264,
     "vertex_y_coordinate": 190.99907529895427,
     "vertex_z_coordinate": 15.447021709999998
    },
    {
     "vertex_x_coordinate": 199.82994476010208,
     "vertex_y_coordinate": 190.31907528894953,
     "vertex_z_coordinate": 15.44683204
    },
    {
     "vertex_x_coordinate": 199.9340727601084,
     "vertex_y_coordinate": 188.96093128895154,
     "vertex_z_coordinate": 15.446453120000001
    },
    {
     "vertex_x_coordinate": 200.03180076010176,
     "vertex_y_coordinate": 187.68573129895958,
     "vertex_z_coordinate": 15.44609736
    },
    {
     "vertex_x_coordinate": 200.0576567600947,
     "vertex_y_coordinate": 187.34864328894764,
     "vertex_z_coordinate": 15.446003300000001
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 15.445452719999999
    },
    {
     "vertex_x_coordinate": 201.6475447601115,
     "vertex_y_coordinate": 190.53629129895126,
     "vertex_z_coordinate": 15.446347839999998
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 15.445061809999999
    },
    {
     "vertex_x_coordinate": 210.82770477011218,
     "vertex_y_coordinate": 191.63901129894657,
     "vertex_z_coordinate": 15.44390375
    },
    {
     "vertex_x_coordinate": 209.81829677009955,
     "vertex_y_coordinate": 195.71837129894993,
     "vertex_z_coordinate": 15.445248669999998
    },
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 15.445714689999999
    },
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 15.4471354
    },
    {
     "vertex_x_coordinate": 206.56287277009687,
     "vertex_y_coordinate": 199.5024352989567,
     "vertex_z_coordinate": 15.447185089999998
    }
   ]
  },
  "Context_WallSurface_UUID_4876dd8d-9342-4d74-8cde-3289738789ba": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.6475447601115,
     "vertex_y_coordinate": 190.53629129895126,
     "vertex_z_coordinate": 15.446347839999998
    },
    {
     "vertex_x_coordinate": 201.6475447601115,
     "vertex_y_coordinate": 190.53629129895126,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 15.445061809999999
    }
   ]
  },
  "Context_WallSurface_UUID_98dd3c12-0acb-4f5e-979c-82ab174f6e54": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.6475447601115,
     "vertex_y_coordinate": 190.53629129895126,
     "vertex_z_coordinate": 15.446347839999998
    },
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 15.445711969999998
    },
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 201.6475447601115,
     "vertex_y_coordinate": 190.53629129895126,
     "vertex_z_coordinate": 4.3591
    }
   ]
  },
  "Context_WallSurface_UUID_0155bae5-18ed-4f77-a3bc-98a065cd2b9b": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 15.445711969999998
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 15.445452719999999
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 4.3591
    }
   ]
  },
  "Context_WallSurface_UUID_35c45311-9e7b-4a68-9e65-d203aeb82a61": {
   "vertices": [
    {
     "vertex_x_coordinate": 200.0576567600947,
     "vertex_y_coordinate": 187.34864328894764,
     "vertex_z_coordinate": 15.446003300000001
    },
    {
     "vertex_x_coordinate": 200.0576567600947,
     "vertex_y_coordinate": 187.34864328894764,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 15.445452719999999
    }
   ]
  },
  "Context_WallSurface_UUID_9bf7c6aa-bcdf-40e0-8f78-624fa68e4e33": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.2408210321446,
     "vertex_y_coordinate": 198.0054750132258,
     "vertex_z_coordinate": 15.44897627
    },
    {
     "vertex_x_coordinate": 199.2408210321446,
     "vertex_y_coordinate": 198.0054750132258,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 200.05765303006046,
     "vertex_y_coordinate": 187.34864300306072,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 200.05765303006046,
     "vertex_y_coordinate": 187.34864300306072,
     "vertex_z_coordinate": 15.446003300000001
    }
   ]
  },
  "Context_WallSurface_UUID_808fe931-1af4-4a98-aaca-7355b98d89d8": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.24082476011245,
     "vertex_y_coordinate": 198.0054752989672,
     "vertex_z_coordinate": 15.44897627
    },
    {
     "vertex_x_coordinate": 206.56287277009687,
     "vertex_y_coordinate": 199.5024352989567,
     "vertex_z_coordinate": 15.447185089999998
    },
    {
     "vertex_x_coordinate": 206.56287277009687,
     "vertex_y_coordinate": 199.5024352989567,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 199.24082476011245,
     "vertex_y_coordinate": 198.0054752989672,
     "vertex_z_coordinate": 4.3591
    }
   ]
  },
  "Context_WallSurface_UUID_12d80207-8845-477e-8746-8f82b0f936c7": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.56287277009687,
     "vertex_y_coordinate": 199.5024352989567,
     "vertex_z_coordinate": 15.447185089999998
    },
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 15.4471354
    },
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 206.56287277009687,
     "vertex_y_coordinate": 199.5024352989567,
     "vertex_z_coordinate": 4.3591
    }
   ]
  },
  "Context_WallSurface_UUID_2f0c5de7-e263-42e3-a246-8e8cc4886e87": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 15.4471354
    },
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 15.445714689999999
    },
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 4.3591
    }
   ]
  },
  "Context_WallSurface_UUID_d98fe8b7-da9b-4244-865f-b583d537fb70": {
   "vertices": [
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 15.445714689999999
    },
    {
     "vertex_x_coordinate": 209.81829677009955,
     "vertex_y_coordinate": 195.71837129894993,
     "vertex_z_coordinate": 15.445248669999998
    },
    {
     "vertex_x_coordinate": 209.81829677009955,
     "vertex_y_coordinate": 195.71837129894993,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 4.3591
    }
   ]
  },
  "Context_WallSurface_UUID_cf872bb4-4377-4b16-bd70-cbf3f345bec1": {
   "vertices": [
    {
     "vertex_x_coordinate": 209.8182967696339,
     "vertex_y_coordinate": 195.71837129883352,
     "vertex_z_coordinate": 15.445248669999998
    },
    {
     "vertex_x_coordinate": 210.82770476964652,
     "vertex_y_coordinate": 191.63901129883016,
     "vertex_z_coordinate": 15.44390375
    },
    {
     "vertex_x_coordinate": 210.82770476964652,
     "vertex_y_coordinate": 191.63901129883016,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 209.8182967696339,
     "vertex_y_coordinate": 195.71837129883352,
     "vertex_z_coordinate": 4.3591
    }
   ]
  },
  "Context_WallSurface_UUID_8778c31d-d5b4-4a92-b322-1a974c1d013a": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 15.445061809999999
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 210.82770477011218,
     "vertex_y_coordinate": 191.63901129894657,
     "vertex_z_coordinate": 4.3591
    },
    {
     "vertex_x_coordinate": 210.82770477011218,
     "vertex_y_coordinate": 191.63901129894657,
     "vertex_z_coordinate": 15.44390375
    }
   ]
  },
  "Context_RoofSurface_UUID_944c1de0-b765-4806-8ded-8a3d418830eb": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.36579595468356,
     "vertex_y_coordinate": 186.82291249503032,
     "vertex_z_coordinate": 19.866412404345258
    },
    {
     "vertex_x_coordinate": 229.2621316355362,
     "vertex_y_coordinate": 192.36423207286862,
     "vertex_z_coordinate": 19.53322618565474
    },
    {
     "vertex_x_coordinate": 226.2268635146902,
     "vertex_y_coordinate": 190.9926744250406,
     "vertex_z_coordinate": 17.00140503434526
    },
    {
     "vertex_x_coordinate": 227.65952204552013,
     "vertex_y_coordinate": 187.14563616286614,
     "vertex_z_coordinate": 16.73642365565474
    }
   ]
  },
  "Context_RoofSurface_UUID_cf96736a-90f4-49f4-9ac0-c4617404868a": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.3663369192218,
     "vertex_y_coordinate": 186.8215988423326,
     "vertex_z_coordinate": 19.865461806560468
    },
    {
     "vertex_x_coordinate": 227.6589810809819,
     "vertex_y_coordinate": 187.14694981556386,
     "vertex_z_coordinate": 16.73737425343953
    },
    {
     "vertex_x_coordinate": 224.8957564792072,
     "vertex_y_coordinate": 186.27027276234003,
     "vertex_z_coordinate": 16.86124173656047
    },
    {
     "vertex_x_coordinate": 225.22395222098567,
     "vertex_y_coordinate": 184.77438502557925,
     "vertex_z_coordinate": 19.78391127343953
    }
   ]
  },
  "Context_RoofSurface_UUID_d6e162f6-e544-4725-ab0c-1362309f53cf": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.36593322010594,
     "vertex_y_coordinate": 186.8229773689527,
     "vertex_z_coordinate": 19.8662127
    },
    {
     "vertex_x_coordinate": 238.02284079010133,
     "vertex_y_coordinate": 185.7323872889683,
     "vertex_z_coordinate": 16.3759782
    },
    {
     "vertex_x_coordinate": 237.33170479009277,
     "vertex_y_coordinate": 186.96739528895705,
     "vertex_z_coordinate": 16.30135874
    },
    {
     "vertex_x_coordinate": 235.49989678009297,
     "vertex_y_coordinate": 190.24048328894423,
     "vertex_z_coordinate": 16.103594949999998
    },
    {
     "vertex_x_coordinate": 232.7748407800973,
     "vertex_y_coordinate": 193.95152329895063,
     "vertex_z_coordinate": 16.336088529999998
    },
    {
     "vertex_x_coordinate": 229.26199437011383,
     "vertex_y_coordinate": 192.36416719894623,
     "vertex_z_coordinate": 19.53342589
    }
   ]
  },
  "Context_RoofSurface_UUID_5f2b360f-9302-4417-8e9b-b704eed596e0": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.36650344260852,
     "vertex_y_coordinate": 186.82092160425964,
     "vertex_z_coordinate": 19.86777577874665
    },
    {
     "vertex_x_coordinate": 225.22393542784266,
     "vertex_y_coordinate": 184.77452245663153,
     "vertex_z_coordinate": 19.78200773776565
    },
    {
     "vertex_x_coordinate": 225.7855206701497,
     "vertex_y_coordinate": 182.21737993316492,
     "vertex_z_coordinate": 16.213977735109086
    },
    {
     "vertex_x_coordinate": 236.48654600267764,
     "vertex_y_coordinate": 185.29255405586446,
     "vertex_z_coordinate": 16.354641846526537
    },
    {
     "vertex_x_coordinate": 238.02241795725422,
     "vertex_y_coordinate": 185.73391168485978,
     "vertex_z_coordinate": 16.374819141852075
    }
   ]
  },
  "Context_WallSurface_UUID_084a0d8b-134e-409e-983b-7e7cc7056fae": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.7748407800973,
     "vertex_y_coordinate": 193.95152329895063,
     "vertex_z_coordinate": 16.336088529999998
    },
    {
     "vertex_x_coordinate": 235.49989678009297,
     "vertex_y_coordinate": 190.24048328894423,
     "vertex_z_coordinate": 16.103594949999998
    },
    {
     "vertex_x_coordinate": 235.49989678009297,
     "vertex_y_coordinate": 190.24048328894423,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 232.7748407800973,
     "vertex_y_coordinate": 193.95152329895063,
     "vertex_z_coordinate": 4.414199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_a9dfd519-47b7-4458-8aa8-96fb4a655c97": {
   "vertices": [
    {
     "vertex_x_coordinate": 238.0228444643435,
     "vertex_y_coordinate": 185.73238934524124,
     "vertex_z_coordinate": 16.3759782
    },
    {
     "vertex_x_coordinate": 238.0228444643435,
     "vertex_y_coordinate": 185.73238934524124,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 235.4999007434235,
     "vertex_y_coordinate": 190.24048550700536,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 235.4999007434235,
     "vertex_y_coordinate": 190.24048550700536,
     "vertex_z_coordinate": 16.103594949999998
    }
   ]
  },
  "Context_WallSurface_UUID_f42a4269-b1b1-4a13-8b3e-5a5eca4cd4ba": {
   "vertices": [
    {
     "vertex_x_coordinate": 238.02283929291298,
     "vertex_y_coordinate": 185.73239250457846,
     "vertex_z_coordinate": 16.3759782
    },
    {
     "vertex_x_coordinate": 225.78495124256006,
     "vertex_y_coordinate": 182.21943264524452,
     "vertex_z_coordinate": 16.21242105
    },
    {
     "vertex_x_coordinate": 225.78495124256006,
     "vertex_y_coordinate": 182.21943264524452,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 238.02283929291298,
     "vertex_y_coordinate": 185.73239250457846,
     "vertex_z_coordinate": 4.414199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_4a519e53-1494-4ff1-bf75-1d20fc89a934": {
   "vertices": [
    {
     "vertex_x_coordinate": 225.22435591719113,
     "vertex_y_coordinate": 184.77300649831886,
     "vertex_z_coordinate": 19.783160379999998
    },
    {
     "vertex_x_coordinate": 224.8953527806152,
     "vertex_y_coordinate": 186.27165128907654,
     "vertex_z_coordinate": 16.86199263
    },
    {
     "vertex_x_coordinate": 224.8953527806152,
     "vertex_y_coordinate": 186.27165128907654,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 225.7849527807266,
     "vertex_y_coordinate": 182.21942728909198,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 225.7849527807266,
     "vertex_y_coordinate": 182.21942728909198,
     "vertex_z_coordinate": 16.21242105
    }
   ]
  },
  "Context_WallSurface_UUID_958b0736-01c9-4eab-a105-31e793b91073": {
   "vertices": [
    {
     "vertex_x_coordinate": 224.89535278009134,
     "vertex_y_coordinate": 186.27165128896013,
     "vertex_z_coordinate": 16.86199263
    },
    {
     "vertex_x_coordinate": 227.65938478009775,
     "vertex_y_coordinate": 187.14557128894376,
     "vertex_z_coordinate": 16.73662336
    },
    {
     "vertex_x_coordinate": 227.65938478009775,
     "vertex_y_coordinate": 187.14557128894376,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 224.89535278009134,
     "vertex_y_coordinate": 186.27165128896013,
     "vertex_z_coordinate": 4.414199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_5db2225f-8bba-4283-9f97-2493f42407bb": {
   "vertices": [
    {
     "vertex_x_coordinate": 226.22700078011258,
     "vertex_y_coordinate": 190.992739298963,
     "vertex_z_coordinate": 17.00120533
    },
    {
     "vertex_x_coordinate": 226.22700078011258,
     "vertex_y_coordinate": 190.992739298963,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 227.65938478009775,
     "vertex_y_coordinate": 187.14557128894376,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 227.65938478009775,
     "vertex_y_coordinate": 187.14557128894376,
     "vertex_z_coordinate": 16.73662336
    }
   ]
  },
  "Context_WallSurface_UUID_6b7e3b7e-ed77-43ea-a6e3-3a31685b9bc2": {
   "vertices": [
    {
     "vertex_x_coordinate": 229.26199436950264,
     "vertex_y_coordinate": 192.3641672003141,
     "vertex_z_coordinate": 19.53342589
    },
    {
     "vertex_x_coordinate": 232.77484078027192,
     "vertex_y_coordinate": 193.95152329857228,
     "vertex_z_coordinate": 16.336088529999998
    },
    {
     "vertex_x_coordinate": 232.77484078027192,
     "vertex_y_coordinate": 193.95152329857228,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 226.2270007802581,
     "vertex_y_coordinate": 190.99273929864285,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 226.2270007802581,
     "vertex_y_coordinate": 190.99273929864285,
     "vertex_z_coordinate": 17.00120533
    }
   ]
  },
  "Context_WallSurface_UUID_fe78942b-2c3c-417c-adf7-1d91a2339396": {
   "vertices": [
    {
     "vertex_x_coordinate": 180.59685720087145,
     "vertex_y_coordinate": 181.2594932181819,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 180.59685720087145,
     "vertex_y_coordinate": 181.2594932181819,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 186.6918332008645,
     "vertex_y_coordinate": 179.83542921819026,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 186.6918332008645,
     "vertex_y_coordinate": 179.83542921819026,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_b79cf405-439a-4f1a-9df5-e4c6e642a708": {
   "vertices": [
    {
     "vertex_x_coordinate": 179.77484075009124,
     "vertex_y_coordinate": 183.14448328895378,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 180.59685675011133,
     "vertex_y_coordinate": 181.25949128894717,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 184.17183275011485,
     "vertex_y_coordinate": 180.42422728895326,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.69183275010437,
     "vertex_y_coordinate": 179.83542728895554,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 182.2099127501133,
     "vertex_y_coordinate": 191.89545929894666,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 180.07263275008881,
     "vertex_y_coordinate": 184.21456328895874,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_5fc59d5f-8779-4721-8378-2e3767a84010": {
   "vertices": [
    {
     "vertex_x_coordinate": 179.77484075009124,
     "vertex_y_coordinate": 183.14448328895378,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 179.77484075009124,
     "vertex_y_coordinate": 183.14448328895378,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 180.59685675011133,
     "vertex_y_coordinate": 181.25949128894717,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 180.59685675011133,
     "vertex_y_coordinate": 181.25949128894717,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_3c6e9ffa-4617-46de-ba1f-b2dad724b409": {
   "vertices": [
    {
     "vertex_x_coordinate": 182.20991792427958,
     "vertex_y_coordinate": 191.89545785915107,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 182.20991792427958,
     "vertex_y_coordinate": 191.89545785915107,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 179.77484592425753,
     "vertex_y_coordinate": 183.1444818491873,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 179.77484592425753,
     "vertex_y_coordinate": 183.1444818491873,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_281719d0-273d-432f-be26-c01706c454fa": {
   "vertices": [
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 182.2099127501133,
     "vertex_y_coordinate": 191.89545929894666,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 182.2099127501133,
     "vertex_y_coordinate": 191.89545929894666,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_5eb6510b-0336-41a4-94b3-2c77c8e2ffef": {
   "vertices": [
    {
     "vertex_x_coordinate": 186.69183275010437,
     "vertex_y_coordinate": 179.83542728895554,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.69183275010437,
     "vertex_y_coordinate": 179.83542728895554,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 4.318
    },
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_ad05d681-006c-4d11-b17a-911f1f8e73e4": {
   "vertices": [
    {
     "vertex_x_coordinate": 46.7271606111608,
     "vertex_y_coordinate": 178.4190430039016,
     "vertex_z_coordinate": 10.575403031253964
    },
    {
     "vertex_x_coordinate": 50.517252213147,
     "vertex_y_coordinate": 176.84538764401805,
     "vertex_z_coordinate": 10.57450945732243
    },
    {
     "vertex_x_coordinate": 52.52242462307913,
     "vertex_y_coordinate": 176.01283500614227,
     "vertex_z_coordinate": 10.574036706332334
    },
    {
     "vertex_x_coordinate": 57.735672634793445,
     "vertex_y_coordinate": 173.8481629981252,
     "vertex_z_coordinate": 10.57280766302968
    },
    {
     "vertex_x_coordinate": 61.39173662601388,
     "vertex_y_coordinate": 172.33008299951325,
     "vertex_z_coordinate": 10.57194572664155
    },
    {
     "vertex_x_coordinate": 61.09663298245869,
     "vertex_y_coordinate": 171.63350741178147,
     "vertex_z_coordinate": 10.572445008312277
    },
    {
     "vertex_x_coordinate": 66.81176875496749,
     "vertex_y_coordinate": 169.13686713710194,
     "vertex_z_coordinate": 10.571162469521585
    },
    {
     "vertex_x_coordinate": 67.32319263930549,
     "vertex_y_coordinate": 170.69488300333614,
     "vertex_z_coordinate": 10.570113152057594
    },
    {
     "vertex_x_coordinate": 72.85311264105258,
     "vertex_y_coordinate": 168.34352300534374,
     "vertex_z_coordinate": 10.568838409194619
    },
    {
     "vertex_x_coordinate": 77.54655265255133,
     "vertex_y_coordinate": 166.35734700708417,
     "vertex_z_coordinate": 10.56775150213179
    },
    {
     "vertex_x_coordinate": 83.30924065437284,
     "vertex_y_coordinate": 163.91856300918153,
     "vertex_z_coordinate": 10.566417042704211
    },
    {
     "vertex_x_coordinate": 88.67218465608312,
     "vertex_y_coordinate": 161.6489950111718,
     "vertex_z_coordinate": 10.565175128827185
    },
    {
     "vertex_x_coordinate": 91.86245665707975,
     "vertex_y_coordinate": 160.29885100235697,
     "vertex_z_coordinate": 10.564436367761319
    },
    {
     "vertex_x_coordinate": 93.60492066762527,
     "vertex_y_coordinate": 159.56144300298183,
     "vertex_z_coordinate": 10.564032863512136
    },
    {
     "vertex_x_coordinate": 94.47096866791253,
     "vertex_y_coordinate": 159.19491500331787,
     "vertex_z_coordinate": 10.563832321223963
    },
    {
     "vertex_x_coordinate": 95.30693666817388,
     "vertex_y_coordinate": 158.84112300359993,
     "vertex_z_coordinate": 10.563638741345224
    },
    {
     "vertex_x_coordinate": 95.62648866829113,
     "vertex_y_coordinate": 158.7058910037158,
     "vertex_z_coordinate": 10.563564741351765
    },
    {
     "vertex_x_coordinate": 98.59628066924051,
     "vertex_y_coordinate": 157.44905900483718,
     "vertex_z_coordinate": 10.562877034333889
    },
    {
     "vertex_x_coordinate": 100.13758703754866,
     "vertex_y_coordinate": 175.80117133288877,
     "vertex_z_coordinate": 10.552550299668415
    },
    {
     "vertex_x_coordinate": 83.675564582285,
     "vertex_y_coordinate": 181.69193466304569,
     "vertex_z_coordinate": 10.55692687124086
    },
    {
     "vertex_x_coordinate": 85.40853379273904,
     "vertex_y_coordinate": 186.58096720356843,
     "vertex_z_coordinate": 10.55357601060054
    },
    {
     "vertex_x_coordinate": 77.54136868941714,
     "vertex_y_coordinate": 189.39619506971212,
     "vertex_z_coordinate": 10.555667541260986
    },
    {
     "vertex_x_coordinate": 57.07903265961795,
     "vertex_y_coordinate": 196.00265905837296,
     "vertex_z_coordinate": 10.561483127931254
    },
    {
     "vertex_x_coordinate": 54.732152658485575,
     "vertex_y_coordinate": 196.7603550570784,
     "vertex_z_coordinate": 10.562150142031498
    },
    {
     "vertex_x_coordinate": 51.87685664516175,
     "vertex_y_coordinate": 190.21808303170837,
     "vertex_z_coordinate": 10.566877370408914
    }
   ]
  },
  "Context_RoofSurface_UUID_d165eac4-943a-4b98-ba2c-236df5277d49": {
   "vertices": [
    {
     "vertex_x_coordinate": 98.59628069010796,
     "vertex_y_coordinate": 157.44905902896426,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 112.31480870008818,
     "vertex_y_coordinate": 151.643427028961,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 114.86392870009877,
     "vertex_y_coordinate": 176.0404830389598,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 100.58674305010936,
     "vertex_y_coordinate": 181.14953330895514,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 100.13758706010412,
     "vertex_y_coordinate": 175.8011713589658,
     "vertex_z_coordinate": 19.5872
    }
   ]
  },
  "Context_RoofSurface_UUID_c6cace2c-4456-48eb-99b5-2f9759b2d061": {
   "vertices": [
    {
     "vertex_x_coordinate": 83.67556307671475,
     "vertex_y_coordinate": 181.69192901268252,
     "vertex_z_coordinate": 13.020311874539196
    },
    {
     "vertex_x_coordinate": 100.13758961320855,
     "vertex_y_coordinate": 175.8011809947784,
     "vertex_z_coordinate": 12.979637778830128
    },
    {
     "vertex_x_coordinate": 100.58674155670451,
     "vertex_y_coordinate": 181.14952767259092,
     "vertex_z_coordinate": 13.125080287061358
    },
    {
     "vertex_x_coordinate": 99.4029355123057,
     "vertex_y_coordinate": 181.57315060374094,
     "vertex_z_coordinate": 13.128005520072584
    },
    {
     "vertex_x_coordinate": 98.5170477484935,
     "vertex_y_coordinate": 181.89014349519857,
     "vertex_z_coordinate": 13.130194039472723
    },
    {
     "vertex_x_coordinate": 85.40853633318329,
     "vertex_y_coordinate": 186.5809768247418,
     "vertex_z_coordinate": 13.16258505002401
    }
   ]
  },
  "Context_WallSurface_UUID_905b4800-16e6-47a2-b6be-86955d0af8f0": {
   "vertices": [
    {
     "vertex_x_coordinate": 83.6755645700905,
     "vertex_y_coordinate": 181.69193464895943,
     "vertex_z_coordinate": 13.0201
    },
    {
     "vertex_x_coordinate": 83.6755645700905,
     "vertex_y_coordinate": 181.69193464895943,
     "vertex_z_coordinate": 10.556899999999999
    },
    {
     "vertex_x_coordinate": 100.13758706010412,
     "vertex_y_coordinate": 175.8011713589658,
     "vertex_z_coordinate": 10.5526
    },
    {
     "vertex_x_coordinate": 100.13758706010412,
     "vertex_y_coordinate": 175.8011713589658,
     "vertex_z_coordinate": 12.98
    }
   ]
  },
  "Context_WallSurface_UUID_056d0bee-2747-4176-a2d9-5cce8a6c7f29": {
   "vertices": [
    {
     "vertex_x_coordinate": 85.40853378010797,
     "vertex_y_coordinate": 186.5809671889583,
     "vertex_z_coordinate": 13.16294727
    },
    {
     "vertex_x_coordinate": 85.40853378010797,
     "vertex_y_coordinate": 186.5809671889583,
     "vertex_z_coordinate": 10.55354817
    },
    {
     "vertex_x_coordinate": 83.6755645700905,
     "vertex_y_coordinate": 181.69193464895943,
     "vertex_z_coordinate": 10.556899999999999
    },
    {
     "vertex_x_coordinate": 83.6755645700905,
     "vertex_y_coordinate": 181.69193464895943,
     "vertex_z_coordinate": 13.0201
    }
   ]
  },
  "Context_WallSurface_UUID_5511c98c-8467-4c7c-993d-b08c068bd434": {
   "vertices": [
    {
     "vertex_x_coordinate": 112.31480870008818,
     "vertex_y_coordinate": 151.643427028961,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 112.31480870008818,
     "vertex_y_coordinate": 151.643427028961,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 114.86392870009877,
     "vertex_y_coordinate": 176.0404830389598,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 114.86392870009877,
     "vertex_y_coordinate": 176.0404830389598,
     "vertex_z_coordinate": 19.5872
    }
   ]
  },
  "Context_WallSurface_UUID_28a37e73-cdb2-4176-a8b1-1a12b9702238": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.58675465275883,
     "vertex_y_coordinate": 181.1495323345007,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 100.58675465275883,
     "vertex_y_coordinate": 181.1495323345007,
     "vertex_z_coordinate": 13.124868410000001
    },
    {
     "vertex_x_coordinate": 100.13757617972442,
     "vertex_y_coordinate": 175.80117227273877,
     "vertex_z_coordinate": 12.98
    },
    {
     "vertex_x_coordinate": 100.13757617972442,
     "vertex_y_coordinate": 175.80117227273877,
     "vertex_z_coordinate": 10.5526
    },
    {
     "vertex_x_coordinate": 98.59628608109779,
     "vertex_y_coordinate": 157.44905857619597,
     "vertex_z_coordinate": 10.56292304
    },
    {
     "vertex_x_coordinate": 98.59628608109779,
     "vertex_y_coordinate": 157.44905857619597,
     "vertex_z_coordinate": 19.5872
    }
   ]
  },
  "Context_WallSurface_UUID_758bc822-9941-4021-a102-da5190841f42": {
   "vertices": [
    {
     "vertex_x_coordinate": 98.5962701140379,
     "vertex_y_coordinate": 157.44903404833167,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 98.5962701140379,
     "vertex_y_coordinate": 157.44903404833167,
     "vertex_z_coordinate": 10.56292304
    },
    {
     "vertex_x_coordinate": 72.85469999714405,
     "vertex_y_coordinate": 168.3472722954466,
     "vertex_z_coordinate": 10.56890247
    },
    {
     "vertex_x_coordinate": 67.32113545204629,
     "vertex_y_coordinate": 170.69002390286187,
     "vertex_z_coordinate": 10.57018106
    },
    {
     "vertex_x_coordinate": 67.32113545204629,
     "vertex_y_coordinate": 170.69002390286187,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 112.3139375418541,
     "vertex_y_coordinate": 151.64136935869465,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 112.3139375418541,
     "vertex_y_coordinate": 151.64136935869465,
     "vertex_z_coordinate": 19.5872
    }
   ]
  },
  "Context_WallSurface_UUID_e0427ede-19f7-417a-b1a3-3d54cb9d0c83": {
   "vertices": [
    {
     "vertex_x_coordinate": 66.81176867010072,
     "vertex_y_coordinate": 169.13686703896383,
     "vertex_z_coordinate": 10.57097539
    },
    {
     "vertex_x_coordinate": 66.81176867010072,
     "vertex_y_coordinate": 169.13686703896383,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 67.32319267009734,
     "vertex_y_coordinate": 170.69488303895923,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 67.32319267009734,
     "vertex_y_coordinate": 170.69488303895923,
     "vertex_z_coordinate": 10.57018106
    }
   ]
  },
  "Context_WallSurface_UUID_8039251d-6343-4d2f-8c23-4581667c448b": {
   "vertices": [
    {
     "vertex_x_coordinate": 61.09663266010466,
     "vertex_y_coordinate": 171.6335070389614,
     "vertex_z_coordinate": 10.57173432
    },
    {
     "vertex_x_coordinate": 61.09663266010466,
     "vertex_y_coordinate": 171.6335070389614,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 66.81176867010072,
     "vertex_y_coordinate": 169.13686703896383,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 66.81176867010072,
     "vertex_y_coordinate": 169.13686703896383,
     "vertex_z_coordinate": 10.57097539
    }
   ]
  },
  "Context_WallSurface_UUID_85378216-26c2-4de8-b138-0df90985005c": {
   "vertices": [
    {
     "vertex_x_coordinate": 61.391736660094466,
     "vertex_y_coordinate": 172.33008303894894,
     "vertex_z_coordinate": 10.57202088
    },
    {
     "vertex_x_coordinate": 61.391736660094466,
     "vertex_y_coordinate": 172.33008303894894,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 61.09663266010466,
     "vertex_y_coordinate": 171.6335070389614,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 61.09663266010466,
     "vertex_y_coordinate": 171.6335070389614,
     "vertex_z_coordinate": 10.57173432
    }
   ]
  },
  "Context_WallSurface_UUID_d5fd08b3-1059-4de5-853d-682c1b7f8fbe": {
   "vertices": [
    {
     "vertex_x_coordinate": 46.72716970165493,
     "vertex_y_coordinate": 178.41906484859646,
     "vertex_z_coordinate": 10.575488889999999
    },
    {
     "vertex_x_coordinate": 46.72716970165493,
     "vertex_y_coordinate": 178.41906484859646,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 61.391745718196034,
     "vertex_y_coordinate": 172.33010485433624,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 61.391745718196034,
     "vertex_y_coordinate": 172.33010485433624,
     "vertex_z_coordinate": 10.57202088
    },
    {
     "vertex_x_coordinate": 52.52240689040627,
     "vertex_y_coordinate": 176.01279225264443,
     "vertex_z_coordinate": 10.57411833
    },
    {
     "vertex_x_coordinate": 50.517243711306946,
     "vertex_y_coordinate": 176.84536718463642,
     "vertex_z_coordinate": 10.57448074
    }
   ]
  },
  "Context_WallSurface_UUID_65d5eb70-653c-4d70-9a2c-c9117e57c1c7": {
   "vertices": [
    {
     "vertex_x_coordinate": 46.727177203661995,
     "vertex_y_coordinate": 178.41903582421946,
     "vertex_z_coordinate": 10.575488889999999
    },
    {
     "vertex_x_coordinate": 54.732169258524664,
     "vertex_y_coordinate": 196.7603478146193,
     "vertex_z_coordinate": 10.562153709999999
    },
    {
     "vertex_x_coordinate": 54.732169258524664,
     "vertex_y_coordinate": 196.7603478146193,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 46.727177203661995,
     "vertex_y_coordinate": 178.41903582421946,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_cae1c869-1606-4aad-9576-1c18a5d30500": {
   "vertices": [
    {
     "vertex_x_coordinate": 82.09196290010004,
     "vertex_y_coordinate": 187.76778640894918,
     "vertex_z_coordinate": 10.554432989999999
    },
    {
     "vertex_x_coordinate": 85.40853378010797,
     "vertex_y_coordinate": 186.5809671889583,
     "vertex_z_coordinate": 10.55354817
    },
    {
     "vertex_x_coordinate": 85.40853378010797,
     "vertex_y_coordinate": 186.5809671889583,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 82.09196290010004,
     "vertex_y_coordinate": 187.76778640894918,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_c7956bc4-d951-4e2f-9dbe-c82619102a32": {
   "vertices": [
    {
     "vertex_x_coordinate": 77.54136868010391,
     "vertex_y_coordinate": 189.3961950589437,
     "vertex_z_coordinate": 10.55564703
    },
    {
     "vertex_x_coordinate": 82.09196290010004,
     "vertex_y_coordinate": 187.76778640894918,
     "vertex_z_coordinate": 10.554432989999999
    },
    {
     "vertex_x_coordinate": 82.09196290010004,
     "vertex_y_coordinate": 187.76778640894918,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 77.54136868010391,
     "vertex_y_coordinate": 189.3961950589437,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_2bb0d2f9-de19-443c-8dbc-0f48f89b9551": {
   "vertices": [
    {
     "vertex_x_coordinate": 57.079032660112716,
     "vertex_y_coordinate": 196.00265905895503,
     "vertex_z_coordinate": 10.561484219999999
    },
    {
     "vertex_x_coordinate": 77.54136868010391,
     "vertex_y_coordinate": 189.3961950589437,
     "vertex_z_coordinate": 10.55564703
    },
    {
     "vertex_x_coordinate": 77.54136868010391,
     "vertex_y_coordinate": 189.3961950589437,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 57.079032660112716,
     "vertex_y_coordinate": 196.00265905895503,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_31656254-3306-485b-8c5f-605e69d3002d": {
   "vertices": [
    {
     "vertex_x_coordinate": 54.73215266011539,
     "vertex_y_coordinate": 196.76035505894106,
     "vertex_z_coordinate": 10.562153709999999
    },
    {
     "vertex_x_coordinate": 57.079032660112716,
     "vertex_y_coordinate": 196.00265905895503,
     "vertex_z_coordinate": 10.561484219999999
    },
    {
     "vertex_x_coordinate": 57.079032660112716,
     "vertex_y_coordinate": 196.00265905895503,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 54.73215266011539,
     "vertex_y_coordinate": 196.76035505894106,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_42dd79f9-cdeb-4786-81f5-726d4cd7b330": {
   "vertices": [
    {
     "vertex_x_coordinate": 114.86392870009877,
     "vertex_y_coordinate": 176.0404830389598,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 114.86392870009877,
     "vertex_y_coordinate": 176.0404830389598,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 109.97715620009694,
     "vertex_y_coordinate": 177.78920067896252,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 109.97715620009694,
     "vertex_y_coordinate": 177.78920067896252,
     "vertex_z_coordinate": 19.5872
    }
   ]
  },
  "Context_WallSurface_UUID_78e40be8-65df-49f2-9efe-8b531b4d0557": {
   "vertices": [
    {
     "vertex_x_coordinate": 109.97715620009694,
     "vertex_y_coordinate": 177.78920067896252,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 109.97715620009694,
     "vertex_y_coordinate": 177.78920067896252,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 108.72861560009187,
     "vertex_y_coordinate": 178.23598737895372,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 108.72861560009187,
     "vertex_y_coordinate": 178.23598737895372,
     "vertex_z_coordinate": 19.5872
    }
   ]
  },
  "Context_WallSurface_UUID_8c8fe85e-7466-4d3f-a48d-44d7b570b9a4": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.72861560009187,
     "vertex_y_coordinate": 178.23598737895372,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 108.72861560009187,
     "vertex_y_coordinate": 178.23598737895372,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 103.92570597009035,
     "vertex_y_coordinate": 179.95469492895063,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 103.92570597009035,
     "vertex_y_coordinate": 179.95469492895063,
     "vertex_z_coordinate": 19.5872
    }
   ]
  },
  "Context_WallSurface_UUID_bfa746c4-6e30-45db-88d2-34d53d3cd9a5": {
   "vertices": [
    {
     "vertex_x_coordinate": 103.92570597009035,
     "vertex_y_coordinate": 179.95469492895063,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 103.92570597009035,
     "vertex_y_coordinate": 179.95469492895063,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 19.5872
    }
   ]
  },
  "Context_WallSurface_UUID_09d7b971-ffb8-4e25-b499-6ef184f9dc06": {
   "vertices": [
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 100.58674305010936,
     "vertex_y_coordinate": 181.14953330895514,
     "vertex_z_coordinate": 13.124868410000001
    },
    {
     "vertex_x_coordinate": 100.58674305010936,
     "vertex_y_coordinate": 181.14953330895514,
     "vertex_z_coordinate": 19.5872
    }
   ]
  },
  "Context_WallSurface_UUID_b44888b8-e6f9-4f2e-93b3-6c69cbfe73ed": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.58674305010936,
     "vertex_y_coordinate": 181.14953330895514,
     "vertex_z_coordinate": 13.124868410000001
    },
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 100.58674305010936,
     "vertex_y_coordinate": 181.14953330895514,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_43183e5b-8a12-48b8-8802-2454525d4930": {
   "vertices": [
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 19.5872
    },
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 100.58674305010936,
     "vertex_y_coordinate": 181.14953330895514,
     "vertex_z_coordinate": 13.124868410000001
    }
   ]
  },
  "Context_WallSurface_UUID_b259ae74-a7ce-4d1b-b059-9e57c6f6fda3": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.40286302010645,
     "vertex_y_coordinate": 181.21533424896188,
     "vertex_z_coordinate": 13.125329739999998
    },
    {
     "vertex_x_coordinate": 100.58674305010936,
     "vertex_y_coordinate": 181.14953330895514,
     "vertex_z_coordinate": 13.124868410000001
    },
    {
     "vertex_x_coordinate": 100.58674305010936,
     "vertex_y_coordinate": 181.14953330895514,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 100.40286302010645,
     "vertex_y_coordinate": 181.21533424896188,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_cb05ac66-1f6e-4f27-bc13-5a0ccec9fcb4": {
   "vertices": [
    {
     "vertex_x_coordinate": 99.40293669010862,
     "vertex_y_coordinate": 181.5731550489436,
     "vertex_z_coordinate": 13.12783842
    },
    {
     "vertex_x_coordinate": 100.40286302010645,
     "vertex_y_coordinate": 181.21533424896188,
     "vertex_z_coordinate": 13.125329739999998
    },
    {
     "vertex_x_coordinate": 100.40286302010645,
     "vertex_y_coordinate": 181.21533424896188,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 99.40293669010862,
     "vertex_y_coordinate": 181.5731550489436,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_93a23ec2-290e-46c2-aef8-9d0cdf7f5f59": {
   "vertices": [
    {
     "vertex_x_coordinate": 98.51704869008972,
     "vertex_y_coordinate": 181.8901470489509,
     "vertex_z_coordinate": 13.130060449999998
    },
    {
     "vertex_x_coordinate": 99.40293669010862,
     "vertex_y_coordinate": 181.5731550489436,
     "vertex_z_coordinate": 13.12783842
    },
    {
     "vertex_x_coordinate": 99.40293669010862,
     "vertex_y_coordinate": 181.5731550489436,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 98.51704869008972,
     "vertex_y_coordinate": 181.8901470489509,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_97233730-7f43-4199-a68c-ef05b4537a16": {
   "vertices": [
    {
     "vertex_x_coordinate": 87.90952441008994,
     "vertex_y_coordinate": 185.68599950894713,
     "vertex_z_coordinate": 13.156672749999998
    },
    {
     "vertex_x_coordinate": 98.51704869008972,
     "vertex_y_coordinate": 181.8901470489509,
     "vertex_z_coordinate": 13.130060449999998
    },
    {
     "vertex_x_coordinate": 98.51704869008972,
     "vertex_y_coordinate": 181.8901470489509,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 87.90952441008994,
     "vertex_y_coordinate": 185.68599950894713,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_eb8f0457-a1d4-4c25-9d2d-91032debef63": {
   "vertices": [
    {
     "vertex_x_coordinate": 87.76940209011082,
     "vertex_y_coordinate": 185.7361416189524,
     "vertex_z_coordinate": 13.1570243
    },
    {
     "vertex_x_coordinate": 87.90952441008994,
     "vertex_y_coordinate": 185.68599950894713,
     "vertex_z_coordinate": 13.156672749999998
    },
    {
     "vertex_x_coordinate": 87.90952441008994,
     "vertex_y_coordinate": 185.68599950894713,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 87.76940209011082,
     "vertex_y_coordinate": 185.7361416189524,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_cb9c3c46-dc31-462c-80da-826ad33bc429": {
   "vertices": [
    {
     "vertex_x_coordinate": 85.40853378010797,
     "vertex_y_coordinate": 186.5809671889583,
     "vertex_z_coordinate": 13.16294727
    },
    {
     "vertex_x_coordinate": 87.76940209011082,
     "vertex_y_coordinate": 185.7361416189524,
     "vertex_z_coordinate": 13.1570243
    },
    {
     "vertex_x_coordinate": 85.40853378010797,
     "vertex_y_coordinate": 186.5809671889583,
     "vertex_z_coordinate": 10.55354817
    }
   ]
  },
  "Context_WallSurface_UUID_251e4563-d593-4e48-82e0-fea77d0a88fb": {
   "vertices": [
    {
     "vertex_x_coordinate": 85.40853378010797,
     "vertex_y_coordinate": 186.5809671889583,
     "vertex_z_coordinate": 10.55354817
    },
    {
     "vertex_x_coordinate": 87.76940209011082,
     "vertex_y_coordinate": 185.7361416189524,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 85.40853378010797,
     "vertex_y_coordinate": 186.5809671889583,
     "vertex_z_coordinate": 4.0313
    }
   ]
  },
  "Context_WallSurface_UUID_7154701e-60e6-4d71-8415-b2943010eab9": {
   "vertices": [
    {
     "vertex_x_coordinate": 87.76940209011082,
     "vertex_y_coordinate": 185.7361416189524,
     "vertex_z_coordinate": 13.1570243
    },
    {
     "vertex_x_coordinate": 87.76940209011082,
     "vertex_y_coordinate": 185.7361416189524,
     "vertex_z_coordinate": 4.0313
    },
    {
     "vertex_x_coordinate": 85.40853378010797,
     "vertex_y_coordinate": 186.5809671889583,
     "vertex_z_coordinate": 10.55354817
    }
   ]
  },
  "Context_RoofSurface_UUID_92858124-057f-47bd-af37-574212cee6ba": {
   "vertices": [
    {
     "vertex_x_coordinate": 146.92903428009595,
     "vertex_y_coordinate": 138.20942863894743,
     "vertex_z_coordinate": 20.64846042
    },
    {
     "vertex_x_coordinate": 144.83369698008755,
     "vertex_y_coordinate": 139.29015814894228,
     "vertex_z_coordinate": 20.38301423
    },
    {
     "vertex_x_coordinate": 144.2447927200992,
     "vertex_y_coordinate": 136.93744325896841,
     "vertex_z_coordinate": 20.3732
    },
    {
     "vertex_x_coordinate": 146.39999272010755,
     "vertex_y_coordinate": 136.36585925894906,
     "vertex_z_coordinate": 20.633
    },
    {
     "vertex_x_coordinate": 146.75244185011252,
     "vertex_y_coordinate": 137.59405090895598,
     "vertex_z_coordinate": 20.64329445
    }
   ]
  },
  "Context_RoofSurface_UUID_5ae9508c-8032-4674-805d-0fd4e0bbde1f": {
   "vertices": [
    {
     "vertex_x_coordinate": 147.1408567301114,
     "vertex_y_coordinate": 148.5074272689526,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 149.101196080097,
     "vertex_y_coordinate": 145.7788358789694,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 149.68479272010154,
     "vertex_y_coordinate": 147.81251525896369,
     "vertex_z_coordinate": 20.255178179999998
    }
   ]
  },
  "Context_RoofSurface_UUID_0ad982e4-61d4-4094-9d61-f3a15c45ecdc": {
   "vertices": [
    {
     "vertex_x_coordinate": 146.18391698010964,
     "vertex_y_coordinate": 144.68438415895798,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 148.59186969010625,
     "vertex_y_coordinate": 144.0039686189557,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 149.101196080097,
     "vertex_y_coordinate": 145.7788358789694,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 147.1408567301114,
     "vertex_y_coordinate": 148.5074272689526,
     "vertex_z_coordinate": 20.2316
    }
   ]
  },
  "Context_RoofSurface_UUID_9f12141a-cecc-4ce7-8264-a5ee9754f994": {
   "vertices": [
    {
     "vertex_x_coordinate": 144.83369698008755,
     "vertex_y_coordinate": 139.29015814894228,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 146.92903428009595,
     "vertex_y_coordinate": 138.20942863894743,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 148.59186969010625,
     "vertex_y_coordinate": 144.0039686189557,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 146.18391698010964,
     "vertex_y_coordinate": 144.68438415895798,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_8e09d842-b137-41b8-ba52-03132571428c": {
   "vertices": [
    {
     "vertex_x_coordinate": 148.59186969010625,
     "vertex_y_coordinate": 144.0039686189557,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 148.59186969010625,
     "vertex_y_coordinate": 144.0039686189557,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 146.18391698010964,
     "vertex_y_coordinate": 144.68438415895798,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 146.18391698010964,
     "vertex_y_coordinate": 144.68438415895798,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_e3bc8343-c785-4f9a-a35d-6d8de9c7b507": {
   "vertices": [
    {
     "vertex_x_coordinate": 144.83369698008755,
     "vertex_y_coordinate": 139.29015814894228,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 144.83369698008755,
     "vertex_y_coordinate": 139.29015814894228,
     "vertex_z_coordinate": 20.38301423
    },
    {
     "vertex_x_coordinate": 146.92903428009595,
     "vertex_y_coordinate": 138.20942863894743,
     "vertex_z_coordinate": 20.64846042
    },
    {
     "vertex_x_coordinate": 146.92903428009595,
     "vertex_y_coordinate": 138.20942863894743,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_532593aa-b567-4ea3-ad81-e704d143ffb9": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.68479272010154,
     "vertex_y_coordinate": 147.81251525896369,
     "vertex_z_coordinate": 20.255178179999998
    },
    {
     "vertex_x_coordinate": 149.68479272010154,
     "vertex_y_coordinate": 147.81251525896369,
     "vertex_z_coordinate": 4.421899999999999
    },
    {
     "vertex_x_coordinate": 147.1408567301114,
     "vertex_y_coordinate": 148.5074272689526,
     "vertex_z_coordinate": 4.421899999999999
    },
    {
     "vertex_x_coordinate": 147.1408567301114,
     "vertex_y_coordinate": 148.5074272689526,
     "vertex_z_coordinate": 20.2316
    }
   ]
  },
  "Context_WallSurface_UUID_f81a4d08-5a83-4629-95bb-79190c8e6232": {
   "vertices": [
    {
     "vertex_x_coordinate": 146.92903427759302,
     "vertex_y_coordinate": 138.20942863967502,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 146.92903427759302,
     "vertex_y_coordinate": 138.20942863967502,
     "vertex_z_coordinate": 20.64846042
    },
    {
     "vertex_x_coordinate": 146.75244185008341,
     "vertex_y_coordinate": 137.59405090895598,
     "vertex_z_coordinate": 20.64329445
    },
    {
     "vertex_x_coordinate": 146.39999272144632,
     "vertex_y_coordinate": 136.3658592585707,
     "vertex_z_coordinate": 20.633
    },
    {
     "vertex_x_coordinate": 146.39999272144632,
     "vertex_y_coordinate": 136.3658592585707,
     "vertex_z_coordinate": 4.421899999999999
    },
    {
     "vertex_x_coordinate": 149.68479272144032,
     "vertex_y_coordinate": 147.81251525858534,
     "vertex_z_coordinate": 4.421899999999999
    },
    {
     "vertex_x_coordinate": 149.68479272144032,
     "vertex_y_coordinate": 147.81251525858534,
     "vertex_z_coordinate": 20.255178179999998
    },
    {
     "vertex_x_coordinate": 149.10119607768138,
     "vertex_y_coordinate": 145.7788358796679,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 148.59186968786526,
     "vertex_y_coordinate": 144.00396861959598,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 148.59186968786526,
     "vertex_y_coordinate": 144.00396861959598,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_e2819f25-e48d-4e7a-8ed4-b1457c31e6b8": {
   "vertices": [
    {
     "vertex_x_coordinate": 146.39999272010755,
     "vertex_y_coordinate": 136.36585925894906,
     "vertex_z_coordinate": 20.633
    },
    {
     "vertex_x_coordinate": 144.2447927200992,
     "vertex_y_coordinate": 136.93744325896841,
     "vertex_z_coordinate": 20.3732
    },
    {
     "vertex_x_coordinate": 144.2447927200992,
     "vertex_y_coordinate": 136.93744325896841,
     "vertex_z_coordinate": 4.421899999999999
    },
    {
     "vertex_x_coordinate": 146.39999272010755,
     "vertex_y_coordinate": 136.36585925894906,
     "vertex_z_coordinate": 4.421899999999999
    }
   ]
  },
  "Context_WallSurface_UUID_3dbd458e-3fc8-43c2-b605-9ba5644671b6": {
   "vertices": [
    {
     "vertex_x_coordinate": 146.18391698237974,
     "vertex_y_coordinate": 144.684384158405,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 146.18391698237974,
     "vertex_y_coordinate": 144.684384158405,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 147.140856728598,
     "vertex_y_coordinate": 148.50742726933095,
     "vertex_z_coordinate": 20.2316
    },
    {
     "vertex_x_coordinate": 147.140856728598,
     "vertex_y_coordinate": 148.50742726933095,
     "vertex_z_coordinate": 4.421899999999999
    },
    {
     "vertex_x_coordinate": 144.2447927185858,
     "vertex_y_coordinate": 136.93744325934676,
     "vertex_z_coordinate": 4.421899999999999
    },
    {
     "vertex_x_coordinate": 144.2447927185858,
     "vertex_y_coordinate": 136.93744325934676,
     "vertex_z_coordinate": 20.3732
    },
    {
     "vertex_x_coordinate": 144.83369698241586,
     "vertex_y_coordinate": 139.2901581483602,
     "vertex_z_coordinate": 20.38301423
    },
    {
     "vertex_x_coordinate": 144.83369698241586,
     "vertex_y_coordinate": 139.2901581483602,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_RoofSurface_UUID_8cf9e863-3a9f-44df-9084-70bd6dabb8e4": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.25198059011018,
     "vertex_y_coordinate": 145.12894660895108,
     "vertex_z_coordinate": 13.223399999999998
    },
    {
     "vertex_x_coordinate": 214.7524564600899,
     "vertex_y_coordinate": 142.9527716289449,
     "vertex_z_coordinate": 13.2545
    },
    {
     "vertex_x_coordinate": 215.52707475010538,
     "vertex_y_coordinate": 146.06018823894556,
     "vertex_z_coordinate": 13.2223
    },
    {
     "vertex_x_coordinate": 207.04617004009197,
     "vertex_y_coordinate": 148.2313635989558,
     "vertex_z_coordinate": 13.191299999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_bd6b11fc-d2bb-48c0-b1af-e3df08665796": {
   "vertices": [
    {
     "vertex_x_coordinate": 213.3316755600972,
     "vertex_y_coordinate": 138.88879238895606,
     "vertex_z_coordinate": 17.4453
    },
    {
     "vertex_x_coordinate": 201.3441436701105,
     "vertex_y_coordinate": 142.10074835896376,
     "vertex_z_coordinate": 17.438399999999998
    },
    {
     "vertex_x_coordinate": 200.5509047601081,
     "vertex_y_coordinate": 137.43741125895758,
     "vertex_z_coordinate": 15.9754
    },
    {
     "vertex_x_coordinate": 212.24991277011577,
     "vertex_y_coordinate": 134.477411248954,
     "vertex_z_coordinate": 16.0346
    }
   ]
  },
  "Context_RoofSurface_UUID_5695ac30-4e2b-4a08-a3c0-79782d1d7413": {
   "vertices": [
    {
     "vertex_x_coordinate": 213.3316755600972,
     "vertex_y_coordinate": 138.88879238895606,
     "vertex_z_coordinate": 17.4453
    },
    {
     "vertex_x_coordinate": 214.0847927700961,
     "vertex_y_coordinate": 141.95997125894064,
     "vertex_z_coordinate": 16.456699999999998
    },
    {
     "vertex_x_coordinate": 214.48901677009417,
     "vertex_y_coordinate": 141.8959712589567,
     "vertex_z_coordinate": 16.4435
    },
    {
     "vertex_x_coordinate": 214.7524564600899,
     "vertex_y_coordinate": 142.9527716289449,
     "vertex_z_coordinate": 16.102999999999998
    },
    {
     "vertex_x_coordinate": 206.25198059011018,
     "vertex_y_coordinate": 145.12894660895108,
     "vertex_z_coordinate": 16.1288
    },
    {
     "vertex_x_coordinate": 202.37356262010871,
     "vertex_y_coordinate": 146.12174445894198,
     "vertex_z_coordinate": 16.1406
    },
    {
     "vertex_x_coordinate": 201.3441436701105,
     "vertex_y_coordinate": 142.10074835896376,
     "vertex_z_coordinate": 17.438399999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_51b6814a-b8e6-466f-9f02-9d03f37d3638": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.52387693009223,
     "vertex_y_coordinate": 171.3605801089434,
     "vertex_z_coordinate": 18.4935
    },
    {
     "vertex_x_coordinate": 206.64888876010082,
     "vertex_y_coordinate": 173.23549127895967,
     "vertex_z_coordinate": 16.814799999999998
    },
    {
     "vertex_x_coordinate": 199.89189676009119,
     "vertex_y_coordinate": 171.74038728894084,
     "vertex_z_coordinate": 16.8245
    },
    {
     "vertex_x_coordinate": 199.8781575601024,
     "vertex_y_coordinate": 169.96195427895873,
     "vertex_z_coordinate": 18.4377
    }
   ]
  },
  "Context_RoofSurface_UUID_eebd3198-f685-4fb0-96f0-a777a9ba6ab6": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.8019215101085,
     "vertex_y_coordinate": 160.098185248964,
     "vertex_z_coordinate": 18.4291
    },
    {
     "vertex_x_coordinate": 205.74175276010646,
     "vertex_y_coordinate": 159.63113926895312,
     "vertex_z_coordinate": 18.4776
    },
    {
     "vertex_x_coordinate": 206.22847277010442,
     "vertex_y_coordinate": 166.93014727896661,
     "vertex_z_coordinate": 18.4875
    },
    {
     "vertex_x_coordinate": 206.45956081009354,
     "vertex_y_coordinate": 170.39597543896525,
     "vertex_z_coordinate": 18.492190479999998
    },
    {
     "vertex_x_coordinate": 206.52387693009223,
     "vertex_y_coordinate": 171.3605801089434,
     "vertex_z_coordinate": 18.4935
    },
    {
     "vertex_x_coordinate": 199.8781575601024,
     "vertex_y_coordinate": 169.96195427895873,
     "vertex_z_coordinate": 18.4377
    },
    {
     "vertex_x_coordinate": 199.8092727600888,
     "vertex_y_coordinate": 161.0453472789668,
     "vertex_z_coordinate": 18.43
    }
   ]
  },
  "Context_RoofSurface_UUID_9406c214-64ad-4528-9a3c-959cf29093f6": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.97054748010123,
     "vertex_y_coordinate": 158.76719123896328,
     "vertex_z_coordinate": 10.7854
    },
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 10.6372
    },
    {
     "vertex_x_coordinate": 210.13228076009545,
     "vertex_y_coordinate": 160.63651526896865,
     "vertex_z_coordinate": 9.934999999999999
    },
    {
     "vertex_x_coordinate": 209.73029677011073,
     "vertex_y_coordinate": 158.69379526894772,
     "vertex_z_coordinate": 9.8502
    },
    {
     "vertex_x_coordinate": 205.74175276010646,
     "vertex_y_coordinate": 159.63113926895312,
     "vertex_z_coordinate": 9.4172
    },
    {
     "vertex_x_coordinate": 199.8019215101085,
     "vertex_y_coordinate": 160.098185248964,
     "vertex_z_coordinate": 8.753599999999999
    },
    {
     "vertex_x_coordinate": 199.7802167600894,
     "vertex_y_coordinate": 157.30166726894095,
     "vertex_z_coordinate": 8.6946
    },
    {
     "vertex_x_coordinate": 200.48485676010023,
     "vertex_y_coordinate": 157.25961926896707,
     "vertex_z_coordinate": 8.7736
    },
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 8.454799999999999
    },
    {
     "vertex_x_coordinate": 197.5099447600951,
     "vertex_y_coordinate": 147.30550725894864,
     "vertex_z_coordinate": 8.2354
    },
    {
     "vertex_x_coordinate": 199.4709047600918,
     "vertex_y_coordinate": 146.74051526896073,
     "vertex_z_coordinate": 8.4462
    },
    {
     "vertex_x_coordinate": 197.0448567600979,
     "vertex_y_coordinate": 138.32451525895158,
     "vertex_z_coordinate": 8.001299999999999
    },
    {
     "vertex_x_coordinate": 200.5509047601081,
     "vertex_y_coordinate": 137.43741125895758,
     "vertex_z_coordinate": 8.3807
    },
    {
     "vertex_x_coordinate": 201.3441436701105,
     "vertex_y_coordinate": 142.10074835896376,
     "vertex_z_coordinate": 8.5648
    },
    {
     "vertex_x_coordinate": 202.37356262010871,
     "vertex_y_coordinate": 146.12174445894198,
     "vertex_z_coordinate": 8.762599999999999
    },
    {
     "vertex_x_coordinate": 206.25198059011018,
     "vertex_y_coordinate": 145.12894660895108,
     "vertex_z_coordinate": 9.1821
    },
    {
     "vertex_x_coordinate": 207.04617004009197,
     "vertex_y_coordinate": 148.2313635989558,
     "vertex_z_coordinate": 9.3347
    },
    {
     "vertex_x_coordinate": 215.52707475010538,
     "vertex_y_coordinate": 146.06018823894556,
     "vertex_z_coordinate": 10.2519
    },
    {
     "vertex_x_coordinate": 215.99122477011406,
     "vertex_y_coordinate": 147.92214726895327,
     "vertex_z_coordinate": 10.3421
    },
    {
     "vertex_x_coordinate": 215.5411127700936,
     "vertex_y_coordinate": 148.09769926895387,
     "vertex_z_coordinate": 10.294599999999999
    },
    {
     "vertex_x_coordinate": 215.9213367800985,
     "vertex_y_coordinate": 149.767715268943,
     "vertex_z_coordinate": 10.3714
    },
    {
     "vertex_x_coordinate": 216.4459503100952,
     "vertex_y_coordinate": 152.0717566589592,
     "vertex_z_coordinate": 10.47742586
    }
   ]
  },
  "Context_WallSurface_UUID_d209ee90-4d2c-41b6-ae61-212f8715bccb": {
   "vertices": [
    {
     "vertex_x_coordinate": 215.52707475010538,
     "vertex_y_coordinate": 146.06018823894556,
     "vertex_z_coordinate": 13.2223
    },
    {
     "vertex_x_coordinate": 215.52707475010538,
     "vertex_y_coordinate": 146.06018823894556,
     "vertex_z_coordinate": 10.2519
    },
    {
     "vertex_x_coordinate": 207.04617004009197,
     "vertex_y_coordinate": 148.2313635989558,
     "vertex_z_coordinate": 9.3347
    },
    {
     "vertex_x_coordinate": 207.04617004009197,
     "vertex_y_coordinate": 148.2313635989558,
     "vertex_z_coordinate": 13.191299999999998
    }
   ]
  },
  "Context_WallSurface_UUID_21f5a17c-75d4-4ff2-af7d-4484d8206d7c": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.25198059011018,
     "vertex_y_coordinate": 145.12894660895108,
     "vertex_z_coordinate": 13.223399999999998
    },
    {
     "vertex_x_coordinate": 207.04617004009197,
     "vertex_y_coordinate": 148.2313635989558,
     "vertex_z_coordinate": 13.191299999999998
    },
    {
     "vertex_x_coordinate": 207.04617004009197,
     "vertex_y_coordinate": 148.2313635989558,
     "vertex_z_coordinate": 9.3347
    },
    {
     "vertex_x_coordinate": 206.25198059011018,
     "vertex_y_coordinate": 145.12894660895108,
     "vertex_z_coordinate": 9.1821
    }
   ]
  },
  "Context_WallSurface_UUID_0562a011-eac4-4a16-b7ff-79e06f7150de": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.3441436701105,
     "vertex_y_coordinate": 142.10074835896376,
     "vertex_z_coordinate": 17.438399999999998
    },
    {
     "vertex_x_coordinate": 202.37356262010871,
     "vertex_y_coordinate": 146.12174445894198,
     "vertex_z_coordinate": 16.1406
    },
    {
     "vertex_x_coordinate": 202.37356262010871,
     "vertex_y_coordinate": 146.12174445894198,
     "vertex_z_coordinate": 8.762599999999999
    },
    {
     "vertex_x_coordinate": 201.3441436701105,
     "vertex_y_coordinate": 142.10074835896376,
     "vertex_z_coordinate": 8.5648
    }
   ]
  },
  "Context_WallSurface_UUID_8d5b59d4-a15c-4438-86b7-1fa50ddb79c0": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.3441436701105,
     "vertex_y_coordinate": 142.10074835896376,
     "vertex_z_coordinate": 17.438399999999998
    },
    {
     "vertex_x_coordinate": 201.3441436701105,
     "vertex_y_coordinate": 142.10074835896376,
     "vertex_z_coordinate": 8.5648
    },
    {
     "vertex_x_coordinate": 200.5509047601081,
     "vertex_y_coordinate": 137.43741125895758,
     "vertex_z_coordinate": 8.3807
    },
    {
     "vertex_x_coordinate": 200.5509047601081,
     "vertex_y_coordinate": 137.43741125895758,
     "vertex_z_coordinate": 15.9754
    }
   ]
  },
  "Context_WallSurface_UUID_5ee1a7f2-48b0-4ea4-abf9-f57eef94b599": {
   "vertices": [
    {
     "vertex_x_coordinate": 205.74175276010646,
     "vertex_y_coordinate": 159.63113926895312,
     "vertex_z_coordinate": 18.4776
    },
    {
     "vertex_x_coordinate": 199.8019215101085,
     "vertex_y_coordinate": 160.098185248964,
     "vertex_z_coordinate": 18.4291
    },
    {
     "vertex_x_coordinate": 199.8019215101085,
     "vertex_y_coordinate": 160.098185248964,
     "vertex_z_coordinate": 8.753599999999999
    },
    {
     "vertex_x_coordinate": 205.74175276010646,
     "vertex_y_coordinate": 159.63113926895312,
     "vertex_z_coordinate": 9.4172
    }
   ]
  },
  "Context_WallSurface_UUID_fdc9cd49-946a-40cd-9a32-3c03c8d271f5": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.13228076009545,
     "vertex_y_coordinate": 160.63651526896865,
     "vertex_z_coordinate": 9.934999999999999
    },
    {
     "vertex_x_coordinate": 210.13228076009545,
     "vertex_y_coordinate": 160.63651526896865,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 209.73029677011073,
     "vertex_y_coordinate": 158.69379526894772,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 209.73029677011073,
     "vertex_y_coordinate": 158.69379526894772,
     "vertex_z_coordinate": 9.8502
    }
   ]
  },
  "Context_WallSurface_UUID_894dd208-8fa2-4e43-b4e0-9a4f02d2f341": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 10.6372
    },
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 210.13228076009545,
     "vertex_y_coordinate": 160.63651526896865,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 210.13228076009545,
     "vertex_y_coordinate": 160.63651526896865,
     "vertex_z_coordinate": 9.934999999999999
    }
   ]
  },
  "Context_WallSurface_UUID_8642677b-892a-4c98-99d2-4adf912925ff": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.97054748010123,
     "vertex_y_coordinate": 158.76719123896328,
     "vertex_z_coordinate": 10.7854
    },
    {
     "vertex_x_coordinate": 217.97054748010123,
     "vertex_y_coordinate": 158.76719123896328,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 216.6037872300949,
     "vertex_y_coordinate": 159.09317999894847,
     "vertex_z_coordinate": 10.6372
    }
   ]
  },
  "Context_WallSurface_UUID_43e1730d-177f-4096-b092-0534462a199a": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.97053087202949,
     "vertex_y_coordinate": 158.7671950205986,
     "vertex_z_coordinate": 10.7854
    },
    {
     "vertex_x_coordinate": 216.44598185419454,
     "vertex_y_coordinate": 152.07174947639578,
     "vertex_z_coordinate": 10.47742586
    },
    {
     "vertex_x_coordinate": 215.92135373919155,
     "vertex_y_coordinate": 149.76771140735946,
     "vertex_z_coordinate": 10.3714
    },
    {
     "vertex_x_coordinate": 215.54109393281396,
     "vertex_y_coordinate": 148.0977035581891,
     "vertex_z_coordinate": 10.294599999999999
    },
    {
     "vertex_x_coordinate": 215.54109393281396,
     "vertex_y_coordinate": 148.0977035581891,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 217.97053087202949,
     "vertex_y_coordinate": 158.7671950205986,
     "vertex_z_coordinate": 4.485199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_d7c6c1fb-e78e-4c9c-bfd2-201ac067eda0": {
   "vertices": [
    {
     "vertex_x_coordinate": 215.99122477011406,
     "vertex_y_coordinate": 147.92214726895327,
     "vertex_z_coordinate": 10.3421
    },
    {
     "vertex_x_coordinate": 215.99122477011406,
     "vertex_y_coordinate": 147.92214726895327,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 215.5411127700936,
     "vertex_y_coordinate": 148.09769926895387,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 215.5411127700936,
     "vertex_y_coordinate": 148.09769926895387,
     "vertex_z_coordinate": 10.294599999999999
    }
   ]
  },
  "Context_WallSurface_UUID_7635149d-2d35-4ff5-8e4b-722ea2e18377": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.4709047600918,
     "vertex_y_coordinate": 146.74051526896073,
     "vertex_z_coordinate": 8.4462
    },
    {
     "vertex_x_coordinate": 199.4709047600918,
     "vertex_y_coordinate": 146.74051526896073,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 197.0448567600979,
     "vertex_y_coordinate": 138.32451525895158,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 197.0448567600979,
     "vertex_y_coordinate": 138.32451525895158,
     "vertex_z_coordinate": 8.001299999999999
    }
   ]
  },
  "Context_WallSurface_UUID_3ba6148c-fc68-4674-8f21-71cb3dd457bb": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.4709047600918,
     "vertex_y_coordinate": 146.74051526896073,
     "vertex_z_coordinate": 8.4462
    },
    {
     "vertex_x_coordinate": 197.5099447600951,
     "vertex_y_coordinate": 147.30550725894864,
     "vertex_z_coordinate": 8.2354
    },
    {
     "vertex_x_coordinate": 197.5099447600951,
     "vertex_y_coordinate": 147.30550725894864,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 199.4709047600918,
     "vertex_y_coordinate": 146.74051526896073,
     "vertex_z_coordinate": 4.485199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_c0b631ff-e2c0-42e4-8a2f-b66b011dc78a": {
   "vertices": [
    {
     "vertex_x_coordinate": 200.48485090961913,
     "vertex_y_coordinate": 157.259621017467,
     "vertex_z_coordinate": 8.7736
    },
    {
     "vertex_x_coordinate": 200.48485090961913,
     "vertex_y_coordinate": 157.259621017467,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 197.5099377144652,
     "vertex_y_coordinate": 147.30550936461077,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 197.5099377144652,
     "vertex_y_coordinate": 147.30550936461077,
     "vertex_z_coordinate": 8.2354
    },
    {
     "vertex_x_coordinate": 198.72237205255078,
     "vertex_y_coordinate": 151.3623358940822,
     "vertex_z_coordinate": 8.454799999999999
    }
   ]
  },
  "Context_WallSurface_UUID_629743fd-1896-4a6c-90df-620a834adb0a": {
   "vertices": [
    {
     "vertex_x_coordinate": 200.48485676010023,
     "vertex_y_coordinate": 157.25961926896707,
     "vertex_z_coordinate": 8.7736
    },
    {
     "vertex_x_coordinate": 199.7802167600894,
     "vertex_y_coordinate": 157.30166726894095,
     "vertex_z_coordinate": 8.6946
    },
    {
     "vertex_x_coordinate": 199.7802167600894,
     "vertex_y_coordinate": 157.30166726894095,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 200.48485676010023,
     "vertex_y_coordinate": 157.25961926896707,
     "vertex_z_coordinate": 4.485199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_629e18b5-d57c-460a-8d85-2cef679c91bd": {
   "vertices": [
    {
     "vertex_x_coordinate": 209.73029677011073,
     "vertex_y_coordinate": 158.69379526894772,
     "vertex_z_coordinate": 9.8502
    },
    {
     "vertex_x_coordinate": 209.73029677011073,
     "vertex_y_coordinate": 158.69379526894772,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 205.74175276010646,
     "vertex_y_coordinate": 159.63113926895312,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 205.74175276010646,
     "vertex_y_coordinate": 159.63113926895312,
     "vertex_z_coordinate": 9.4172
    }
   ]
  },
  "Context_WallSurface_UUID_dbcc818b-c80e-4e63-83ff-208a21a49e9a": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.87816626075073,
     "vertex_y_coordinate": 169.96195421169978,
     "vertex_z_coordinate": 18.4377
    },
    {
     "vertex_x_coordinate": 199.87816626075073,
     "vertex_y_coordinate": 169.96195421169978,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 199.7802836294868,
     "vertex_y_coordinate": 157.3016667519405,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 199.7802836294868,
     "vertex_y_coordinate": 157.3016667519405,
     "vertex_z_coordinate": 8.6946
    },
    {
     "vertex_x_coordinate": 199.80190482904436,
     "vertex_y_coordinate": 160.09818537792307,
     "vertex_z_coordinate": 8.753599999999999
    },
    {
     "vertex_x_coordinate": 199.80190482904436,
     "vertex_y_coordinate": 160.09818537792307,
     "vertex_z_coordinate": 18.4291
    },
    {
     "vertex_x_coordinate": 199.80922778544482,
     "vertex_y_coordinate": 161.04534762669937,
     "vertex_z_coordinate": 18.43
    }
   ]
  },
  "Context_WallSurface_UUID_73a11bb8-0043-49a2-9448-0b248c264d41": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.8781575601024,
     "vertex_y_coordinate": 169.96195427895873,
     "vertex_z_coordinate": 18.4377
    },
    {
     "vertex_x_coordinate": 199.89189676009119,
     "vertex_y_coordinate": 171.74038728894084,
     "vertex_z_coordinate": 16.8245
    },
    {
     "vertex_x_coordinate": 199.89189676009119,
     "vertex_y_coordinate": 171.74038728894084,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 199.8781575601024,
     "vertex_y_coordinate": 169.96195427895873,
     "vertex_z_coordinate": 4.485199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_a5a2a5f4-2932-4c22-bd6d-8fd811113350": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.89189676009119,
     "vertex_y_coordinate": 171.74038728894084,
     "vertex_z_coordinate": 16.8245
    },
    {
     "vertex_x_coordinate": 206.64888876010082,
     "vertex_y_coordinate": 173.23549127895967,
     "vertex_z_coordinate": 16.814799999999998
    },
    {
     "vertex_x_coordinate": 206.64888876010082,
     "vertex_y_coordinate": 173.23549127895967,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 199.89189676009119,
     "vertex_y_coordinate": 171.74038728894084,
     "vertex_z_coordinate": 4.485199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_9435bc19-ded4-499f-a688-b97a06be4941": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.52387604757678,
     "vertex_y_coordinate": 171.36058016779134,
     "vertex_z_coordinate": 18.4935
    },
    {
     "vertex_x_coordinate": 206.45955635077553,
     "vertex_y_coordinate": 170.3959757363191,
     "vertex_z_coordinate": 18.492190479999998
    },
    {
     "vertex_x_coordinate": 206.22845544156735,
     "vertex_y_coordinate": 166.9301484344178,
     "vertex_z_coordinate": 18.4875
    },
    {
     "vertex_x_coordinate": 205.74175844396814,
     "vertex_y_coordinate": 159.63113888996304,
     "vertex_z_coordinate": 18.4776
    },
    {
     "vertex_x_coordinate": 205.74175844396814,
     "vertex_y_coordinate": 159.63113888996304,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 206.64889484710875,
     "vertex_y_coordinate": 173.23549087307765,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 206.64889484710875,
     "vertex_y_coordinate": 173.23549087307765,
     "vertex_z_coordinate": 16.814799999999998
    }
   ]
  },
  "Context_WallSurface_UUID_08dadd8a-ba93-4fe4-8a48-790878dec939": {
   "vertices": [
    {
     "vertex_x_coordinate": 202.37356248183642,
     "vertex_y_coordinate": 146.121743918804,
     "vertex_z_coordinate": 16.1406
    },
    {
     "vertex_x_coordinate": 206.2519690457557,
     "vertex_y_coordinate": 145.12890151244937,
     "vertex_z_coordinate": 16.1288
    },
    {
     "vertex_x_coordinate": 214.75247331190621,
     "vertex_y_coordinate": 142.95283745834604,
     "vertex_z_coordinate": 16.102999999999998
    },
    {
     "vertex_x_coordinate": 214.75247331190621,
     "vertex_y_coordinate": 142.95283745834604,
     "vertex_z_coordinate": 13.2545
    },
    {
     "vertex_x_coordinate": 206.2519690457557,
     "vertex_y_coordinate": 145.12890151244937,
     "vertex_z_coordinate": 13.223399999999998
    },
    {
     "vertex_x_coordinate": 206.2519690457557,
     "vertex_y_coordinate": 145.12890151244937,
     "vertex_z_coordinate": 9.1821
    },
    {
     "vertex_x_coordinate": 202.37356248183642,
     "vertex_y_coordinate": 146.121743918804,
     "vertex_z_coordinate": 8.762599999999999
    }
   ]
  },
  "Context_WallSurface_UUID_ccbbec03-9746-4d30-9935-7d82786d5bfe": {
   "vertices": [
    {
     "vertex_x_coordinate": 214.0847927700961,
     "vertex_y_coordinate": 141.95997125894064,
     "vertex_z_coordinate": 16.456699999999998
    },
    {
     "vertex_x_coordinate": 214.0847927700961,
     "vertex_y_coordinate": 141.95997125894064,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 214.48901677009417,
     "vertex_y_coordinate": 141.8959712589567,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 214.48901677009417,
     "vertex_y_coordinate": 141.8959712589567,
     "vertex_z_coordinate": 16.4435
    }
   ]
  },
  "Context_WallSurface_UUID_4c3632ce-0d33-4764-835a-7fd15924b6de": {
   "vertices": [
    {
     "vertex_x_coordinate": 213.33167556347325,
     "vertex_y_coordinate": 138.88879238814116,
     "vertex_z_coordinate": 17.4453
    },
    {
     "vertex_x_coordinate": 212.24991276921355,
     "vertex_y_coordinate": 134.47741124915774,
     "vertex_z_coordinate": 16.0346
    },
    {
     "vertex_x_coordinate": 212.24991276921355,
     "vertex_y_coordinate": 134.47741124915774,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 214.0847927692812,
     "vertex_y_coordinate": 141.95997125914437,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 214.0847927692812,
     "vertex_y_coordinate": 141.95997125914437,
     "vertex_z_coordinate": 16.456699999999998
    }
   ]
  },
  "Context_WallSurface_UUID_d431c4bf-4734-4d3b-89b9-57ceee9e51a5": {
   "vertices": [
    {
     "vertex_x_coordinate": 212.24991246627178,
     "vertex_y_coordinate": 134.47741004801355,
     "vertex_z_coordinate": 16.0346
    },
    {
     "vertex_x_coordinate": 200.5509064522048,
     "vertex_y_coordinate": 137.43741794672678,
     "vertex_z_coordinate": 15.9754
    },
    {
     "vertex_x_coordinate": 200.5509064522048,
     "vertex_y_coordinate": 137.43741794672678,
     "vertex_z_coordinate": 8.3807
    },
    {
     "vertex_x_coordinate": 197.0448522476072,
     "vertex_y_coordinate": 138.32449742394965,
     "vertex_z_coordinate": 8.001299999999999
    },
    {
     "vertex_x_coordinate": 197.0448522476072,
     "vertex_y_coordinate": 138.32449742394965,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 212.24991246627178,
     "vertex_y_coordinate": 134.47741004801355,
     "vertex_z_coordinate": 4.485199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_5dfd6a88-a2c1-4034-b491-2059107a7e5a": {
   "vertices": [
    {
     "vertex_x_coordinate": 214.4890167702979,
     "vertex_y_coordinate": 141.8959712588985,
     "vertex_z_coordinate": 16.4435
    },
    {
     "vertex_x_coordinate": 214.4890167702979,
     "vertex_y_coordinate": 141.8959712588985,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 215.9912247705215,
     "vertex_y_coordinate": 147.92214726886596,
     "vertex_z_coordinate": 4.485199999999999
    },
    {
     "vertex_x_coordinate": 215.9912247705215,
     "vertex_y_coordinate": 147.92214726886596,
     "vertex_z_coordinate": 10.3421
    },
    {
     "vertex_x_coordinate": 215.5270747449831,
     "vertex_y_coordinate": 146.06018824022613,
     "vertex_z_coordinate": 10.2519
    },
    {
     "vertex_x_coordinate": 215.5270747449831,
     "vertex_y_coordinate": 146.06018824022613,
     "vertex_z_coordinate": 13.2223
    },
    {
     "vertex_x_coordinate": 214.75245646506664,
     "vertex_y_coordinate": 142.95277162769344,
     "vertex_z_coordinate": 13.2545
    },
    {
     "vertex_x_coordinate": 214.75245646506664,
     "vertex_y_coordinate": 142.95277162769344,
     "vertex_z_coordinate": 16.102999999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_3ce6e97e-e1d0-4f0c-97c0-40afc4690cf4": {
   "vertices": [
    {
     "vertex_x_coordinate": 178.763842355198,
     "vertex_y_coordinate": 153.59350608717068,
     "vertex_z_coordinate": 18.453678674130778
    },
    {
     "vertex_x_coordinate": 181.66896625829395,
     "vertex_y_coordinate": 152.77332983197994,
     "vertex_z_coordinate": 18.44042597020311
    },
    {
     "vertex_x_coordinate": 188.84895527199842,
     "vertex_y_coordinate": 150.7462749586848,
     "vertex_z_coordinate": 18.40767202722357
    },
    {
     "vertex_x_coordinate": 187.22585050252383,
     "vertex_y_coordinate": 145.52848304336658,
     "vertex_z_coordinate": 18.41199749219481
    },
    {
     "vertex_x_coordinate": 196.1308681718947,
     "vertex_y_coordinate": 142.80246783347684,
     "vertex_z_coordinate": 18.37125927967653
    },
    {
     "vertex_x_coordinate": 197.50994088914013,
     "vertex_y_coordinate": 147.30550773523282,
     "vertex_z_coordinate": 18.36762197168797
    },
    {
     "vertex_x_coordinate": 198.72235757418093,
     "vertex_y_coordinate": 151.36233966093278,
     "vertex_z_coordinate": 18.364477360899812
    },
    {
     "vertex_x_coordinate": 194.2083129834209,
     "vertex_y_coordinate": 152.79017924025538,
     "vertex_z_coordinate": 18.38515292680256
    },
    {
     "vertex_x_coordinate": 196.10213797251345,
     "vertex_y_coordinate": 158.4523871197598,
     "vertex_z_coordinate": 18.379875005086806
    },
    {
     "vertex_x_coordinate": 194.67564290884184,
     "vertex_y_coordinate": 158.86422700458206,
     "vertex_z_coordinate": 18.386387386248717
    },
    {
     "vertex_x_coordinate": 191.71391719646635,
     "vertex_y_coordinate": 159.7192667319032,
     "vertex_z_coordinate": 18.399908541580565
    },
    {
     "vertex_x_coordinate": 187.5190400656429,
     "vertex_y_coordinate": 160.930210378865,
     "vertex_z_coordinate": 18.41905934286147
    },
    {
     "vertex_x_coordinate": 184.40376462388667,
     "vertex_y_coordinate": 161.82953282742528,
     "vertex_z_coordinate": 18.433281472953173
    },
    {
     "vertex_x_coordinate": 181.34186227738974,
     "vertex_y_coordinate": 162.71344554179814,
     "vertex_z_coordinate": 18.447259938450134
    }
   ]
  },
  "Context_WallSurface_UUID_8ee114a1-01c8-4b8b-b77e-f6735743c211": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.22584875009488,
     "vertex_y_coordinate": 145.52848325896775,
     "vertex_z_coordinate": 18.4116
    },
    {
     "vertex_x_coordinate": 187.22584875009488,
     "vertex_y_coordinate": 145.52848325896775,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 196.13087276011356,
     "vertex_y_coordinate": 142.80246726894984,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 196.13087276011356,
     "vertex_y_coordinate": 142.80246726894984,
     "vertex_z_coordinate": 18.3723
    }
   ]
  },
  "Context_WallSurface_UUID_1d10317b-a6ae-4e90-9e73-1c53a9de65c8": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.22584875009488,
     "vertex_y_coordinate": 145.52848325896775,
     "vertex_z_coordinate": 18.4116
    },
    {
     "vertex_x_coordinate": 188.8489527500933,
     "vertex_y_coordinate": 150.74627526896074,
     "vertex_z_coordinate": 18.4071
    },
    {
     "vertex_x_coordinate": 188.8489527500933,
     "vertex_y_coordinate": 150.74627526896074,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 187.22584875009488,
     "vertex_y_coordinate": 145.52848325896775,
     "vertex_z_coordinate": 4.5588999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_d82ecd23-7860-4b01-932d-8adc2860349d": {
   "vertices": [
    {
     "vertex_x_coordinate": 178.7638327497989,
     "vertex_y_coordinate": 153.5935072679713,
     "vertex_z_coordinate": 18.4515
    },
    {
     "vertex_x_coordinate": 178.7638327497989,
     "vertex_y_coordinate": 153.5935072679713,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 188.84895274980227,
     "vertex_y_coordinate": 150.7462752679421,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 188.84895274980227,
     "vertex_y_coordinate": 150.7462752679421,
     "vertex_z_coordinate": 18.4071
    },
    {
     "vertex_x_coordinate": 181.66896547112265,
     "vertex_y_coordinate": 152.77332993259188,
     "vertex_z_coordinate": 18.44024719
    }
   ]
  },
  "Context_WallSurface_UUID_1069b917-4c8a-4473-8f7e-e094db73c45f": {
   "vertices": [
    {
     "vertex_x_coordinate": 178.76383275008993,
     "vertex_y_coordinate": 153.59350726896082,
     "vertex_z_coordinate": 18.4515
    },
    {
     "vertex_x_coordinate": 181.3418807501148,
     "vertex_y_coordinate": 162.7134432689636,
     "vertex_z_coordinate": 18.45145
    },
    {
     "vertex_x_coordinate": 181.3418807501148,
     "vertex_y_coordinate": 162.7134432689636,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 178.76383275008993,
     "vertex_y_coordinate": 153.59350726896082,
     "vertex_z_coordinate": 4.5588999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_9aecdbfc-3509-466d-8e96-858637b4ff6e": {
   "vertices": [
    {
     "vertex_x_coordinate": 181.34188449618523,
     "vertex_y_coordinate": 162.71345624528476,
     "vertex_z_coordinate": 18.45145
    },
    {
     "vertex_x_coordinate": 184.4037662249175,
     "vertex_y_coordinate": 161.82953870974598,
     "vertex_z_coordinate": 18.4332602
    },
    {
     "vertex_x_coordinate": 187.51903236011276,
     "vertex_y_coordinate": 160.93020992804668,
     "vertex_z_coordinate": 18.4174
    },
    {
     "vertex_x_coordinate": 191.7138983757759,
     "vertex_y_coordinate": 159.71921748647583,
     "vertex_z_coordinate": 18.3989
    },
    {
     "vertex_x_coordinate": 194.67563579033595,
     "vertex_y_coordinate": 158.8642100536672,
     "vertex_z_coordinate": 18.3859
    },
    {
     "vertex_x_coordinate": 196.10214054057724,
     "vertex_y_coordinate": 158.45240036441828,
     "vertex_z_coordinate": 18.3796
    },
    {
     "vertex_x_coordinate": 196.10214054057724,
     "vertex_y_coordinate": 158.45240036441828,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 181.34188449618523,
     "vertex_y_coordinate": 162.71345624528476,
     "vertex_z_coordinate": 4.5588999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_4095eb67-8a09-4c07-924e-32527ea8c2e4": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.2083127500955,
     "vertex_y_coordinate": 152.79017926895176,
     "vertex_z_coordinate": 18.3851
    },
    {
     "vertex_x_coordinate": 194.2083127500955,
     "vertex_y_coordinate": 152.79017926895176,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 18.3796
    }
   ]
  },
  "Context_WallSurface_UUID_235a184b-bf45-47e4-97a2-34bd0736800e": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.2083127500955,
     "vertex_y_coordinate": 152.79017926895176,
     "vertex_z_coordinate": 18.3851
    },
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 18.365199999999998
    },
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 194.2083127500955,
     "vertex_y_coordinate": 152.79017926895176,
     "vertex_z_coordinate": 4.5588999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_fea79040-7957-4fd9-a785-a9ea2776d369": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.5099447600951,
     "vertex_y_coordinate": 147.30550725894864,
     "vertex_z_coordinate": 18.3685
    },
    {
     "vertex_x_coordinate": 197.5099447600951,
     "vertex_y_coordinate": 147.30550725894864,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 18.365199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_b8ac1dc2-fe25-466a-a22e-092807741f61": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.13087276011356,
     "vertex_y_coordinate": 142.80246726894984,
     "vertex_z_coordinate": 18.3723
    },
    {
     "vertex_x_coordinate": 196.13087276011356,
     "vertex_y_coordinate": 142.80246726894984,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 197.5099447600951,
     "vertex_y_coordinate": 147.30550725894864,
     "vertex_z_coordinate": 4.5588999999999995
    },
    {
     "vertex_x_coordinate": 197.5099447600951,
     "vertex_y_coordinate": 147.30550725894864,
     "vertex_z_coordinate": 18.3685
    }
   ]
  },
  "Context_RoofSurface_UUID_a8f5a932-6497-48ce-b613-f717a45c41cf": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 7.8126
    },
    {
     "vertex_x_coordinate": 200.48485676010023,
     "vertex_y_coordinate": 157.25961926896707,
     "vertex_z_coordinate": 7.7532
    },
    {
     "vertex_x_coordinate": 199.7802167600894,
     "vertex_y_coordinate": 157.30166726894095,
     "vertex_z_coordinate": 7.713899999999999
    },
    {
     "vertex_x_coordinate": 199.8019215101085,
     "vertex_y_coordinate": 160.098185248964,
     "vertex_z_coordinate": 7.64149626
    },
    {
     "vertex_x_coordinate": 199.8092727600888,
     "vertex_y_coordinate": 161.0453472789668,
     "vertex_z_coordinate": 7.616999999999999
    },
    {
     "vertex_x_coordinate": 198.29230777011253,
     "vertex_y_coordinate": 161.2215438989515,
     "vertex_z_coordinate": 7.529938249999999
    },
    {
     "vertex_x_coordinate": 197.07186476010247,
     "vertex_y_coordinate": 161.36329927894985,
     "vertex_z_coordinate": 7.459899999999999
    },
    {
     "vertex_x_coordinate": 196.74549574009143,
     "vertex_y_coordinate": 160.38361064894707,
     "vertex_z_coordinate": 7.467948529999999
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 7.483799999999999
    },
    {
     "vertex_x_coordinate": 194.2083127500955,
     "vertex_y_coordinate": 152.79017926895176,
     "vertex_z_coordinate": 7.5298
    }
   ]
  },
  "Context_WallSurface_UUID_597c791a-4264-4096-a9cc-b3ab483d36e2": {
   "vertices": [
    {
     "vertex_x_coordinate": 200.48485676010023,
     "vertex_y_coordinate": 157.25961926896707,
     "vertex_z_coordinate": 7.7532
    },
    {
     "vertex_x_coordinate": 200.48485676010023,
     "vertex_y_coordinate": 157.25961926896707,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 199.7802167600894,
     "vertex_y_coordinate": 157.30166726894095,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 199.7802167600894,
     "vertex_y_coordinate": 157.30166726894095,
     "vertex_z_coordinate": 7.713899999999999
    }
   ]
  },
  "Context_WallSurface_UUID_637bad52-8be7-446a-8146-bcd287a52f82": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 7.8126
    },
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 200.48485676010023,
     "vertex_y_coordinate": 157.25961926896707,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 200.48485676010023,
     "vertex_y_coordinate": 157.25961926896707,
     "vertex_z_coordinate": 7.7532
    }
   ]
  },
  "Context_WallSurface_UUID_61a91fe2-1dbf-4119-97ac-a2fe94731c59": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 7.8126
    },
    {
     "vertex_x_coordinate": 194.2083127500955,
     "vertex_y_coordinate": 152.79017926895176,
     "vertex_z_coordinate": 7.5298
    },
    {
     "vertex_x_coordinate": 194.2083127500955,
     "vertex_y_coordinate": 152.79017926895176,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 198.72236076008994,
     "vertex_y_coordinate": 151.3623392689624,
     "vertex_z_coordinate": 4.7151
    }
   ]
  },
  "Context_WallSurface_UUID_3f2d7247-1975-40c9-a717-7e1d0f6bac8e": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.2083127500955,
     "vertex_y_coordinate": 152.79017926895176,
     "vertex_z_coordinate": 7.5298
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 7.483799999999999
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 194.2083127500955,
     "vertex_y_coordinate": 152.79017926895176,
     "vertex_z_coordinate": 4.7151
    }
   ]
  },
  "Context_WallSurface_UUID_9d63334f-242e-49a8-9951-2d221b3a8509": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 7.483799999999999
    },
    {
     "vertex_x_coordinate": 196.74549574009143,
     "vertex_y_coordinate": 160.38361064894707,
     "vertex_z_coordinate": 7.467948529999999
    },
    {
     "vertex_x_coordinate": 196.74549574009143,
     "vertex_y_coordinate": 160.38361064894707,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 4.7151
    }
   ]
  },
  "Context_WallSurface_UUID_62eb7237-2fe7-4ef3-951c-e130f870ad3d": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.74549574009143,
     "vertex_y_coordinate": 160.38361064894707,
     "vertex_z_coordinate": 7.467948529999999
    },
    {
     "vertex_x_coordinate": 197.07186476010247,
     "vertex_y_coordinate": 161.36329927894985,
     "vertex_z_coordinate": 7.459899999999999
    },
    {
     "vertex_x_coordinate": 197.07186476010247,
     "vertex_y_coordinate": 161.36329927894985,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 196.74549574009143,
     "vertex_y_coordinate": 160.38361064894707,
     "vertex_z_coordinate": 4.7151
    }
   ]
  },
  "Context_WallSurface_UUID_f0dc62b5-144d-4a75-8916-10a0091477c3": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.80927275994327,
     "vertex_y_coordinate": 161.04534727768623,
     "vertex_z_coordinate": 7.616999999999999
    },
    {
     "vertex_x_coordinate": 199.80927275994327,
     "vertex_y_coordinate": 161.04534727768623,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 197.07186475992785,
     "vertex_y_coordinate": 161.36329927749466,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 197.07186475992785,
     "vertex_y_coordinate": 161.36329927749466,
     "vertex_z_coordinate": 7.459899999999999
    },
    {
     "vertex_x_coordinate": 198.2923077706073,
     "vertex_y_coordinate": 161.22154390311334,
     "vertex_z_coordinate": 7.529938249999999
    }
   ]
  },
  "Context_WallSurface_UUID_d06e82b2-236d-41e6-891a-04208e1b2dd3": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.7802167609625,
     "vertex_y_coordinate": 157.30166726894095,
     "vertex_z_coordinate": 7.713899999999999
    },
    {
     "vertex_x_coordinate": 199.7802167609625,
     "vertex_y_coordinate": 157.30166726894095,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 199.80927276104921,
     "vertex_y_coordinate": 161.0453472789668,
     "vertex_z_coordinate": 4.7151
    },
    {
     "vertex_x_coordinate": 199.80927276104921,
     "vertex_y_coordinate": 161.0453472789668,
     "vertex_z_coordinate": 7.616999999999999
    },
    {
     "vertex_x_coordinate": 199.8019215077511,
     "vertex_y_coordinate": 160.0981852489931,
     "vertex_z_coordinate": 7.64149626
    }
   ]
  },
  "Context_WallSurface_UUID_4e01608e-fbc6-4808-aa08-08c2d18c7f7c": {
   "vertices": [
    {
     "vertex_x_coordinate": 235.82717590010725,
     "vertex_y_coordinate": 160.15177374894847,
     "vertex_z_coordinate": 8.729099999999999
    },
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 8.7188
    },
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 4.3119
    },
    {
     "vertex_x_coordinate": 235.82717590010725,
     "vertex_y_coordinate": 160.15177374894847,
     "vertex_z_coordinate": 4.3119
    }
   ]
  },
  "Context_RoofSurface_UUID_05419fa2-df98-420b-b034-d3ae68f7fb4c": {
   "vertices": [
    {
     "vertex_x_coordinate": 234.55474479010445,
     "vertex_y_coordinate": 161.55510727895307,
     "vertex_z_coordinate": 8.693
    },
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 8.7188
    },
    {
     "vertex_x_coordinate": 235.82717590010725,
     "vertex_y_coordinate": 160.15177374894847,
     "vertex_z_coordinate": 8.729099999999999
    },
    {
     "vertex_x_coordinate": 236.37734680008725,
     "vertex_y_coordinate": 157.48777228896506,
     "vertex_z_coordinate": 8.7697
    },
    {
     "vertex_x_coordinate": 238.21915139010525,
     "vertex_y_coordinate": 158.04011472896673,
     "vertex_z_coordinate": 8.79051222
    },
    {
     "vertex_x_coordinate": 238.36057217008783,
     "vertex_y_coordinate": 158.08252638895647,
     "vertex_z_coordinate": 8.79211018
    },
    {
     "vertex_x_coordinate": 238.05318908009212,
     "vertex_y_coordinate": 160.5029700389423,
     "vertex_z_coordinate": 8.758099999999999
    },
    {
     "vertex_x_coordinate": 237.3677796901029,
     "vertex_y_coordinate": 162.73694215895375,
     "vertex_z_coordinate": 8.720697699999999
    },
    {
     "vertex_x_coordinate": 236.4261754101026,
     "vertex_y_coordinate": 162.3413477789436,
     "vertex_z_coordinate": 8.71143432
    }
   ]
  },
  "Context_RoofSurface_UUID_fc20ed15-0359-49fd-8df7-eccfeefcc6bf": {
   "vertices": [
    {
     "vertex_x_coordinate": 249.3122854300891,
     "vertex_y_coordinate": 164.80495102895657,
     "vertex_z_coordinate": 21.3517
    },
    {
     "vertex_x_coordinate": 237.3677796901029,
     "vertex_y_coordinate": 162.73694215895375,
     "vertex_z_coordinate": 17.35061022
    },
    {
     "vertex_x_coordinate": 238.05318908009212,
     "vertex_y_coordinate": 160.5029700389423,
     "vertex_z_coordinate": 21.0976
    }
   ]
  },
  "Context_RoofSurface_UUID_9345c9cb-abb4-416a-860e-5409fb411d62": {
   "vertices": [
    {
     "vertex_x_coordinate": 249.3122854300891,
     "vertex_y_coordinate": 164.80495102895657,
     "vertex_z_coordinate": 21.3517
    },
    {
     "vertex_x_coordinate": 248.3989048000949,
     "vertex_y_coordinate": 167.3714272789657,
     "vertex_z_coordinate": 16.93285336
    },
    {
     "vertex_x_coordinate": 237.3677796901029,
     "vertex_y_coordinate": 162.73694215895375,
     "vertex_z_coordinate": 17.35061022
    }
   ]
  },
  "Context_RoofSurface_UUID_8922f447-37cb-4781-bb30-0c5b01a30028": {
   "vertices": [
    {
     "vertex_x_coordinate": 249.3122854300891,
     "vertex_y_coordinate": 164.80495102895657,
     "vertex_z_coordinate": 21.3517
    },
    {
     "vertex_x_coordinate": 238.05318908009212,
     "vertex_y_coordinate": 160.5029700389423,
     "vertex_z_coordinate": 21.0976
    },
    {
     "vertex_x_coordinate": 238.36057217008783,
     "vertex_y_coordinate": 158.08252638895647,
     "vertex_z_coordinate": 17.20281279
    },
    {
     "vertex_x_coordinate": 240.7204222700966,
     "vertex_y_coordinate": 158.79023831896484,
     "vertex_z_coordinate": 16.95791945
    },
    {
     "vertex_x_coordinate": 250.41784879009356,
     "vertex_y_coordinate": 161.69846727896947,
     "vertex_z_coordinate": 15.9515
    }
   ]
  },
  "Context_WallSurface_UUID_a08c517d-8f16-45b5-935f-63cbf004ba67": {
   "vertices": [
    {
     "vertex_x_coordinate": 249.31228543276666,
     "vertex_y_coordinate": 164.804951029917,
     "vertex_z_coordinate": 21.3517
    },
    {
     "vertex_x_coordinate": 250.41784878933686,
     "vertex_y_coordinate": 161.69846727870754,
     "vertex_z_coordinate": 15.9515
    },
    {
     "vertex_x_coordinate": 250.41784878933686,
     "vertex_y_coordinate": 161.69846727870754,
     "vertex_z_coordinate": 4.3119
    },
    {
     "vertex_x_coordinate": 248.3989047994255,
     "vertex_y_coordinate": 167.37142727873288,
     "vertex_z_coordinate": 4.3119
    },
    {
     "vertex_x_coordinate": 248.3989047994255,
     "vertex_y_coordinate": 167.37142727873288,
     "vertex_z_coordinate": 16.93285336
    }
   ]
  },
  "Context_WallSurface_UUID_589cd716-845f-49db-bac5-bb4d92df8ef5": {
   "vertices": [
    {
     "vertex_x_coordinate": 238.05318908009212,
     "vertex_y_coordinate": 160.5029700389423,
     "vertex_z_coordinate": 21.0976
    },
    {
     "vertex_x_coordinate": 238.05318908009212,
     "vertex_y_coordinate": 160.5029700389423,
     "vertex_z_coordinate": 8.758099999999999
    },
    {
     "vertex_x_coordinate": 238.36057217005873,
     "vertex_y_coordinate": 158.08252638895647,
     "vertex_z_coordinate": 8.79211018
    },
    {
     "vertex_x_coordinate": 238.36057217005873,
     "vertex_y_coordinate": 158.08252638895647,
     "vertex_z_coordinate": 17.20281279
    }
   ]
  },
  "Context_WallSurface_UUID_e7e2d9a6-817f-4aa7-8320-993bca555dfb": {
   "vertices": [
    {
     "vertex_x_coordinate": 238.05318908009212,
     "vertex_y_coordinate": 160.5029700389423,
     "vertex_z_coordinate": 21.0976
    },
    {
     "vertex_x_coordinate": 237.3677796901029,
     "vertex_y_coordinate": 162.73694215895375,
     "vertex_z_coordinate": 17.35061022
    },
    {
     "vertex_x_coordinate": 237.3677796901029,
     "vertex_y_coordinate": 162.73694215895375,
     "vertex_z_coordinate": 8.720697699999999
    },
    {
     "vertex_x_coordinate": 238.05318908009212,
     "vertex_y_coordinate": 160.5029700389423,
     "vertex_z_coordinate": 8.758099999999999
    }
   ]
  },
  "Context_WallSurface_UUID_6012cd98-269d-42b3-a0cc-3efbb6d41b2c": {
   "vertices": [
    {
     "vertex_x_coordinate": 238.36057149531553,
     "vertex_y_coordinate": 158.0825286390027,
     "vertex_z_coordinate": 17.20281279
    },
    {
     "vertex_x_coordinate": 238.36057149531553,
     "vertex_y_coordinate": 158.0825286390027,
     "vertex_z_coordinate": 8.79211018
    },
    {
     "vertex_x_coordinate": 236.3773485152633,
     "vertex_y_coordinate": 157.48776656971313,
     "vertex_z_coordinate": 8.7697
    },
    {
     "vertex_x_coordinate": 236.3773485152633,
     "vertex_y_coordinate": 157.48776656971313,
     "vertex_z_coordinate": 4.3119
    },
    {
     "vertex_x_coordinate": 250.41784898593323,
     "vertex_y_coordinate": 161.69846662596683,
     "vertex_z_coordinate": 4.3119
    },
    {
     "vertex_x_coordinate": 250.41784898593323,
     "vertex_y_coordinate": 161.69846662596683,
     "vertex_z_coordinate": 15.9515
    },
    {
     "vertex_x_coordinate": 240.72042176654213,
     "vertex_y_coordinate": 158.79023999805213,
     "vertex_z_coordinate": 16.95791945
    }
   ]
  },
  "Context_WallSurface_UUID_b33efc79-388b-4083-bb99-4b21691eccb1": {
   "vertices": [
    {
     "vertex_x_coordinate": 236.37734679869027,
     "vertex_y_coordinate": 157.48777228867402,
     "vertex_z_coordinate": 8.7697
    },
    {
     "vertex_x_coordinate": 235.82717589865206,
     "vertex_y_coordinate": 160.15177374865743,
     "vertex_z_coordinate": 8.729099999999999
    },
    {
     "vertex_x_coordinate": 235.82717589865206,
     "vertex_y_coordinate": 160.15177374865743,
     "vertex_z_coordinate": 4.3119
    },
    {
     "vertex_x_coordinate": 236.37734679869027,
     "vertex_y_coordinate": 157.48777228867402,
     "vertex_z_coordinate": 4.3119
    }
   ]
  },
  "Context_WallSurface_UUID_f8d6a17f-21b6-4f37-a51a-a53a9629cbe1": {
   "vertices": [
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 8.7188
    },
    {
     "vertex_x_coordinate": 234.55474479010445,
     "vertex_y_coordinate": 161.55510727895307,
     "vertex_z_coordinate": 8.693
    },
    {
     "vertex_x_coordinate": 234.55474479010445,
     "vertex_y_coordinate": 161.55510727895307,
     "vertex_z_coordinate": 4.3119
    },
    {
     "vertex_x_coordinate": 235.12581678011338,
     "vertex_y_coordinate": 160.1386592789495,
     "vertex_z_coordinate": 4.3119
    }
   ]
  },
  "Context_WallSurface_UUID_06d1bc64-3b6e-481c-bb74-bda990117fde": {
   "vertices": [
    {
     "vertex_x_coordinate": 237.36777969051036,
     "vertex_y_coordinate": 162.73694215799333,
     "vertex_z_coordinate": 17.35061022
    },
    {
     "vertex_x_coordinate": 248.3989048001531,
     "vertex_y_coordinate": 167.3714272788493,
     "vertex_z_coordinate": 16.93285336
    },
    {
     "vertex_x_coordinate": 248.3989048001531,
     "vertex_y_coordinate": 167.3714272788493,
     "vertex_z_coordinate": 4.3119
    },
    {
     "vertex_x_coordinate": 234.55474478949327,
     "vertex_y_coordinate": 161.55510728043737,
     "vertex_z_coordinate": 4.3119
    },
    {
     "vertex_x_coordinate": 234.55474478949327,
     "vertex_y_coordinate": 161.55510728043737,
     "vertex_z_coordinate": 8.693
    },
    {
     "vertex_x_coordinate": 236.42617540815263,
     "vertex_y_coordinate": 162.34134778362932,
     "vertex_z_coordinate": 8.71143432
    },
    {
     "vertex_x_coordinate": 237.36777969051036,
     "vertex_y_coordinate": 162.73694215799333,
     "vertex_z_coordinate": 8.720697699999999
    }
   ]
  },
  "Context_RoofSurface_UUID_64c84f8c-df52-406c-8bbb-5d1594fa7cd8": {
   "vertices": [
    {
     "vertex_x_coordinate": 109.97677127926727,
     "vertex_y_coordinate": 177.78923044007388,
     "vertex_z_coordinate": 22.2615241313486
    },
    {
     "vertex_x_coordinate": 114.86431362092844,
     "vertex_y_coordinate": 176.04045327784843,
     "vertex_z_coordinate": 18.856630048651397
    },
    {
     "vertex_x_coordinate": 115.38744777927059,
     "vertex_y_coordinate": 182.21747281006537,
     "vertex_z_coordinate": 18.8257571213486
    },
    {
     "vertex_x_coordinate": 110.51638529528282,
     "vertex_y_coordinate": 184.10207166839973,
     "vertex_z_coordinate": 22.226598440327418
    }
   ]
  },
  "Context_RoofSurface_UUID_98af9b2b-60bd-4448-8387-950f6d33cee1": {
   "vertices": [
    {
     "vertex_x_coordinate": 98.51704869008972,
     "vertex_y_coordinate": 181.8901470489509,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 99.40293669010862,
     "vertex_y_coordinate": 181.5731550489436,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 100.40286302010645,
     "vertex_y_coordinate": 181.21533424896188,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 102.25258274009684,
     "vertex_y_coordinate": 187.29811461895588,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 100.3816246901115,
     "vertex_y_coordinate": 188.02179504896048,
     "vertex_z_coordinate": 9.5772
    }
   ]
  },
  "Context_RoofSurface_UUID_3b1adba4-fb08-42b0-a4bb-efa3befb9294": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.40286302010645,
     "vertex_y_coordinate": 181.21533424896188,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 104.21452538011363,
     "vertex_y_coordinate": 186.53924164894852,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 102.25258274009684,
     "vertex_y_coordinate": 187.29811461895588,
     "vertex_z_coordinate": 13.267199999999999
    }
   ]
  },
  "Context_RoofSurface_UUID_fb6f22ea-c739-4bef-b149-fbd9260c4dbc": {
   "vertices": [
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 103.92570597009035,
     "vertex_y_coordinate": 179.95469492895063,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 104.83515451010317,
     "vertex_y_coordinate": 182.94539534894284,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 105.74767535011051,
     "vertex_y_coordinate": 185.9462242689624,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 104.21452538011363,
     "vertex_y_coordinate": 186.53924164894852,
     "vertex_z_coordinate": 17.1772
    }
   ]
  },
  "Context_RoofSurface_UUID_323ed07b-4e6c-47ed-b04a-7612e6269445": {
   "vertices": [
    {
     "vertex_x_coordinate": 104.8351518336276,
     "vertex_y_coordinate": 182.94539885001723,
     "vertex_z_coordinate": 19.9386946318483
    },
    {
     "vertex_x_coordinate": 107.21400151762646,
     "vertex_y_coordinate": 182.09377328597475,
     "vertex_z_coordinate": 19.94375477396023
    },
    {
     "vertex_x_coordinate": 108.11520305240992,
     "vertex_y_coordinate": 185.03046441273182,
     "vertex_z_coordinate": 19.939495205376772
    },
    {
     "vertex_x_coordinate": 107.5199564252398,
     "vertex_y_coordinate": 185.26071356609464,
     "vertex_z_coordinate": 19.938196530673114
    },
    {
     "vertex_x_coordinate": 105.74767899682047,
     "vertex_y_coordinate": 185.94621949875727,
     "vertex_z_coordinate": 19.934329942738344
    }
   ]
  },
  "Context_RoofSurface_UUID_3ba773df-2832-4db6-93b0-dfdc1c82f29b": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.72930542525137,
     "vertex_y_coordinate": 178.23577357229078,
     "vertex_z_coordinate": 22.25286532767594
    },
    {
     "vertex_x_coordinate": 110.51600037445314,
     "vertex_y_coordinate": 184.1021014295111,
     "vertex_z_coordinate": 22.22603062167602
    },
    {
     "vertex_x_coordinate": 108.35530482255854,
     "vertex_y_coordinate": 184.93758660770254,
     "vertex_z_coordinate": 20.166952839064596
    },
    {
     "vertex_x_coordinate": 108.11520502183703,
     "vertex_y_coordinate": 185.03046183654806,
     "vertex_z_coordinate": 19.93813577249242
    },
    {
     "vertex_x_coordinate": 107.21399856352946,
     "vertex_y_coordinate": 182.09377715017763,
     "vertex_z_coordinate": 19.945793892104334
    },
    {
     "vertex_x_coordinate": 104.8370361578709,
     "vertex_y_coordinate": 182.94481214490952,
     "vertex_z_coordinate": 17.698575511726343
    },
    {
     "vertex_x_coordinate": 103.92782357509714,
     "vertex_y_coordinate": 179.95403859156067,
     "vertex_z_coordinate": 17.713686835352696
    }
   ]
  },
  "Context_RoofSurface_UUID_50dae637-6533-492d-a300-68d35275d9e5": {
   "vertices": [
    {
     "vertex_x_coordinate": 108.72930542525137,
     "vertex_y_coordinate": 178.23577357229078,
     "vertex_z_coordinate": 22.25286532767594
    },
    {
     "vertex_x_coordinate": 109.97715620009694,
     "vertex_y_coordinate": 177.78920067896252,
     "vertex_z_coordinate": 22.26209195
    },
    {
     "vertex_x_coordinate": 110.51600037445314,
     "vertex_y_coordinate": 184.1021014295111,
     "vertex_z_coordinate": 22.22603062167602
    }
   ]
  },
  "Context_WallSurface_UUID_e59b2c24-0a42-4870-9789-2e3da5e52ac2": {
   "vertices": [
    {
     "vertex_x_coordinate": 102.25258274009684,
     "vertex_y_coordinate": 187.29811461895588,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 102.25258274009684,
     "vertex_y_coordinate": 187.29811461895588,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 100.40286302010645,
     "vertex_y_coordinate": 181.21533424896188,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 100.40286302010645,
     "vertex_y_coordinate": 181.21533424896188,
     "vertex_z_coordinate": 13.267199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_09bbcf63-af94-4902-966a-df0646fefd7b": {
   "vertices": [
    {
     "vertex_x_coordinate": 104.21452538011363,
     "vertex_y_coordinate": 186.53924164894852,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 104.21452538011363,
     "vertex_y_coordinate": 186.53924164894852,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 102.38038314008736,
     "vertex_y_coordinate": 180.50768430894823,
     "vertex_z_coordinate": 17.1772
    }
   ]
  },
  "Context_WallSurface_UUID_995aa53f-9466-4063-9468-9fa0131abd20": {
   "vertices": [
    {
     "vertex_x_coordinate": 105.7474644544418,
     "vertex_y_coordinate": 185.9462883383676,
     "vertex_z_coordinate": 19.93684714
    },
    {
     "vertex_x_coordinate": 105.7474644544418,
     "vertex_y_coordinate": 185.9462883383676,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 103.92710851319134,
     "vertex_y_coordinate": 179.9542688409274,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 103.92710489311139,
     "vertex_y_coordinate": 179.95425692480057,
     "vertex_z_coordinate": 17.713686835352696
    },
    {
     "vertex_x_coordinate": 104.83574496328947,
     "vertex_y_coordinate": 182.94520440560882,
     "vertex_z_coordinate": 17.698575511726343
    },
    {
     "vertex_x_coordinate": 104.83574817999033,
     "vertex_y_coordinate": 182.9452149939607,
     "vertex_z_coordinate": 19.93684714
    }
   ]
  },
  "Context_WallSurface_UUID_006ca4c2-44b3-48ff-9261-7eb18e558fdc": {
   "vertices": [
    {
     "vertex_x_coordinate": 107.2140085324354,
     "vertex_y_coordinate": 182.093804996548,
     "vertex_z_coordinate": 19.945793892104334
    },
    {
     "vertex_x_coordinate": 104.83516436431091,
     "vertex_y_coordinate": 182.94542287493823,
     "vertex_z_coordinate": 19.93684714
    },
    {
     "vertex_x_coordinate": 104.83701731957262,
     "vertex_y_coordinate": 182.94475952343782,
     "vertex_z_coordinate": 17.698575511726343
    }
   ]
  },
  "Context_WallSurface_UUID_8dccbafa-dbff-4b7d-b248-920f73f47787": {
   "vertices": [
    {
     "vertex_x_coordinate": 100.38162469063536,
     "vertex_y_coordinate": 188.02179504881497,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 100.38162469063536,
     "vertex_y_coordinate": 188.02179504881497,
     "vertex_z_coordinate": 4.0899
    },
    {
     "vertex_x_coordinate": 98.51704869061359,
     "vertex_y_coordinate": 181.89014704877627,
     "vertex_z_coordinate": 4.0899
    },
    {
     "vertex_x_coordinate": 98.51704869061359,
     "vertex_y_coordinate": 181.89014704877627,
     "vertex_z_coordinate": 9.5772
    }
   ]
  },
  "Context_WallSurface_UUID_495154d7-1575-4e3c-83ed-99fb1c1f90dc": {
   "vertices": [
    {
     "vertex_x_coordinate": 114.86392870009877,
     "vertex_y_coordinate": 176.0404830389598,
     "vertex_z_coordinate": 18.85606223
    },
    {
     "vertex_x_coordinate": 114.86392870009877,
     "vertex_y_coordinate": 176.0404830389598,
     "vertex_z_coordinate": 4.0899
    },
    {
     "vertex_x_coordinate": 115.38783270010026,
     "vertex_y_coordinate": 182.217443048954,
     "vertex_z_coordinate": 4.0899
    },
    {
     "vertex_x_coordinate": 115.38783270010026,
     "vertex_y_coordinate": 182.217443048954,
     "vertex_z_coordinate": 18.82632494
    }
   ]
  },
  "Context_WallSurface_UUID_94c0209a-e3c4-4813-9e97-35174b5da51d": {
   "vertices": [
    {
     "vertex_x_coordinate": 109.97715719070402,
     "vertex_y_coordinate": 177.78920344723156,
     "vertex_z_coordinate": 22.26209195
    },
    {
     "vertex_x_coordinate": 108.7292963154614,
     "vertex_y_coordinate": 178.23574811514118,
     "vertex_z_coordinate": 22.25286532767594
    },
    {
     "vertex_x_coordinate": 103.92779423671891,
     "vertex_y_coordinate": 179.95395660598297,
     "vertex_z_coordinate": 17.713686835352696
    },
    {
     "vertex_x_coordinate": 103.92570881222491,
     "vertex_y_coordinate": 179.95470287121134,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 102.3803864546062,
     "vertex_y_coordinate": 180.50769357130048,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 102.3803864546062,
     "vertex_y_coordinate": 180.50769357130048,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 100.40286694263341,
     "vertex_y_coordinate": 181.21534521042486,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 100.40286694263341,
     "vertex_y_coordinate": 181.21534521042486,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 98.51705969063914,
     "vertex_y_coordinate": 181.8901777897554,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 98.51705969063914,
     "vertex_y_coordinate": 181.8901777897554,
     "vertex_z_coordinate": 4.0899
    },
    {
     "vertex_x_coordinate": 114.86392819634057,
     "vertex_y_coordinate": 176.04048163123662,
     "vertex_z_coordinate": 4.0899
    },
    {
     "vertex_x_coordinate": 114.86392819634057,
     "vertex_y_coordinate": 176.04048163123662,
     "vertex_z_coordinate": 18.85606223
    }
   ]
  },
  "Context_WallSurface_UUID_4dc527fd-08d7-41e5-b5d6-5da4e8f3f641": {
   "vertices": [
    {
     "vertex_x_coordinate": 110.51592292034184,
     "vertex_y_coordinate": 184.1019011840399,
     "vertex_z_coordinate": 22.22603062167602
    },
    {
     "vertex_x_coordinate": 115.38784070836846,
     "vertex_y_coordinate": 182.21746375309885,
     "vertex_z_coordinate": 18.82632494
    },
    {
     "vertex_x_coordinate": 115.38784070836846,
     "vertex_y_coordinate": 182.21746375309885,
     "vertex_z_coordinate": 4.0899
    },
    {
     "vertex_x_coordinate": 100.38162816205295,
     "vertex_y_coordinate": 188.02180402510567,
     "vertex_z_coordinate": 4.0899
    },
    {
     "vertex_x_coordinate": 100.38162816205295,
     "vertex_y_coordinate": 188.02180402510567,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 102.25258677685633,
     "vertex_y_coordinate": 187.29812505538575,
     "vertex_z_coordinate": 9.5772
    },
    {
     "vertex_x_coordinate": 102.25258677685633,
     "vertex_y_coordinate": 187.29812505538575,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 104.21453000896145,
     "vertex_y_coordinate": 186.53925361609436,
     "vertex_z_coordinate": 13.267199999999999
    },
    {
     "vertex_x_coordinate": 104.21453000896145,
     "vertex_y_coordinate": 186.53925361609436,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 105.74768044383381,
     "vertex_y_coordinate": 185.94623743798002,
     "vertex_z_coordinate": 17.1772
    },
    {
     "vertex_x_coordinate": 105.74768044383381,
     "vertex_y_coordinate": 185.94623743798002,
     "vertex_z_coordinate": 19.93684714
    },
    {
     "vertex_x_coordinate": 107.51996401010547,
     "vertex_y_coordinate": 185.26072556443978,
     "vertex_z_coordinate": 19.93684714
    },
    {
     "vertex_x_coordinate": 108.11521410392015,
     "vertex_y_coordinate": 185.03048531687818,
     "vertex_z_coordinate": 19.93813577249242
    },
    {
     "vertex_x_coordinate": 108.35531579883536,
     "vertex_y_coordinate": 184.9376149851596,
     "vertex_z_coordinate": 20.166952839064596
    }
   ]
  },
  "Context_RoofSurface_UUID_2c7461b1-b7f8-4dab-a967-8ad071409805": {
   "vertices": [
    {
     "vertex_x_coordinate": 243.71408209009678,
     "vertex_y_coordinate": 176.49530742896604,
     "vertex_z_coordinate": 17.41114591
    },
    {
     "vertex_x_coordinate": 243.09810479011503,
     "vertex_y_coordinate": 177.54659528896445,
     "vertex_z_coordinate": 15.743172300000001
    },
    {
     "vertex_x_coordinate": 242.1618487900996,
     "vertex_y_coordinate": 179.14441928896122,
     "vertex_z_coordinate": 13.207487740000001
    },
    {
     "vertex_x_coordinate": 239.99685679009417,
     "vertex_y_coordinate": 178.08950727895717,
     "vertex_z_coordinate": 13.127029270000001
    },
    {
     "vertex_x_coordinate": 234.9027767801017,
     "vertex_y_coordinate": 175.6073952789593,
     "vertex_z_coordinate": 12.93748857
    },
    {
     "vertex_x_coordinate": 235.76850375009235,
     "vertex_y_coordinate": 173.88534879896906,
     "vertex_z_coordinate": 15.579714899999999
    },
    {
     "vertex_x_coordinate": 236.3564117301139,
     "vertex_y_coordinate": 172.71592135896208,
     "vertex_z_coordinate": 17.37406962
    }
   ]
  },
  "Context_RoofSurface_UUID_25e4cd0e-1592-428a-a3bb-79fa02e29f30": {
   "vertices": [
    {
     "vertex_x_coordinate": 243.71408209009678,
     "vertex_y_coordinate": 176.49530742896604,
     "vertex_z_coordinate": 17.41114591
    },
    {
     "vertex_x_coordinate": 236.3564117301139,
     "vertex_y_coordinate": 172.71592135896208,
     "vertex_z_coordinate": 17.37406962
    },
    {
     "vertex_x_coordinate": 237.65324079009588,
     "vertex_y_coordinate": 170.1363552789553,
     "vertex_z_coordinate": 12.994173889999999
    },
    {
     "vertex_x_coordinate": 245.39384879008867,
     "vertex_y_coordinate": 173.62845127895707,
     "vertex_z_coordinate": 12.37920974
    }
   ]
  },
  "Context_WallSurface_UUID_05ef44fc-1efa-4110-9fb2-c134fbcb172b": {
   "vertices": [
    {
     "vertex_x_coordinate": 243.71408209009678,
     "vertex_y_coordinate": 176.49530742896604,
     "vertex_z_coordinate": 17.41114591
    },
    {
     "vertex_x_coordinate": 245.39384879008867,
     "vertex_y_coordinate": 173.62845127895707,
     "vertex_z_coordinate": 12.37920974
    },
    {
     "vertex_x_coordinate": 245.39384879008867,
     "vertex_y_coordinate": 173.62845127895707,
     "vertex_z_coordinate": 4.366899999999999
    },
    {
     "vertex_x_coordinate": 243.71408209009678,
     "vertex_y_coordinate": 176.49530742896604,
     "vertex_z_coordinate": 4.366899999999999
    }
   ]
  },
  "Context_WallSurface_UUID_c9265645-914d-4c17-8c31-5429e169e0b5": {
   "vertices": [
    {
     "vertex_x_coordinate": 237.65324079009588,
     "vertex_y_coordinate": 170.1363552789553,
     "vertex_z_coordinate": 12.994173889999999
    },
    {
     "vertex_x_coordinate": 237.65324079009588,
     "vertex_y_coordinate": 170.1363552789553,
     "vertex_z_coordinate": 4.366899999999999
    },
    {
     "vertex_x_coordinate": 245.39384879008867,
     "vertex_y_coordinate": 173.62845127895707,
     "vertex_z_coordinate": 4.366899999999999
    },
    {
     "vertex_x_coordinate": 245.39384879008867,
     "vertex_y_coordinate": 173.62845127895707,
     "vertex_z_coordinate": 12.37920974
    }
   ]
  },
  "Context_WallSurface_UUID_a9d830a0-1022-430c-8325-7c96d9521d6b": {
   "vertices": [
    {
     "vertex_x_coordinate": 236.35641172988107,
     "vertex_y_coordinate": 172.71592135884566,
     "vertex_z_coordinate": 17.37406962
    },
    {
     "vertex_x_coordinate": 235.76850374834612,
     "vertex_y_coordinate": 173.88534879809595,
     "vertex_z_coordinate": 15.579714899999999
    },
    {
     "vertex_x_coordinate": 234.90277678068378,
     "vertex_y_coordinate": 175.60739527925034,
     "vertex_z_coordinate": 12.93748857
    },
    {
     "vertex_x_coordinate": 234.90277678068378,
     "vertex_y_coordinate": 175.60739527925034,
     "vertex_z_coordinate": 4.366899999999999
    },
    {
     "vertex_x_coordinate": 237.6532407902996,
     "vertex_y_coordinate": 170.13635527904262,
     "vertex_z_coordinate": 4.366899999999999
    },
    {
     "vertex_x_coordinate": 237.6532407902996,
     "vertex_y_coordinate": 170.13635527904262,
     "vertex_z_coordinate": 12.994173889999999
    }
   ]
  },
  "Context_WallSurface_UUID_f1c7ce0a-b8b0-4a8d-a310-5cc0ce159f4b": {
   "vertices": [
    {
     "vertex_x_coordinate": 242.16184946688008,
     "vertex_y_coordinate": 179.1444178999809,
     "vertex_z_coordinate": 13.207487740000001
    },
    {
     "vertex_x_coordinate": 242.16184946688008,
     "vertex_y_coordinate": 179.1444178999809,
     "vertex_z_coordinate": 4.366899999999999
    },
    {
     "vertex_x_coordinate": 234.9027775019349,
     "vertex_y_coordinate": 175.60739379751612,
     "vertex_z_coordinate": 4.366899999999999
    },
    {
     "vertex_x_coordinate": 234.9027775019349,
     "vertex_y_coordinate": 175.60739379751612,
     "vertex_z_coordinate": 12.93748857
    },
    {
     "vertex_x_coordinate": 239.99685457500163,
     "vertex_y_coordinate": 178.0895118250337,
     "vertex_z_coordinate": 13.127029270000001
    }
   ]
  },
  "Context_WallSurface_UUID_24ecf6dc-5ed6-4a50-9db1-4f8930ceeb11": {
   "vertices": [
    {
     "vertex_x_coordinate": 243.71408287563827,
     "vertex_y_coordinate": 176.49530788924312,
     "vertex_z_coordinate": 17.41114591
    },
    {
     "vertex_x_coordinate": 243.71408287563827,
     "vertex_y_coordinate": 176.49530788924312,
     "vertex_z_coordinate": 4.366899999999999
    },
    {
     "vertex_x_coordinate": 242.1618523420766,
     "vertex_y_coordinate": 179.14442137023434,
     "vertex_z_coordinate": 4.366899999999999
    },
    {
     "vertex_x_coordinate": 242.1618523420766,
     "vertex_y_coordinate": 179.14442137023434,
     "vertex_z_coordinate": 13.207487740000001
    },
    {
     "vertex_x_coordinate": 243.09809227098594,
     "vertex_y_coordinate": 177.5465879534604,
     "vertex_z_coordinate": 15.743172300000001
    }
   ]
  },
  "Context_RoofSurface_UUID_7054d7df-3393-4774-8df8-87e959b369a4": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.27451434009708,
     "vertex_y_coordinate": 193.87464139895746,
     "vertex_z_coordinate": 13.13392197
    },
    {
     "vertex_x_coordinate": 210.82770477011218,
     "vertex_y_coordinate": 191.63901129894657,
     "vertex_z_coordinate": 10.32773432
    },
    {
     "vertex_x_coordinate": 213.5103973901132,
     "vertex_y_coordinate": 192.5927318589529,
     "vertex_z_coordinate": 10.65164897
    },
    {
     "vertex_x_coordinate": 215.68402477010386,
     "vertex_y_coordinate": 193.36547529895324,
     "vertex_z_coordinate": 10.91412852
    },
    {
     "vertex_x_coordinate": 215.47384877011064,
     "vertex_y_coordinate": 194.0620512989408,
     "vertex_z_coordinate": 11.799800999999999
    },
    {
     "vertex_x_coordinate": 215.16933272010647,
     "vertex_y_coordinate": 195.07121896895114,
     "vertex_z_coordinate": 13.08293101
    }
   ]
  },
  "Context_RoofSurface_UUID_cb3a01bd-cfc3-4073-8834-6da6ae9a716c": {
   "vertices": [
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 10.592277919999999
    },
    {
     "vertex_x_coordinate": 209.81829677009955,
     "vertex_y_coordinate": 195.71837129894993,
     "vertex_z_coordinate": 10.50963736
    },
    {
     "vertex_x_coordinate": 212.30239480009186,
     "vertex_y_coordinate": 196.44365173895494,
     "vertex_z_coordinate": 10.37587403
    },
    {
     "vertex_x_coordinate": 211.57723954011453,
     "vertex_y_coordinate": 197.7709101389628,
     "vertex_z_coordinate": 10.03261536
    },
    {
     "vertex_x_coordinate": 210.0788407700893,
     "vertex_y_coordinate": 200.513443298958,
     "vertex_z_coordinate": 9.32331264
    },
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 9.501565939999999
    }
   ]
  },
  "Context_RoofSurface_UUID_1826dc1a-10de-48d9-a3c9-88645af5d101": {
   "vertices": [
    {
     "vertex_x_coordinate": 212.81247277010698,
     "vertex_y_coordinate": 195.51005129894475,
     "vertex_z_coordinate": 11.759229349999998
    },
    {
     "vertex_x_coordinate": 212.30239480009186,
     "vertex_y_coordinate": 196.44365173895494,
     "vertex_z_coordinate": 10.37587403
    },
    {
     "vertex_x_coordinate": 210.00145531009184,
     "vertex_y_coordinate": 194.9781655089464,
     "vertex_z_coordinate": 11.570821239999999
    }
   ]
  },
  "Context_RoofSurface_UUID_8e5e8260-c7ce-4303-846a-aa687047e047": {
   "vertices": [
    {
     "vertex_x_coordinate": 215.16933272010647,
     "vertex_y_coordinate": 195.07121896895114,
     "vertex_z_coordinate": 13.08293101
    },
    {
     "vertex_x_coordinate": 214.8358967700915,
     "vertex_y_coordinate": 196.17622729894356,
     "vertex_z_coordinate": 11.51813893
    },
    {
     "vertex_x_coordinate": 212.81247277010698,
     "vertex_y_coordinate": 195.51005129894475,
     "vertex_z_coordinate": 11.759229349999998
    }
   ]
  },
  "Context_RoofSurface_UUID_7d5b1600-0ea7-416f-af2b-d8c258b9e074": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.27451434009708,
     "vertex_y_coordinate": 193.87464139895746,
     "vertex_z_coordinate": 13.13392197
    },
    {
     "vertex_x_coordinate": 212.81247277010698,
     "vertex_y_coordinate": 195.51005129894475,
     "vertex_z_coordinate": 11.759229349999998
    },
    {
     "vertex_x_coordinate": 210.00145531009184,
     "vertex_y_coordinate": 194.9781655089464,
     "vertex_z_coordinate": 11.570821239999999
    }
   ]
  },
  "Context_RoofSurface_UUID_c936e264-98d8-4d58-9447-fe6de0c0a100": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.00145531009184,
     "vertex_y_coordinate": 194.9781655089464,
     "vertex_z_coordinate": 11.570821239999999
    },
    {
     "vertex_x_coordinate": 212.30239480009186,
     "vertex_y_coordinate": 196.44365173895494,
     "vertex_z_coordinate": 10.37587403
    },
    {
     "vertex_x_coordinate": 209.81829677009955,
     "vertex_y_coordinate": 195.71837129894993,
     "vertex_z_coordinate": 10.50963736
    }
   ]
  },
  "Context_RoofSurface_UUID_d4e1a51f-1fc2-4565-be0b-df48d3c64ed3": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.27451434009708,
     "vertex_y_coordinate": 193.87464139895746,
     "vertex_z_coordinate": 13.13392197
    },
    {
     "vertex_x_coordinate": 215.16933272010647,
     "vertex_y_coordinate": 195.07121896895114,
     "vertex_z_coordinate": 13.08293101
    },
    {
     "vertex_x_coordinate": 212.81247277010698,
     "vertex_y_coordinate": 195.51005129894475,
     "vertex_z_coordinate": 11.759229349999998
    }
   ]
  },
  "Context_WallSurface_UUID_64fe68fb-e3e3-40a4-a703-4276024f5b6e": {
   "vertices": [
    {
     "vertex_x_coordinate": 212.81247277039802,
     "vertex_y_coordinate": 195.51005129909026,
     "vertex_z_coordinate": 11.759229349999998
    },
    {
     "vertex_x_coordinate": 212.81247277039802,
     "vertex_y_coordinate": 195.51005129909026,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 210.07884077064227,
     "vertex_y_coordinate": 200.51344329924905,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 210.07884077064227,
     "vertex_y_coordinate": 200.51344329924905,
     "vertex_z_coordinate": 9.32331264
    },
    {
     "vertex_x_coordinate": 211.57723953874665,
     "vertex_y_coordinate": 197.7709101382061,
     "vertex_z_coordinate": 10.03261536
    },
    {
     "vertex_x_coordinate": 212.30239479988813,
     "vertex_y_coordinate": 196.44365173883853,
     "vertex_z_coordinate": 10.37587403
    }
   ]
  },
  "Context_WallSurface_UUID_48eb8737-d36d-460f-ac90-315123c10fff": {
   "vertices": [
    {
     "vertex_x_coordinate": 212.81247277010698,
     "vertex_y_coordinate": 195.51005129894475,
     "vertex_z_coordinate": 11.759229349999998
    },
    {
     "vertex_x_coordinate": 214.8358967700915,
     "vertex_y_coordinate": 196.17622729894356,
     "vertex_z_coordinate": 11.51813893
    },
    {
     "vertex_x_coordinate": 214.8358967700915,
     "vertex_y_coordinate": 196.17622729894356,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 212.81247277010698,
     "vertex_y_coordinate": 195.51005129894475,
     "vertex_z_coordinate": 4.359999999999999
    }
   ]
  },
  "Context_WallSurface_UUID_dbb65557-d927-473c-b757-1a7a2cc6bd41": {
   "vertices": [
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 10.592277919999999
    },
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 209.81829677009955,
     "vertex_y_coordinate": 195.71837129894993,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 209.81829677009955,
     "vertex_y_coordinate": 195.71837129894993,
     "vertex_z_coordinate": 10.50963736
    }
   ]
  },
  "Context_WallSurface_UUID_a3755c7c-9696-47e0-aca9-3cb00ad18700": {
   "vertices": [
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 10.592277919999999
    },
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 9.501565939999999
    },
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 207.83352877010475,
     "vertex_y_coordinate": 195.2363872989663,
     "vertex_z_coordinate": 4.359999999999999
    }
   ]
  },
  "Context_WallSurface_UUID_f82a36d9-bc3c-413b-b9fc-c1b436c6be7f": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 9.501565939999999
    },
    {
     "vertex_x_coordinate": 210.0788407700893,
     "vertex_y_coordinate": 200.513443298958,
     "vertex_z_coordinate": 9.32331264
    },
    {
     "vertex_x_coordinate": 210.0788407700893,
     "vertex_y_coordinate": 200.513443298958,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 206.7685047700943,
     "vertex_y_coordinate": 199.5469152989681,
     "vertex_z_coordinate": 4.359999999999999
    }
   ]
  },
  "Context_WallSurface_UUID_7cd19e76-784c-4069-a639-05c88f3e1ae5": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.2745143402717,
     "vertex_y_coordinate": 193.87464139901567,
     "vertex_z_coordinate": 13.13392197
    },
    {
     "vertex_x_coordinate": 210.00145531460294,
     "vertex_y_coordinate": 194.97816551005235,
     "vertex_z_coordinate": 11.570821239999999
    },
    {
     "vertex_x_coordinate": 209.81829676881898,
     "vertex_y_coordinate": 195.7183712986298,
     "vertex_z_coordinate": 10.50963736
    },
    {
     "vertex_x_coordinate": 209.81829676881898,
     "vertex_y_coordinate": 195.7183712986298,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 210.82770476973383,
     "vertex_y_coordinate": 191.63901129885926,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 210.82770476973383,
     "vertex_y_coordinate": 191.63901129885926,
     "vertex_z_coordinate": 10.32773432
    }
   ]
  },
  "Context_WallSurface_UUID_3db03354-2aad-4df3-b68c-eefe3907079e": {
   "vertices": [
    {
     "vertex_x_coordinate": 215.16932888282463,
     "vertex_y_coordinate": 195.07121781108435,
     "vertex_z_coordinate": 13.08293101
    },
    {
     "vertex_x_coordinate": 215.6840274113929,
     "vertex_y_coordinate": 193.36547609596164,
     "vertex_z_coordinate": 10.91412852
    },
    {
     "vertex_x_coordinate": 215.6840274113929,
     "vertex_y_coordinate": 193.36547609596164,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 214.8358980093908,
     "vertex_y_coordinate": 196.17622767289868,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 214.8358980093908,
     "vertex_y_coordinate": 196.17622767289868,
     "vertex_z_coordinate": 11.51813893
    }
   ]
  },
  "Context_WallSurface_UUID_97db6b14-e25b-431f-9c4c-e2c401f72c81": {
   "vertices": [
    {
     "vertex_x_coordinate": 215.68402477013296,
     "vertex_y_coordinate": 193.36547529889503,
     "vertex_z_coordinate": 10.91412852
    },
    {
     "vertex_x_coordinate": 213.5103973900259,
     "vertex_y_coordinate": 192.59273185918573,
     "vertex_z_coordinate": 10.65164897
    },
    {
     "vertex_x_coordinate": 210.82770477014128,
     "vertex_y_coordinate": 191.63901129888836,
     "vertex_z_coordinate": 10.32773432
    },
    {
     "vertex_x_coordinate": 210.82770477014128,
     "vertex_y_coordinate": 191.63901129888836,
     "vertex_z_coordinate": 4.359999999999999
    },
    {
     "vertex_x_coordinate": 215.68402477013296,
     "vertex_y_coordinate": 193.36547529889503,
     "vertex_z_coordinate": 4.359999999999999
    }
   ]
  },
  "Context_RoofSurface_UUID_98132023-3b8d-4f3f-a5ea-af4c3522d4ba": {
   "vertices": [
    {
     "vertex_x_coordinate": 173.2034498981957,
     "vertex_y_coordinate": 263.71184790163534,
     "vertex_z_coordinate": 22.888814108114943
    },
    {
     "vertex_x_coordinate": 168.4769066136214,
     "vertex_y_coordinate": 265.8350162336137,
     "vertex_z_coordinate": 18.668204689143916
    },
    {
     "vertex_x_coordinate": 168.38190862018382,
     "vertex_y_coordinate": 264.58996339980513,
     "vertex_z_coordinate": 19.059233312739188
    },
    {
     "vertex_x_coordinate": 168.3407666553976,
     "vertex_y_coordinate": 264.0505163471971,
     "vertex_z_coordinate": 19.22866834874413
    },
    {
     "vertex_x_coordinate": 168.13266487469082,
     "vertex_y_coordinate": 261.3173857945367,
     "vertex_z_coordinate": 20.087369174671252
    },
    {
     "vertex_x_coordinate": 168.8039251343289,
     "vertex_y_coordinate": 260.9803443462006,
     "vertex_z_coordinate": 20.699899435967833
    },
    {
     "vertex_x_coordinate": 171.1944408043055,
     "vertex_y_coordinate": 259.7802010496962,
     "vertex_z_coordinate": 22.881211820618734
    }
   ]
  },
  "Context_RoofSurface_UUID_fa3726f1-7666-4e8d-a3bd-cfe9d8d6cf59": {
   "vertices": [
    {
     "vertex_x_coordinate": 173.20321584056364,
     "vertex_y_coordinate": 263.71196726328344,
     "vertex_z_coordinate": 22.88893151673493
    },
    {
     "vertex_x_coordinate": 171.1946309596533,
     "vertex_y_coordinate": 259.78010400463245,
     "vertex_z_coordinate": 22.88115480326507
    },
    {
     "vertex_x_coordinate": 173.3928506305383,
     "vertex_y_coordinate": 258.6765033932752,
     "vertex_z_coordinate": 18.47761423673493
    },
    {
     "vertex_x_coordinate": 175.40387086966075,
     "vertex_y_coordinate": 262.72343880464905,
     "vertex_z_coordinate": 18.57541325326507
    }
   ]
  },
  "Context_WallSurface_UUID_0f3732e6-a137-411d-b631-f7ff6c3fc81f": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.13234891777392,
     "vertex_y_coordinate": 261.31754520972027,
     "vertex_z_coordinate": 20.087799999999998
    },
    {
     "vertex_x_coordinate": 168.34087771945633,
     "vertex_y_coordinate": 264.05046916153515,
     "vertex_z_coordinate": 19.22854509
    },
    {
     "vertex_x_coordinate": 168.3820382891572,
     "vertex_y_coordinate": 264.5899088260776,
     "vertex_z_coordinate": 19.05909105
    },
    {
     "vertex_x_coordinate": 168.47703781424207,
     "vertex_y_coordinate": 265.83494776301086,
     "vertex_z_coordinate": 18.66801855
    },
    {
     "vertex_x_coordinate": 168.47703781424207,
     "vertex_y_coordinate": 265.83494776301086,
     "vertex_z_coordinate": 3.6521999999999997
    },
    {
     "vertex_x_coordinate": 168.13234891777392,
     "vertex_y_coordinate": 261.31754520972027,
     "vertex_z_coordinate": 3.6521999999999997
    }
   ]
  },
  "Context_WallSurface_UUID_40efbfb4-2d28-46e7-b6e9-68c6424d1213": {
   "vertices": [
    {
     "vertex_x_coordinate": 173.20332075664192,
     "vertex_y_coordinate": 263.7119211945683,
     "vertex_z_coordinate": 22.8889956
    },
    {
     "vertex_x_coordinate": 175.40376806561835,
     "vertex_y_coordinate": 262.72348957517534,
     "vertex_z_coordinate": 18.57534917
    },
    {
     "vertex_x_coordinate": 175.40376806561835,
     "vertex_y_coordinate": 262.72348957517534,
     "vertex_z_coordinate": 3.6521999999999997
    },
    {
     "vertex_x_coordinate": 168.47704125504242,
     "vertex_y_coordinate": 265.83494594611693,
     "vertex_z_coordinate": 3.6521999999999997
    },
    {
     "vertex_x_coordinate": 168.47704125504242,
     "vertex_y_coordinate": 265.83494594611693,
     "vertex_z_coordinate": 18.66801855
    }
   ]
  },
  "Context_WallSurface_UUID_8499eedf-de8f-4c4e-9f81-f7962b8b3c10": {
   "vertices": [
    {
     "vertex_x_coordinate": 175.40376875011134,
     "vertex_y_coordinate": 262.7234910989646,
     "vertex_z_coordinate": 18.57534917
    },
    {
     "vertex_x_coordinate": 173.39295275008772,
     "vertex_y_coordinate": 258.67645109895966,
     "vertex_z_coordinate": 18.47767832
    },
    {
     "vertex_x_coordinate": 173.39295275008772,
     "vertex_y_coordinate": 258.67645109895966,
     "vertex_z_coordinate": 3.6522000000000006
    },
    {
     "vertex_x_coordinate": 175.40376875011134,
     "vertex_y_coordinate": 262.7234910989646,
     "vertex_z_coordinate": 3.6522000000000006
    }
   ]
  },
  "Context_WallSurface_UUID_55f8a36e-f0dd-4b5c-acf6-5f9efd225650": {
   "vertices": [
    {
     "vertex_x_coordinate": 171.19453361732303,
     "vertex_y_coordinate": 259.78016581438715,
     "vertex_z_coordinate": 22.88109072
    },
    {
     "vertex_x_coordinate": 168.80396590929013,
     "vertex_y_coordinate": 260.9803536691179,
     "vertex_z_coordinate": 20.699859879999998
    },
    {
     "vertex_x_coordinate": 168.1323490863142,
     "vertex_y_coordinate": 261.31753983258386,
     "vertex_z_coordinate": 20.087799999999998
    },
    {
     "vertex_x_coordinate": 168.1323490863142,
     "vertex_y_coordinate": 261.31753983258386,
     "vertex_z_coordinate": 3.6522000000000006
    },
    {
     "vertex_x_coordinate": 173.3929508739384,
     "vertex_y_coordinate": 258.6764473619987,
     "vertex_z_coordinate": 3.6522000000000006
    },
    {
     "vertex_x_coordinate": 173.3929508739384,
     "vertex_y_coordinate": 258.6764473619987,
     "vertex_z_coordinate": 18.47767832
    }
   ]
  },
  "Context_RoofSurface_UUID_fa064c8a-80fc-4bb9-b04d-a2bc6a8f70ea": {
   "vertices": [
    {
     "vertex_x_coordinate": 169.00287274009315,
     "vertex_y_coordinate": 112.14230723894434,
     "vertex_z_coordinate": 7.54707717
    },
    {
     "vertex_x_coordinate": 185.67186475009657,
     "vertex_y_coordinate": 111.69245123895234,
     "vertex_z_coordinate": 7.40529068
    },
    {
     "vertex_x_coordinate": 186.84447275009006,
     "vertex_y_coordinate": 116.55299524895963,
     "vertex_z_coordinate": 7.1956574799999995
    },
    {
     "vertex_x_coordinate": 173.49782827010495,
     "vertex_y_coordinate": 116.91629204896162,
     "vertex_z_coordinate": 7.309061549999999
    },
    {
     "vertex_x_coordinate": 173.177236340096,
     "vertex_y_coordinate": 115.60108682894497,
     "vertex_z_coordinate": 7.365818689999999
    },
    {
     "vertex_x_coordinate": 169.8679719401116,
     "vertex_y_coordinate": 115.69113928894512,
     "vertex_z_coordinate": 7.393936719999999
    }
   ]
  },
  "Context_RoofSurface_UUID_ea4d7c38-e9f9-4182-881e-aa72a2e015e5": {
   "vertices": [
    {
     "vertex_x_coordinate": 144.4009527201124,
     "vertex_y_coordinate": 129.39977924895356,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 150.87173673009966,
     "vertex_y_coordinate": 127.77014724895707,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 153.6321847301151,
     "vertex_y_coordinate": 127.07491524895886,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 156.50034078009776,
     "vertex_y_coordinate": 126.35261174896732,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 158.19482248008717,
     "vertex_y_coordinate": 134.45879021895234,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 146.75244185011252,
     "vertex_y_coordinate": 137.59405090895598,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 146.39999272010755,
     "vertex_y_coordinate": 136.36585925894906,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 144.51832872009254,
     "vertex_y_coordinate": 129.8086112489691,
     "vertex_z_coordinate": 10.6672
    }
   ]
  },
  "Context_RoofSurface_UUID_b473556b-9263-4b3f-a256-3dbd343d6479": {
   "vertices": [
    {
     "vertex_x_coordinate": 158.83938293010578,
     "vertex_y_coordinate": 141.88718634896213,
     "vertex_z_coordinate": 21.93707793
    },
    {
     "vertex_x_coordinate": 159.49416281009326,
     "vertex_y_coordinate": 145.2563677589642,
     "vertex_z_coordinate": 21.92716447
    },
    {
     "vertex_x_coordinate": 155.8889434800949,
     "vertex_y_coordinate": 142.65177374894847,
     "vertex_z_coordinate": 20.20205449
    }
   ]
  },
  "Context_RoofSurface_UUID_3f4368f1-05da-43a3-83f8-e11525926e9f": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.49416281009326,
     "vertex_y_coordinate": 145.2563677589642,
     "vertex_z_coordinate": 21.92716447
    },
    {
     "vertex_x_coordinate": 156.74954673010507,
     "vertex_y_coordinate": 145.97156592895044,
     "vertex_z_coordinate": 20.287078349999998
    },
    {
     "vertex_x_coordinate": 155.8889434800949,
     "vertex_y_coordinate": 142.65177374894847,
     "vertex_z_coordinate": 20.20205449
    }
   ]
  },
  "Context_RoofSurface_UUID_e88d97cc-52e0-4abc-beae-c4663f75279d": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.101196080097,
     "vertex_y_coordinate": 145.7788358789694,
     "vertex_z_coordinate": 20.22625659
    },
    {
     "vertex_x_coordinate": 150.11577234009746,
     "vertex_y_coordinate": 145.50083759895642,
     "vertex_z_coordinate": 20.22712891
    },
    {
     "vertex_x_coordinate": 149.68479272010154,
     "vertex_y_coordinate": 147.81251525896369,
     "vertex_z_coordinate": 20.255178179999998
    }
   ]
  },
  "Context_RoofSurface_UUID_07766257-c94a-46ed-8f66-f49e79172adb": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.68050495011266,
     "vertex_y_coordinate": 143.98396849894198,
     "vertex_z_coordinate": 20.18797085
    },
    {
     "vertex_x_coordinate": 155.7996579601022,
     "vertex_y_coordinate": 142.3072949089692,
     "vertex_z_coordinate": 20.193232079999998
    },
    {
     "vertex_x_coordinate": 155.8889434800949,
     "vertex_y_coordinate": 142.65177374894847,
     "vertex_z_coordinate": 20.20205449
    },
    {
     "vertex_x_coordinate": 156.74954673010507,
     "vertex_y_coordinate": 145.97156592895044,
     "vertex_z_coordinate": 20.287078349999998
    },
    {
     "vertex_x_coordinate": 150.11577234009746,
     "vertex_y_coordinate": 145.50083759895642,
     "vertex_z_coordinate": 20.22712891
    }
   ]
  },
  "Context_RoofSurface_UUID_2c2252c3-3c54-4d76-8b83-31b88352b492": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.68479272010154,
     "vertex_y_coordinate": 147.81251525896369,
     "vertex_z_coordinate": 20.255178179999998
    },
    {
     "vertex_x_coordinate": 150.11577234009746,
     "vertex_y_coordinate": 145.50083759895642,
     "vertex_z_coordinate": 20.22712891
    },
    {
     "vertex_x_coordinate": 156.74954673010507,
     "vertex_y_coordinate": 145.97156592895044,
     "vertex_z_coordinate": 20.287078349999998
    }
   ]
  },
  "Context_RoofSurface_UUID_c5a07b0e-630a-4e78-9b61-3a90d5b04629": {
   "vertices": [
    {
     "vertex_x_coordinate": 158.83938293522806,
     "vertex_y_coordinate": 141.88718838326167,
     "vertex_z_coordinate": 21.93773878228474
    },
    {
     "vertex_x_coordinate": 161.5867584196967,
     "vertex_y_coordinate": 141.17496694225702,
     "vertex_z_coordinate": 21.93990986753119
    },
    {
     "vertex_x_coordinate": 160.51833800028544,
     "vertex_y_coordinate": 137.05313705201843,
     "vertex_z_coordinate": 21.952606361061214
    },
    {
     "vertex_x_coordinate": 165.1965606691665,
     "vertex_y_coordinate": 135.84055907590664,
     "vertex_z_coordinate": 21.956302691916292
    },
    {
     "vertex_x_coordinate": 165.72555237042252,
     "vertex_y_coordinate": 137.88157521848916,
     "vertex_z_coordinate": 21.950015740003888
    },
    {
     "vertex_x_coordinate": 163.5421417216421,
     "vertex_y_coordinate": 138.4475507303141,
     "vertex_z_coordinate": 21.948290461818264
    },
    {
     "vertex_x_coordinate": 164.02033361894428,
     "vertex_y_coordinate": 140.29208661723533,
     "vertex_z_coordinate": 21.94260872802571
    },
    {
     "vertex_x_coordinate": 163.2328247394762,
     "vertex_y_coordinate": 140.49648697261,
     "vertex_z_coordinate": 21.941985641044756
    },
    {
     "vertex_x_coordinate": 163.94783271237975,
     "vertex_y_coordinate": 143.24943227061885,
     "vertex_z_coordinate": 21.933505718669586
    },
    {
     "vertex_x_coordinate": 164.15282472220133,
     "vertex_y_coordinate": 144.04240013760864,
     "vertex_z_coordinate": 21.93106314002261
    },
    {
     "vertex_x_coordinate": 159.49416281163576,
     "vertex_y_coordinate": 145.25636836819467,
     "vertex_z_coordinate": 21.927362377621744
    }
   ]
  },
  "Context_RoofSurface_UUID_a7b91820-2ae4-4bc7-b282-718fe07ed355": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 22.022953779999998
    },
    {
     "vertex_x_coordinate": 158.82357482009684,
     "vertex_y_coordinate": 121.5687659389514,
     "vertex_z_coordinate": 20.02312007
    },
    {
     "vertex_x_coordinate": 156.62669909009128,
     "vertex_y_coordinate": 122.1383496489434,
     "vertex_z_coordinate": 20.03165487
    },
    {
     "vertex_x_coordinate": 156.0195394800976,
     "vertex_y_coordinate": 115.8850376989576,
     "vertex_z_coordinate": 16.27402658
    },
    {
     "vertex_x_coordinate": 157.4568247300922,
     "vertex_y_coordinate": 115.5064672389417,
     "vertex_z_coordinate": 16.26496726
    },
    {
     "vertex_x_coordinate": 164.55884073011111,
     "vertex_y_coordinate": 113.63645123894094,
     "vertex_z_coordinate": 16.22055655
    },
    {
     "vertex_x_coordinate": 164.5408567400882,
     "vertex_y_coordinate": 113.40445123895188,
     "vertex_z_coordinate": 16.081820269999998
    },
    {
     "vertex_x_coordinate": 164.56383274009568,
     "vertex_y_coordinate": 113.19248323896318,
     "vertex_z_coordinate": 15.960902529999998
    },
    {
     "vertex_x_coordinate": 164.64383273010026,
     "vertex_y_coordinate": 112.94243523894693,
     "vertex_z_coordinate": 15.82610017
    },
    {
     "vertex_x_coordinate": 164.76888874010183,
     "vertex_y_coordinate": 112.72848323895596,
     "vertex_z_coordinate": 15.719145059999999
    },
    {
     "vertex_x_coordinate": 164.9378487401118,
     "vertex_y_coordinate": 112.54646723894984,
     "vertex_z_coordinate": 15.637426609999999
    },
    {
     "vertex_x_coordinate": 165.16882474010345,
     "vertex_y_coordinate": 112.3914592389483,
     "vertex_z_coordinate": 15.580738310000001
    },
    {
     "vertex_x_coordinate": 165.70079273008741,
     "vertex_y_coordinate": 112.23139523895225,
     "vertex_z_coordinate": 15.565685769999998
    },
    {
     "vertex_x_coordinate": 169.00287274009315,
     "vertex_y_coordinate": 112.14230723894434,
     "vertex_z_coordinate": 16.00273858
    },
    {
     "vertex_x_coordinate": 169.8679719401116,
     "vertex_y_coordinate": 115.69113928894512,
     "vertex_z_coordinate": 18.21237146
    },
    {
     "vertex_x_coordinate": 170.18853674011189,
     "vertex_y_coordinate": 117.0063712389674,
     "vertex_z_coordinate": 19.031275739999998
    },
    {
     "vertex_x_coordinate": 171.36154320009518,
     "vertex_y_coordinate": 121.73618425894529,
     "vertex_z_coordinate": 21.97919713
    }
   ]
  },
  "Context_RoofSurface_UUID_671cee8f-da13-4afa-9b22-6da3e4461530": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 22.022953779999998
    },
    {
     "vertex_x_coordinate": 171.36154320009518,
     "vertex_y_coordinate": 121.73618425894529,
     "vertex_z_coordinate": 21.97919713
    },
    {
     "vertex_x_coordinate": 165.1965606601152,
     "vertex_y_coordinate": 135.84055548894685,
     "vertex_z_coordinate": 21.95513745
    }
   ]
  },
  "Context_RoofSurface_UUID_25d38814-95b0-4933-a090-694a31b58417": {
   "vertices": [
    {
     "vertex_x_coordinate": 148.6659080600948,
     "vertex_y_coordinate": 144.2619726989651,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 149.68050495011266,
     "vertex_y_coordinate": 143.98396849894198,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 150.11577234009746,
     "vertex_y_coordinate": 145.50083759895642,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 149.101196080097,
     "vertex_y_coordinate": 145.7788358789694,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_RoofSurface_UUID_3f9c04b2-8019-4376-8810-bafc6b564e01": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.70092073010164,
     "vertex_y_coordinate": 112.60349123895867,
     "vertex_z_coordinate": 13.4372
    },
    {
     "vertex_x_coordinate": 156.67986473010387,
     "vertex_y_coordinate": 112.51145923894364,
     "vertex_z_coordinate": 13.4372
    },
    {
     "vertex_x_coordinate": 157.4568247300922,
     "vertex_y_coordinate": 115.5064672389417,
     "vertex_z_coordinate": 13.4372
    },
    {
     "vertex_x_coordinate": 156.0195394800976,
     "vertex_y_coordinate": 115.8850376989576,
     "vertex_z_coordinate": 13.4372
    }
   ]
  },
  "Context_RoofSurface_UUID_6068c9ee-4909-4f62-ac02-20c1e3f40dbc": {
   "vertices": [
    {
     "vertex_x_coordinate": 173.177236340096,
     "vertex_y_coordinate": 115.60108682894497,
     "vertex_z_coordinate": 7.365818689999999
    },
    {
     "vertex_x_coordinate": 170.18853674011189,
     "vertex_y_coordinate": 117.0063712389674,
     "vertex_z_coordinate": 6.61421206
    },
    {
     "vertex_x_coordinate": 169.8679719401116,
     "vertex_y_coordinate": 115.69113928894512,
     "vertex_z_coordinate": 6.657561639999999
    }
   ]
  },
  "Context_RoofSurface_UUID_476990bc-79e7-42c3-8548-9af2012de98f": {
   "vertices": [
    {
     "vertex_x_coordinate": 173.177236340096,
     "vertex_y_coordinate": 115.60108682894497,
     "vertex_z_coordinate": 7.365818689999999
    },
    {
     "vertex_x_coordinate": 173.49782827010495,
     "vertex_y_coordinate": 116.91629204896162,
     "vertex_z_coordinate": 7.309061549999999
    },
    {
     "vertex_x_coordinate": 170.18853674011189,
     "vertex_y_coordinate": 117.0063712389674,
     "vertex_z_coordinate": 6.61421206
    }
   ]
  },
  "Context_RoofSurface_UUID_3622bfa4-03dd-4f7f-80f5-514c55184c69": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.08218078009668,
     "vertex_y_coordinate": 139.81315070894198,
     "vertex_z_coordinate": 23.598
    },
    {
     "vertex_x_coordinate": 154.3675811701105,
     "vertex_y_coordinate": 139.22074347894522,
     "vertex_z_coordinate": 23.6123
    },
    {
     "vertex_x_coordinate": 154.87514953009668,
     "vertex_y_coordinate": 141.17917853896506,
     "vertex_z_coordinate": 23.624299999999998
    },
    {
     "vertex_x_coordinate": 152.58974914011196,
     "vertex_y_coordinate": 141.7715857689618,
     "vertex_z_coordinate": 23.6101
    }
   ]
  },
  "Context_RoofSurface_UUID_6a506a0b-f940-4f11-9d85-f2de3046f978": {
   "vertices": [
    {
     "vertex_x_coordinate": 156.62669909009128,
     "vertex_y_coordinate": 122.1383496489434,
     "vertex_z_coordinate": 24.506
    },
    {
     "vertex_x_coordinate": 158.82357482009684,
     "vertex_y_coordinate": 121.5687659389514,
     "vertex_z_coordinate": 24.5063
    },
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 24.49719243
    },
    {
     "vertex_x_coordinate": 157.4799468900892,
     "vertex_y_coordinate": 125.33176642894978,
     "vertex_z_coordinate": 24.4969
    },
    {
     "vertex_x_coordinate": 157.02309673008858,
     "vertex_y_coordinate": 126.22096324895392,
     "vertex_z_coordinate": 24.494699999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_79fb92e8-9172-41d1-85a4-853c1b9187ed": {
   "vertices": [
    {
     "vertex_x_coordinate": 146.75244185011252,
     "vertex_y_coordinate": 137.59405090895598,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 158.19482248008717,
     "vertex_y_coordinate": 134.45879021895234,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 158.6103790201014,
     "vertex_y_coordinate": 136.4467566589592,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 147.3116271701001,
     "vertex_y_coordinate": 139.54266329895472,
     "vertex_z_coordinate": 10.0072
    }
   ]
  },
  "Context_RoofSurface_UUID_6b7293b0-c36e-4cf4-98cd-909e4ed3a02b": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.84103081011563,
     "vertex_y_coordinate": 138.60874692894868,
     "vertex_z_coordinate": 24.5072
    },
    {
     "vertex_x_coordinate": 160.51833801009343,
     "vertex_y_coordinate": 137.0531409389514,
     "vertex_z_coordinate": 24.5072
    },
    {
     "vertex_x_coordinate": 161.58675842010416,
     "vertex_y_coordinate": 141.17496710896376,
     "vertex_z_coordinate": 24.5072
    },
    {
     "vertex_x_coordinate": 158.83938293010578,
     "vertex_y_coordinate": 141.88718634896213,
     "vertex_z_coordinate": 24.5072
    },
    {
     "vertex_x_coordinate": 155.8889434800949,
     "vertex_y_coordinate": 142.65177374894847,
     "vertex_z_coordinate": 24.5072
    }
   ]
  },
  "Context_RoofSurface_UUID_8476718e-bdd3-481b-b4d3-1e164f147079": {
   "vertices": [
    {
     "vertex_x_coordinate": 147.3116271701001,
     "vertex_y_coordinate": 139.54266329895472,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 154.5677672601014,
     "vertex_y_coordinate": 137.55444924894255,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 155.7996579601022,
     "vertex_y_coordinate": 142.3072949089692,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 148.6659080600948,
     "vertex_y_coordinate": 144.2619726989651,
     "vertex_z_coordinate": 22.06172326
    }
   ]
  },
  "Context_RoofSurface_UUID_8eb47a9a-3f05-4d4f-a43c-10eeb85a9e5d": {
   "vertices": [
    {
     "vertex_x_coordinate": 158.19482248008717,
     "vertex_y_coordinate": 134.45879021895234,
     "vertex_z_coordinate": 21.96292061
    },
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 22.022953779999998
    },
    {
     "vertex_x_coordinate": 165.1965606601152,
     "vertex_y_coordinate": 135.84055548894685,
     "vertex_z_coordinate": 21.95513745
    }
   ]
  },
  "Context_RoofSurface_UUID_53a86377-aeed-4131-846e-acf823243340": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.5677672601014,
     "vertex_y_coordinate": 137.55444924894255,
     "vertex_z_coordinate": 21.95540875
    },
    {
     "vertex_x_coordinate": 158.6103790201014,
     "vertex_y_coordinate": 136.4467566589592,
     "vertex_z_coordinate": 21.95668611
    },
    {
     "vertex_x_coordinate": 158.19482248008717,
     "vertex_y_coordinate": 134.45879021895234,
     "vertex_z_coordinate": 21.96292061
    },
    {
     "vertex_x_coordinate": 165.1965606601152,
     "vertex_y_coordinate": 135.84055548894685,
     "vertex_z_coordinate": 21.95513745
    },
    {
     "vertex_x_coordinate": 160.51833801009343,
     "vertex_y_coordinate": 137.0531409389514,
     "vertex_z_coordinate": 21.953869049999998
    },
    {
     "vertex_x_coordinate": 154.84103081011563,
     "vertex_y_coordinate": 138.60874692894868,
     "vertex_z_coordinate": 21.95207517
    }
   ]
  },
  "Context_RoofSurface_UUID_42525ee3-eff8-4687-8ff4-31359e517d36": {
   "vertices": [
    {
     "vertex_x_coordinate": 156.50034078009776,
     "vertex_y_coordinate": 126.35261174896732,
     "vertex_z_coordinate": 21.98834257
    },
    {
     "vertex_x_coordinate": 157.02309673008858,
     "vertex_y_coordinate": 126.22096324895392,
     "vertex_z_coordinate": 21.98847265
    },
    {
     "vertex_x_coordinate": 158.19482248008717,
     "vertex_y_coordinate": 134.45879021895234,
     "vertex_z_coordinate": 21.96292061
    }
   ]
  },
  "Context_RoofSurface_UUID_ee02d15b-96ed-48d9-a954-442fdebc1260": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.5421417200996,
     "vertex_y_coordinate": 138.44755011895904,
     "vertex_z_coordinate": 21.948091859999998
    },
    {
     "vertex_x_coordinate": 165.72555236009066,
     "vertex_y_coordinate": 137.8815711189527,
     "vertex_z_coordinate": 21.94868398
    },
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 21.94146904
    }
   ]
  },
  "Context_RoofSurface_UUID_6cdbd515-0111-419a-8d52-2674cbf8af20": {
   "vertices": [
    {
     "vertex_x_coordinate": 157.02309673008858,
     "vertex_y_coordinate": 126.22096324895392,
     "vertex_z_coordinate": 21.98847265
    },
    {
     "vertex_x_coordinate": 157.4799468900892,
     "vertex_y_coordinate": 125.33176642894978,
     "vertex_z_coordinate": 21.990930979999998
    },
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 22.022953779999998
    }
   ]
  },
  "Context_RoofSurface_UUID_1455b1fa-ca01-4cd8-90f7-7af8cd93cdde": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 21.94146904
    },
    {
     "vertex_x_coordinate": 165.72555236009066,
     "vertex_y_coordinate": 137.8815711189527,
     "vertex_z_coordinate": 21.94868398
    },
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 21.94476827
    }
   ]
  },
  "Context_RoofSurface_UUID_933f76ae-720a-4ccb-bf53-89d0a80ac71c": {
   "vertices": [
    {
     "vertex_x_coordinate": 157.02309673008858,
     "vertex_y_coordinate": 126.22096324895392,
     "vertex_z_coordinate": 21.98847265
    },
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 22.022953779999998
    },
    {
     "vertex_x_coordinate": 158.19482248008717,
     "vertex_y_coordinate": 134.45879021895234,
     "vertex_z_coordinate": 21.96292061
    }
   ]
  },
  "Context_RoofSurface_UUID_a55af791-4718-4507-be74-a51ce787f85b": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.1965606601152,
     "vertex_y_coordinate": 135.84055548894685,
     "vertex_z_coordinate": 21.95513745
    },
    {
     "vertex_x_coordinate": 171.36154320009518,
     "vertex_y_coordinate": 121.73618425894529,
     "vertex_z_coordinate": 21.97919713
    },
    {
     "vertex_x_coordinate": 174.77388074010378,
     "vertex_y_coordinate": 135.49545925896382,
     "vertex_z_coordinate": 21.95384369
    }
   ]
  },
  "Context_RoofSurface_UUID_779b6918-113e-4eef-a500-c8bda5d17990": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.1965606601152,
     "vertex_y_coordinate": 135.84055548894685,
     "vertex_z_coordinate": 21.95513745
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 21.94729142
    },
    {
     "vertex_x_coordinate": 165.72555236009066,
     "vertex_y_coordinate": 137.8815711189527,
     "vertex_z_coordinate": 21.94868398
    }
   ]
  },
  "Context_RoofSurface_UUID_1a6ebe95-3ece-4c95-af32-d3846567285b": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.72555236009066,
     "vertex_y_coordinate": 137.8815711189527,
     "vertex_z_coordinate": 21.94868398
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 21.94729142
    },
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 21.94476827
    }
   ]
  },
  "Context_RoofSurface_UUID_dfbf00e6-54f8-48eb-8c11-644244aaa98b": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.1965606601152,
     "vertex_y_coordinate": 135.84055548894685,
     "vertex_z_coordinate": 21.95513745
    },
    {
     "vertex_x_coordinate": 174.77388074010378,
     "vertex_y_coordinate": 135.49545925896382,
     "vertex_z_coordinate": 21.95384369
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 21.94729142
    }
   ]
  },
  "Context_WallSurface_UUID_5452f457-c0ce-4364-befd-8b3b0ef60b4a": {
   "vertices": [
    {
     "vertex_x_coordinate": 148.6659080600948,
     "vertex_y_coordinate": 144.2619726989651,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 148.6659080600948,
     "vertex_y_coordinate": 144.2619726989651,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 149.68050495011266,
     "vertex_y_coordinate": 143.98396849894198,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 149.68050495011266,
     "vertex_y_coordinate": 143.98396849894198,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_9e2a3fc6-9da9-49e7-b753-ec49e13b4d45": {
   "vertices": [
    {
     "vertex_x_coordinate": 169.8679719401116,
     "vertex_y_coordinate": 115.69113928894512,
     "vertex_z_coordinate": 7.393936719999999
    },
    {
     "vertex_x_coordinate": 173.177236340096,
     "vertex_y_coordinate": 115.60108682894497,
     "vertex_z_coordinate": 7.365818689999999
    },
    {
     "vertex_x_coordinate": 169.8679719401116,
     "vertex_y_coordinate": 115.69113928894512,
     "vertex_z_coordinate": 6.657561639999999
    }
   ]
  },
  "Context_WallSurface_UUID_95e59b1f-efff-4aab-ae30-a7d37c8da6c1": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.87514953009668,
     "vertex_y_coordinate": 141.17917853896506,
     "vertex_z_coordinate": 23.624299999999998
    },
    {
     "vertex_x_coordinate": 154.87514953009668,
     "vertex_y_coordinate": 141.17917853896506,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 152.58974914011196,
     "vertex_y_coordinate": 141.7715857689618,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 152.58974914011196,
     "vertex_y_coordinate": 141.7715857689618,
     "vertex_z_coordinate": 23.6101
    }
   ]
  },
  "Context_WallSurface_UUID_713cb6c5-4095-4e5e-8230-7378b3be6b8d": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.87514953009668,
     "vertex_y_coordinate": 141.17917853896506,
     "vertex_z_coordinate": 23.624299999999998
    },
    {
     "vertex_x_coordinate": 154.3675811701105,
     "vertex_y_coordinate": 139.22074347894522,
     "vertex_z_coordinate": 23.6123
    },
    {
     "vertex_x_coordinate": 154.3675811701105,
     "vertex_y_coordinate": 139.22074347894522,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 154.87514953009668,
     "vertex_y_coordinate": 141.17917853896506,
     "vertex_z_coordinate": 22.06172326
    }
   ]
  },
  "Context_WallSurface_UUID_d349dcde-a33a-4fa6-ad04-0fa3b094c96b": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.3675811701105,
     "vertex_y_coordinate": 139.22074347894522,
     "vertex_z_coordinate": 23.6123
    },
    {
     "vertex_x_coordinate": 152.08218078009668,
     "vertex_y_coordinate": 139.81315070894198,
     "vertex_z_coordinate": 23.598
    },
    {
     "vertex_x_coordinate": 152.08218078009668,
     "vertex_y_coordinate": 139.81315070894198,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 154.3675811701105,
     "vertex_y_coordinate": 139.22074347894522,
     "vertex_z_coordinate": 22.06172326
    }
   ]
  },
  "Context_WallSurface_UUID_c74d6c51-5aa1-4a62-a7de-98c9c084f68f": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.58974914011196,
     "vertex_y_coordinate": 141.7715857689618,
     "vertex_z_coordinate": 23.6101
    },
    {
     "vertex_x_coordinate": 152.58974914011196,
     "vertex_y_coordinate": 141.7715857689618,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 152.08218078009668,
     "vertex_y_coordinate": 139.81315070894198,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 152.08218078009668,
     "vertex_y_coordinate": 139.81315070894198,
     "vertex_z_coordinate": 23.598
    }
   ]
  },
  "Context_WallSurface_UUID_113978ea-7496-4539-9607-a1fa1c825bf9": {
   "vertices": [
    {
     "vertex_x_coordinate": 158.82357482009684,
     "vertex_y_coordinate": 121.5687659389514,
     "vertex_z_coordinate": 24.5063
    },
    {
     "vertex_x_coordinate": 156.62669909009128,
     "vertex_y_coordinate": 122.1383496489434,
     "vertex_z_coordinate": 24.506
    },
    {
     "vertex_x_coordinate": 156.62669909009128,
     "vertex_y_coordinate": 122.1383496489434,
     "vertex_z_coordinate": 20.03165487
    },
    {
     "vertex_x_coordinate": 158.82357482009684,
     "vertex_y_coordinate": 121.5687659389514,
     "vertex_z_coordinate": 20.02312007
    }
   ]
  },
  "Context_WallSurface_UUID_16024743-32d2-4771-a50e-bbcca2447130": {
   "vertices": [
    {
     "vertex_x_coordinate": 158.82357482009684,
     "vertex_y_coordinate": 121.5687659389514,
     "vertex_z_coordinate": 24.5063
    },
    {
     "vertex_x_coordinate": 158.82357482009684,
     "vertex_y_coordinate": 121.5687659389514,
     "vertex_z_coordinate": 20.02312007
    },
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 22.022953779999998
    },
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 24.49719243
    }
   ]
  },
  "Context_WallSurface_UUID_20a51931-ca55-4a73-b517-42503a30284f": {
   "vertices": [
    {
     "vertex_x_coordinate": 160.51833801009343,
     "vertex_y_coordinate": 137.0531409389514,
     "vertex_z_coordinate": 24.5072
    },
    {
     "vertex_x_coordinate": 160.51833801009343,
     "vertex_y_coordinate": 137.0531409389514,
     "vertex_z_coordinate": 21.953869049999998
    },
    {
     "vertex_x_coordinate": 161.58675842010416,
     "vertex_y_coordinate": 141.17496710896376,
     "vertex_z_coordinate": 21.939964019999998
    },
    {
     "vertex_x_coordinate": 161.58675842010416,
     "vertex_y_coordinate": 141.17496710896376,
     "vertex_z_coordinate": 24.5072
    }
   ]
  },
  "Context_WallSurface_UUID_03d7b552-db89-4963-b13a-b86a25de5585": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.152824730234,
     "vertex_y_coordinate": 144.04240325951832,
     "vertex_z_coordinate": 21.93207713
    },
    {
     "vertex_x_coordinate": 164.152824730234,
     "vertex_y_coordinate": 144.04240325951832,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 149.68479272030527,
     "vertex_y_coordinate": 147.8125152597495,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 149.68479272030527,
     "vertex_y_coordinate": 147.8125152597495,
     "vertex_z_coordinate": 20.255178179999998
    },
    {
     "vertex_x_coordinate": 156.7495467296976,
     "vertex_y_coordinate": 145.97156592734973,
     "vertex_z_coordinate": 20.287078349999998
    },
    {
     "vertex_x_coordinate": 159.4941628096276,
     "vertex_y_coordinate": 145.25636775721796,
     "vertex_z_coordinate": 21.92716447
    }
   ]
  },
  "Context_WallSurface_UUID_62c0d7da-3997-4916-8096-6eeda5611b40": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.9478327401157,
     "vertex_y_coordinate": 143.24944325894467,
     "vertex_z_coordinate": 21.93707534
    },
    {
     "vertex_x_coordinate": 163.9478327401157,
     "vertex_y_coordinate": 143.24944325894467,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.15282473008847,
     "vertex_y_coordinate": 144.04240325896535,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.15282473008847,
     "vertex_y_coordinate": 144.04240325896535,
     "vertex_z_coordinate": 21.93207713
    }
   ]
  },
  "Context_WallSurface_UUID_9d1a5264-f5e2-49ab-9089-e5b18c8c7e0a": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.23282473010477,
     "vertex_y_coordinate": 140.49648325896123,
     "vertex_z_coordinate": 21.94077924
    },
    {
     "vertex_x_coordinate": 163.23282473010477,
     "vertex_y_coordinate": 140.49648325896123,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 163.9478327401157,
     "vertex_y_coordinate": 143.24944325894467,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 163.9478327401157,
     "vertex_y_coordinate": 143.24944325894467,
     "vertex_z_coordinate": 21.93707534
    }
   ]
  },
  "Context_WallSurface_UUID_31e7137d-259e-4914-88c2-4920e877dec3": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 21.94146904
    },
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 163.23282473010477,
     "vertex_y_coordinate": 140.49648325896123,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 163.23282473010477,
     "vertex_y_coordinate": 140.49648325896123,
     "vertex_z_coordinate": 21.94077924
    }
   ]
  },
  "Context_WallSurface_UUID_f24a049e-159f-458b-a856-950581fd9802": {
   "vertices": [
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 21.94476827
    },
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.0203336100967,
     "vertex_y_coordinate": 140.2920831089432,
     "vertex_z_coordinate": 21.94146904
    }
   ]
  },
  "Context_WallSurface_UUID_4b596135-5be1-4452-b849-4023acbda745": {
   "vertices": [
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 21.94729142
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 167.78687274010736,
     "vertex_y_coordinate": 139.31446725895512,
     "vertex_z_coordinate": 21.94476827
    }
   ]
  },
  "Context_WallSurface_UUID_f3299571-42c7-4bde-84e0-c57ed8350700": {
   "vertices": [
    {
     "vertex_x_coordinate": 174.77388074010378,
     "vertex_y_coordinate": 135.49545925896382,
     "vertex_z_coordinate": 21.95384369
    },
    {
     "vertex_x_coordinate": 174.77388074010378,
     "vertex_y_coordinate": 135.49545925896382,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 167.30085674009752,
     "vertex_y_coordinate": 137.4394592589524,
     "vertex_z_coordinate": 21.94729142
    }
   ]
  },
  "Context_WallSurface_UUID_8de0bbaa-d172-4d30-bc09-14f1d5bd0a48": {
   "vertices": [
    {
     "vertex_x_coordinate": 171.3615432024526,
     "vertex_y_coordinate": 121.73618425836321,
     "vertex_z_coordinate": 21.97919713
    },
    {
     "vertex_x_coordinate": 170.18853673903504,
     "vertex_y_coordinate": 117.00637123922934,
     "vertex_z_coordinate": 19.031275739999998
    },
    {
     "vertex_x_coordinate": 170.18853673903504,
     "vertex_y_coordinate": 117.00637123922934,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 174.77388073934708,
     "vertex_y_coordinate": 135.49545925916755,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 174.77388073934708,
     "vertex_y_coordinate": 135.49545925916755,
     "vertex_z_coordinate": 21.95384369
    }
   ]
  },
  "Context_WallSurface_UUID_2693a3de-d46a-490d-9158-470d2d5ba775": {
   "vertices": [
    {
     "vertex_x_coordinate": 170.18853982983273,
     "vertex_y_coordinate": 117.00637048581848,
     "vertex_z_coordinate": 19.031275739999998
    },
    {
     "vertex_x_coordinate": 169.0028836162528,
     "vertex_y_coordinate": 112.14230458778911,
     "vertex_z_coordinate": 16.00273858
    },
    {
     "vertex_x_coordinate": 169.0028836162528,
     "vertex_y_coordinate": 112.14230458778911,
     "vertex_z_coordinate": 7.54707717
    },
    {
     "vertex_x_coordinate": 169.86794308348908,
     "vertex_y_coordinate": 115.6911463229917,
     "vertex_z_coordinate": 7.393936719999999
    },
    {
     "vertex_x_coordinate": 169.86794308348908,
     "vertex_y_coordinate": 115.6911463229917,
     "vertex_z_coordinate": 6.657561639999999
    },
    {
     "vertex_x_coordinate": 170.18853982983273,
     "vertex_y_coordinate": 117.00637048581848,
     "vertex_z_coordinate": 6.61421206
    }
   ]
  },
  "Context_WallSurface_UUID_15935935-a399-445a-8d99-c652c34437c3": {
   "vertices": [
    {
     "vertex_x_coordinate": 165.16882474010345,
     "vertex_y_coordinate": 112.3914592389483,
     "vertex_z_coordinate": 15.580738310000001
    },
    {
     "vertex_x_coordinate": 165.16882474010345,
     "vertex_y_coordinate": 112.3914592389483,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 165.70079273008741,
     "vertex_y_coordinate": 112.23139523895225,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 165.70079273008741,
     "vertex_y_coordinate": 112.23139523895225,
     "vertex_z_coordinate": 15.565685769999998
    }
   ]
  },
  "Context_WallSurface_UUID_eec0de25-bb8c-44d1-9374-f77bc7fd0a62": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.9378487401118,
     "vertex_y_coordinate": 112.54646723894984,
     "vertex_z_coordinate": 15.637426609999999
    },
    {
     "vertex_x_coordinate": 164.9378487401118,
     "vertex_y_coordinate": 112.54646723894984,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 165.16882474010345,
     "vertex_y_coordinate": 112.3914592389483,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 165.16882474010345,
     "vertex_y_coordinate": 112.3914592389483,
     "vertex_z_coordinate": 15.580738310000001
    }
   ]
  },
  "Context_WallSurface_UUID_dad107ed-cd40-4f04-8993-3799ae7db564": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.76888874010183,
     "vertex_y_coordinate": 112.72848323895596,
     "vertex_z_coordinate": 15.719145059999999
    },
    {
     "vertex_x_coordinate": 164.76888874010183,
     "vertex_y_coordinate": 112.72848323895596,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.9378487401118,
     "vertex_y_coordinate": 112.54646723894984,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.9378487401118,
     "vertex_y_coordinate": 112.54646723894984,
     "vertex_z_coordinate": 15.637426609999999
    }
   ]
  },
  "Context_WallSurface_UUID_d2f1124f-8774-458c-89f5-817c667b0a29": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.64383273010026,
     "vertex_y_coordinate": 112.94243523894693,
     "vertex_z_coordinate": 15.82610017
    },
    {
     "vertex_x_coordinate": 164.64383273010026,
     "vertex_y_coordinate": 112.94243523894693,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.76888874010183,
     "vertex_y_coordinate": 112.72848323895596,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.76888874010183,
     "vertex_y_coordinate": 112.72848323895596,
     "vertex_z_coordinate": 15.719145059999999
    }
   ]
  },
  "Context_WallSurface_UUID_28b91335-1fa1-464b-9383-5d3b79033ca4": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.56383274009568,
     "vertex_y_coordinate": 113.19248323896318,
     "vertex_z_coordinate": 15.960902529999998
    },
    {
     "vertex_x_coordinate": 164.56383274009568,
     "vertex_y_coordinate": 113.19248323896318,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.64383273010026,
     "vertex_y_coordinate": 112.94243523894693,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.64383273010026,
     "vertex_y_coordinate": 112.94243523894693,
     "vertex_z_coordinate": 15.82610017
    }
   ]
  },
  "Context_WallSurface_UUID_1685923f-940e-4358-96a6-8555320990e6": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.5408567400882,
     "vertex_y_coordinate": 113.40445123895188,
     "vertex_z_coordinate": 16.081820269999998
    },
    {
     "vertex_x_coordinate": 164.5408567400882,
     "vertex_y_coordinate": 113.40445123895188,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.56383274009568,
     "vertex_y_coordinate": 113.19248323896318,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.56383274009568,
     "vertex_y_coordinate": 113.19248323896318,
     "vertex_z_coordinate": 15.960902529999998
    }
   ]
  },
  "Context_WallSurface_UUID_f4dee2cb-0c57-415c-b099-be864c3446b8": {
   "vertices": [
    {
     "vertex_x_coordinate": 164.55884073011111,
     "vertex_y_coordinate": 113.63645123894094,
     "vertex_z_coordinate": 16.22055655
    },
    {
     "vertex_x_coordinate": 164.55884073011111,
     "vertex_y_coordinate": 113.63645123894094,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.5408567400882,
     "vertex_y_coordinate": 113.40445123895188,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.5408567400882,
     "vertex_y_coordinate": 113.40445123895188,
     "vertex_z_coordinate": 16.081820269999998
    }
   ]
  },
  "Context_WallSurface_UUID_721136be-d48a-47b4-aa27-3cd01ca3b386": {
   "vertices": [
    {
     "vertex_x_coordinate": 156.0195169483777,
     "vertex_y_coordinate": 115.88495212837006,
     "vertex_z_coordinate": 16.27402658
    },
    {
     "vertex_x_coordinate": 156.0195169483777,
     "vertex_y_coordinate": 115.88495212837006,
     "vertex_z_coordinate": 13.4372
    },
    {
     "vertex_x_coordinate": 157.45683088016813,
     "vertex_y_coordinate": 115.50649059555144,
     "vertex_z_coordinate": 13.4372
    },
    {
     "vertex_x_coordinate": 157.45683088016813,
     "vertex_y_coordinate": 115.50649059555144,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.55884005961707,
     "vertex_y_coordinate": 113.6364486925595,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 164.55884005961707,
     "vertex_y_coordinate": 113.6364486925595,
     "vertex_z_coordinate": 16.22055655
    },
    {
     "vertex_x_coordinate": 157.45683088016813,
     "vertex_y_coordinate": 115.50649059555144,
     "vertex_z_coordinate": 16.26496726
    }
   ]
  },
  "Context_WallSurface_UUID_4622b04a-7cf9-419b-b3ad-afe7eb743aa4": {
   "vertices": [
    {
     "vertex_x_coordinate": 156.5003407089389,
     "vertex_y_coordinate": 126.35261176383938,
     "vertex_z_coordinate": 21.98834257
    },
    {
     "vertex_x_coordinate": 158.61037896352354,
     "vertex_y_coordinate": 136.44675667077536,
     "vertex_z_coordinate": 21.95668611
    },
    {
     "vertex_x_coordinate": 158.61037896352354,
     "vertex_y_coordinate": 136.44675667077536,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 158.19482267927378,
     "vertex_y_coordinate": 134.45879017730476,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 158.19482267927378,
     "vertex_y_coordinate": 134.45879017730476,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 156.5003407089389,
     "vertex_y_coordinate": 126.35261176383938,
     "vertex_z_coordinate": 10.6672
    }
   ]
  },
  "Context_WallSurface_UUID_dc1a1e58-c7f6-4bc8-8e46-c947fb9777a5": {
   "vertices": [
    {
     "vertex_x_coordinate": 158.19482248008717,
     "vertex_y_coordinate": 134.45879021895234,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 158.19482248008717,
     "vertex_y_coordinate": 134.45879021895234,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 146.75244185011252,
     "vertex_y_coordinate": 137.59405090895598,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 146.75244185011252,
     "vertex_y_coordinate": 137.59405090895598,
     "vertex_z_coordinate": 10.6672
    }
   ]
  },
  "Context_WallSurface_UUID_c93738d1-599f-40bc-b9a4-aa9711c6f10f": {
   "vertices": [
    {
     "vertex_x_coordinate": 157.02309632839751,
     "vertex_y_coordinate": 126.2209616539767,
     "vertex_z_coordinate": 21.98847265
    },
    {
     "vertex_x_coordinate": 156.50034140303615,
     "vertex_y_coordinate": 126.35261422247277,
     "vertex_z_coordinate": 21.98834257
    },
    {
     "vertex_x_coordinate": 156.50034140303615,
     "vertex_y_coordinate": 126.35261422247277,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 144.40095048726653,
     "vertex_y_coordinate": 129.39977038299548,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 144.40095048726653,
     "vertex_y_coordinate": 129.39977038299548,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 157.02309632839751,
     "vertex_y_coordinate": 126.2209616539767,
     "vertex_z_coordinate": 4.3324
    }
   ]
  },
  "Context_WallSurface_UUID_4b57e015-c2cd-4e4d-9f1a-9e9d42be004a": {
   "vertices": [
    {
     "vertex_x_coordinate": 169.00287215295248,
     "vertex_y_coordinate": 112.14228548068786,
     "vertex_z_coordinate": 16.00273858
    },
    {
     "vertex_x_coordinate": 165.7007925689395,
     "vertex_y_coordinate": 112.2313892666134,
     "vertex_z_coordinate": 15.565685769999998
    },
    {
     "vertex_x_coordinate": 165.7007925689395,
     "vertex_y_coordinate": 112.2313892666134,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 185.67186571462662,
     "vertex_y_coordinate": 111.69248698375304,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 185.67186571462662,
     "vertex_y_coordinate": 111.69248698375304,
     "vertex_z_coordinate": 7.40529068
    },
    {
     "vertex_x_coordinate": 169.00287215295248,
     "vertex_y_coordinate": 112.14228548068786,
     "vertex_z_coordinate": 7.54707717
    }
   ]
  },
  "Context_WallSurface_UUID_3a2d04b2-3fb4-4154-86b9-8201dc1b4e81": {
   "vertices": [
    {
     "vertex_x_coordinate": 185.67186475009657,
     "vertex_y_coordinate": 111.69245123895234,
     "vertex_z_coordinate": 7.40529068
    },
    {
     "vertex_x_coordinate": 185.67186475009657,
     "vertex_y_coordinate": 111.69245123895234,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 186.84447275009006,
     "vertex_y_coordinate": 116.55299524895963,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 186.84447275009006,
     "vertex_y_coordinate": 116.55299524895963,
     "vertex_z_coordinate": 7.1956574799999995
    }
   ]
  },
  "Context_WallSurface_UUID_c797a94d-509b-47cc-8032-863e8479af33": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.7996579601022,
     "vertex_y_coordinate": 142.3072949089692,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 155.7996579601022,
     "vertex_y_coordinate": 142.3072949089692,
     "vertex_z_coordinate": 20.193232079999998
    },
    {
     "vertex_x_coordinate": 149.68050495011266,
     "vertex_y_coordinate": 143.98396849894198,
     "vertex_z_coordinate": 20.18797085
    },
    {
     "vertex_x_coordinate": 149.68050495011266,
     "vertex_y_coordinate": 143.98396849894198,
     "vertex_z_coordinate": 22.06172326
    }
   ]
  },
  "Context_WallSurface_UUID_8cc56ca0-e91a-4309-96b1-0b784e8bbb55": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.5677672601014,
     "vertex_y_coordinate": 137.55444924894255,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 154.5677672601014,
     "vertex_y_coordinate": 137.55444924894255,
     "vertex_z_coordinate": 21.95540875
    },
    {
     "vertex_x_coordinate": 154.84103081011563,
     "vertex_y_coordinate": 138.60874692894868,
     "vertex_z_coordinate": 21.95207517
    },
    {
     "vertex_x_coordinate": 154.84103081011563,
     "vertex_y_coordinate": 138.60874692894868,
     "vertex_z_coordinate": 22.06172326
    }
   ]
  },
  "Context_WallSurface_UUID_fcb818f1-a9c5-4072-8764-ef787b344497": {
   "vertices": [
    {
     "vertex_x_coordinate": 147.31162714314996,
     "vertex_y_coordinate": 139.54266320061288,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 147.31162714314996,
     "vertex_y_coordinate": 139.54266320061288,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 158.61037899219082,
     "vertex_y_coordinate": 136.4467565570667,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 158.61037899219082,
     "vertex_y_coordinate": 136.4467565570667,
     "vertex_z_coordinate": 21.95668611
    },
    {
     "vertex_x_coordinate": 154.56776734284358,
     "vertex_y_coordinate": 137.5544495509239,
     "vertex_z_coordinate": 21.95540875
    },
    {
     "vertex_x_coordinate": 154.56776734284358,
     "vertex_y_coordinate": 137.5544495509239,
     "vertex_z_coordinate": 22.06172326
    }
   ]
  },
  "Context_WallSurface_UUID_2537aeff-18c2-49e4-861e-b8c5e498107a": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.84103081011563,
     "vertex_y_coordinate": 138.60874692894868,
     "vertex_z_coordinate": 24.5072
    },
    {
     "vertex_x_coordinate": 154.84103081011563,
     "vertex_y_coordinate": 138.60874692894868,
     "vertex_z_coordinate": 21.95207517
    },
    {
     "vertex_x_coordinate": 160.51833801009343,
     "vertex_y_coordinate": 137.0531409389514,
     "vertex_z_coordinate": 21.953869049999998
    },
    {
     "vertex_x_coordinate": 160.51833801009343,
     "vertex_y_coordinate": 137.0531409389514,
     "vertex_z_coordinate": 24.5072
    }
   ]
  },
  "Context_WallSurface_UUID_af6a4ef7-306b-45c7-b302-c472e3fb64a1": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.88894347992027,
     "vertex_y_coordinate": 142.65177374900668,
     "vertex_z_coordinate": 24.5072
    },
    {
     "vertex_x_coordinate": 155.88894347992027,
     "vertex_y_coordinate": 142.65177374900668,
     "vertex_z_coordinate": 20.20205449
    },
    {
     "vertex_x_coordinate": 155.7996579623141,
     "vertex_y_coordinate": 142.30729490838712,
     "vertex_z_coordinate": 20.193232079999998
    },
    {
     "vertex_x_coordinate": 155.7996579623141,
     "vertex_y_coordinate": 142.30729490838712,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 154.84103080810746,
     "vertex_y_coordinate": 138.60874692947255,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 154.84103080810746,
     "vertex_y_coordinate": 138.60874692947255,
     "vertex_z_coordinate": 24.5072
    }
   ]
  },
  "Context_WallSurface_UUID_2aa40bcf-7732-4c39-b6e2-3572f4e468e4": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.58677374897525,
     "vertex_y_coordinate": 141.17502625234192,
     "vertex_z_coordinate": 24.5072
    },
    {
     "vertex_x_coordinate": 161.58677374897525,
     "vertex_y_coordinate": 141.17502625234192,
     "vertex_z_coordinate": 21.939964019999998
    },
    {
     "vertex_x_coordinate": 158.83936180180172,
     "vertex_y_coordinate": 141.887104829686,
     "vertex_z_coordinate": 21.93707793
    },
    {
     "vertex_x_coordinate": 155.8889495934418,
     "vertex_y_coordinate": 142.65179733603145,
     "vertex_z_coordinate": 20.20205449
    },
    {
     "vertex_x_coordinate": 155.8889495934418,
     "vertex_y_coordinate": 142.65179733603145,
     "vertex_z_coordinate": 24.5072
    }
   ]
  },
  "Context_WallSurface_UUID_e934fb94-07f2-44d4-8bc0-a681e18a1e48": {
   "vertices": [
    {
     "vertex_x_coordinate": 157.4799468900892,
     "vertex_y_coordinate": 125.33176642894978,
     "vertex_z_coordinate": 24.4969
    },
    {
     "vertex_x_coordinate": 157.4799468900892,
     "vertex_y_coordinate": 125.33176642894978,
     "vertex_z_coordinate": 21.990930979999998
    },
    {
     "vertex_x_coordinate": 157.02309673008858,
     "vertex_y_coordinate": 126.22096324895392,
     "vertex_z_coordinate": 21.98847265
    },
    {
     "vertex_x_coordinate": 157.02309673008858,
     "vertex_y_coordinate": 126.22096324895392,
     "vertex_z_coordinate": 24.494699999999998
    }
   ]
  },
  "Context_WallSurface_UUID_d319f0ef-b140-4ca5-989d-e85ddd298e7f": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 24.49719243
    },
    {
     "vertex_x_coordinate": 159.65311764008948,
     "vertex_y_coordinate": 124.76887625895324,
     "vertex_z_coordinate": 22.022953779999998
    },
    {
     "vertex_x_coordinate": 157.4799468900892,
     "vertex_y_coordinate": 125.33176642894978,
     "vertex_z_coordinate": 21.990930979999998
    },
    {
     "vertex_x_coordinate": 157.4799468900892,
     "vertex_y_coordinate": 125.33176642894978,
     "vertex_z_coordinate": 24.4969
    }
   ]
  },
  "Context_WallSurface_UUID_6cd9d1ba-6c66-45a4-bc94-ce7f10e6268d": {
   "vertices": [
    {
     "vertex_x_coordinate": 173.49782827001764,
     "vertex_y_coordinate": 116.9162920457893,
     "vertex_z_coordinate": 7.309061549999999
    },
    {
     "vertex_x_coordinate": 186.84447275014827,
     "vertex_y_coordinate": 116.55299525122973,
     "vertex_z_coordinate": 7.1956574799999995
    },
    {
     "vertex_x_coordinate": 186.84447275014827,
     "vertex_y_coordinate": 116.55299525122973,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 170.1885367401992,
     "vertex_y_coordinate": 117.00637124184868,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 170.1885367401992,
     "vertex_y_coordinate": 117.00637124184868,
     "vertex_z_coordinate": 6.61421206
    }
   ]
  },
  "Context_WallSurface_UUID_bad1bf6a-f06b-40ed-aec2-fa6da1fef145": {
   "vertices": [
    {
     "vertex_x_coordinate": 156.67986473010387,
     "vertex_y_coordinate": 112.51145923894364,
     "vertex_z_coordinate": 13.4372
    },
    {
     "vertex_x_coordinate": 156.67986473010387,
     "vertex_y_coordinate": 112.51145923894364,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 157.4568247300922,
     "vertex_y_coordinate": 115.5064672389417,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 157.4568247300922,
     "vertex_y_coordinate": 115.5064672389417,
     "vertex_z_coordinate": 13.4372
    }
   ]
  },
  "Context_WallSurface_UUID_45f10c4a-a222-4b44-8233-1f6a95d0fb57": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.70092073010164,
     "vertex_y_coordinate": 112.60349123895867,
     "vertex_z_coordinate": 13.4372
    },
    {
     "vertex_x_coordinate": 155.70092073010164,
     "vertex_y_coordinate": 112.60349123895867,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 156.67986473010387,
     "vertex_y_coordinate": 112.51145923894364,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 156.67986473010387,
     "vertex_y_coordinate": 112.51145923894364,
     "vertex_z_coordinate": 13.4372
    }
   ]
  },
  "Context_WallSurface_UUID_6213e990-3075-4636-aee8-9d8f1485e7d0": {
   "vertices": [
    {
     "vertex_x_coordinate": 156.62669909230317,
     "vertex_y_coordinate": 122.13834964873968,
     "vertex_z_coordinate": 24.506
    },
    {
     "vertex_x_coordinate": 157.02309672959382,
     "vertex_y_coordinate": 126.22096324901213,
     "vertex_z_coordinate": 24.494699999999998
    },
    {
     "vertex_x_coordinate": 157.02309672959382,
     "vertex_y_coordinate": 126.22096324901213,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 155.700920726842,
     "vertex_y_coordinate": 112.60349123927881,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 155.700920726842,
     "vertex_y_coordinate": 112.60349123927881,
     "vertex_z_coordinate": 13.4372
    },
    {
     "vertex_x_coordinate": 156.01953948204755,
     "vertex_y_coordinate": 115.88503769875388,
     "vertex_z_coordinate": 13.4372
    },
    {
     "vertex_x_coordinate": 156.01953948204755,
     "vertex_y_coordinate": 115.88503769875388,
     "vertex_z_coordinate": 16.27402658
    },
    {
     "vertex_x_coordinate": 156.62669909230317,
     "vertex_y_coordinate": 122.13834964873968,
     "vertex_z_coordinate": 20.03165487
    }
   ]
  },
  "Context_WallSurface_UUID_a4e878c1-7252-4aab-99d7-e38faec007e2": {
   "vertices": [
    {
     "vertex_x_coordinate": 150.11577234009746,
     "vertex_y_coordinate": 145.50083759895642,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 150.11577234009746,
     "vertex_y_coordinate": 145.50083759895642,
     "vertex_z_coordinate": 20.22712891
    },
    {
     "vertex_x_coordinate": 149.101196080097,
     "vertex_y_coordinate": 145.7788358789694,
     "vertex_z_coordinate": 20.22625659
    },
    {
     "vertex_x_coordinate": 149.101196080097,
     "vertex_y_coordinate": 145.7788358789694,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_36bcf197-b1c3-416f-8925-9bc02e88676a": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.68050495011266,
     "vertex_y_coordinate": 143.98396849894198,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 149.68050495011266,
     "vertex_y_coordinate": 143.98396849894198,
     "vertex_z_coordinate": 20.18797085
    },
    {
     "vertex_x_coordinate": 150.11577234009746,
     "vertex_y_coordinate": 145.50083759895642,
     "vertex_z_coordinate": 20.22712891
    },
    {
     "vertex_x_coordinate": 150.11577234009746,
     "vertex_y_coordinate": 145.50083759895642,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_WallSurface_UUID_85115c33-86e9-4507-ae3f-89f01715734f": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.10120063266368,
     "vertex_y_coordinate": 145.77883457252756,
     "vertex_z_coordinate": 23.8172
    },
    {
     "vertex_x_coordinate": 149.10120063266368,
     "vertex_y_coordinate": 145.77883457252756,
     "vertex_z_coordinate": 20.22625659
    },
    {
     "vertex_x_coordinate": 149.68479799223132,
     "vertex_y_coordinate": 147.81251374603016,
     "vertex_z_coordinate": 20.255178179999998
    },
    {
     "vertex_x_coordinate": 149.68479799223132,
     "vertex_y_coordinate": 147.81251374603016,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 144.40096310168155,
     "vertex_y_coordinate": 129.39977626979817,
     "vertex_z_coordinate": 4.3324
    },
    {
     "vertex_x_coordinate": 144.40096310168155,
     "vertex_y_coordinate": 129.39977626979817,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 146.75244352431037,
     "vertex_y_coordinate": 137.59405042850995,
     "vertex_z_coordinate": 10.6672
    },
    {
     "vertex_x_coordinate": 146.75244352431037,
     "vertex_y_coordinate": 137.59405042850995,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 147.31162952858722,
     "vertex_y_coordinate": 139.54266262214514,
     "vertex_z_coordinate": 10.0072
    },
    {
     "vertex_x_coordinate": 147.31162952858722,
     "vertex_y_coordinate": 139.54266262214514,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 148.66591208300088,
     "vertex_y_coordinate": 144.26197154453257,
     "vertex_z_coordinate": 22.06172326
    },
    {
     "vertex_x_coordinate": 148.66591208300088,
     "vertex_y_coordinate": 144.26197154453257,
     "vertex_z_coordinate": 23.8172
    }
   ]
  },
  "Context_RoofSurface_UUID_77c07a90-593b-423b-8389-44ea073974ac": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.67564076010603,
     "vertex_y_coordinate": 158.86422726896126,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 197.07186476010247,
     "vertex_y_coordinate": 161.36329927894985,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 196.39440435011056,
     "vertex_y_coordinate": 161.4420958889532,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_RoofSurface_UUID_b1e69721-5e9e-4689-94ee-db3a7b626cce": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.29230776030454,
     "vertex_y_coordinate": 161.22154395229882,
     "vertex_z_coordinate": 14.626268058844648
    },
    {
     "vertex_x_coordinate": 199.8092727471667,
     "vertex_y_coordinate": 161.04534734925255,
     "vertex_z_coordinate": 14.626180287044232
    },
    {
     "vertex_x_coordinate": 199.8918968202197,
     "vertex_y_coordinate": 171.7403869618429,
     "vertex_z_coordinate": 14.628240394819365
    },
    {
     "vertex_x_coordinate": 198.98131337884115,
     "vertex_y_coordinate": 171.6314774530183,
     "vertex_z_coordinate": 14.628251671321248
    },
    {
     "vertex_x_coordinate": 198.9036741926975,
     "vertex_y_coordinate": 170.45841006279807,
     "vertex_z_coordinate": 14.62802814326324
    },
    {
     "vertex_x_coordinate": 198.67627056498895,
     "vertex_y_coordinate": 167.0226514872047,
     "vertex_z_coordinate": 14.627373459581733
    },
    {
     "vertex_x_coordinate": 198.61454572645016,
     "vertex_y_coordinate": 166.09006441623205,
     "vertex_z_coordinate": 14.627195755125545
    }
   ]
  },
  "Context_RoofSurface_UUID_3c15e3f1-1214-493b-8f88-fe9e547fe795": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.39440435011056,
     "vertex_y_coordinate": 161.4420958889532,
     "vertex_z_coordinate": 17.7794
    },
    {
     "vertex_x_coordinate": 195.18360876009683,
     "vertex_y_coordinate": 171.17725127894664,
     "vertex_z_coordinate": 14.8869
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 15.29890276
    }
   ]
  },
  "Context_RoofSurface_UUID_d3f749e9-af86-4d76-8bd5-eb17138c2f8a": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.39440435011056,
     "vertex_y_coordinate": 161.4420958889532,
     "vertex_z_coordinate": 17.7794
    },
    {
     "vertex_x_coordinate": 197.053563970112,
     "vertex_y_coordinate": 171.4009077589435,
     "vertex_z_coordinate": 17.7635
    },
    {
     "vertex_x_coordinate": 195.18360876009683,
     "vertex_y_coordinate": 171.17725127894664,
     "vertex_z_coordinate": 14.8869
    }
   ]
  },
  "Context_RoofSurface_UUID_d453f6da-adcf-48ec-a069-bcf2457c4bd0": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.053563970112,
     "vertex_y_coordinate": 171.4009077589435,
     "vertex_z_coordinate": 17.7635
    },
    {
     "vertex_x_coordinate": 198.9036741401069,
     "vertex_y_coordinate": 170.45841034894693,
     "vertex_z_coordinate": 14.626544670000001
    },
    {
     "vertex_x_coordinate": 198.98131351009943,
     "vertex_y_coordinate": 171.63147673895583,
     "vertex_z_coordinate": 14.63195353
    }
   ]
  },
  "Context_RoofSurface_UUID_c045d7be-4e8e-403d-8780-ba1b5eb66d0f": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.053563970112,
     "vertex_y_coordinate": 171.4009077589435,
     "vertex_z_coordinate": 17.7635
    },
    {
     "vertex_x_coordinate": 198.614545520104,
     "vertex_y_coordinate": 166.09006553894142,
     "vertex_z_coordinate": 14.62137547
    },
    {
     "vertex_x_coordinate": 198.67627073009498,
     "vertex_y_coordinate": 167.0226505889441,
     "vertex_z_coordinate": 14.63203009
    }
   ]
  },
  "Context_RoofSurface_UUID_f5051129-4ff5-455a-ba2b-e15d79fa34a1": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.07186476010247,
     "vertex_y_coordinate": 161.36329927894985,
     "vertex_z_coordinate": 16.6206
    },
    {
     "vertex_x_coordinate": 198.29230777011253,
     "vertex_y_coordinate": 161.2215438989515,
     "vertex_z_coordinate": 14.626544670000001
    },
    {
     "vertex_x_coordinate": 198.614545520104,
     "vertex_y_coordinate": 166.09006553894142,
     "vertex_z_coordinate": 14.62137547
    }
   ]
  },
  "Context_RoofSurface_UUID_4414f59f-c700-4982-bb91-b4587a7829cb": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.39440435011056,
     "vertex_y_coordinate": 161.4420958889532,
     "vertex_z_coordinate": 17.7794
    },
    {
     "vertex_x_coordinate": 197.07186476010247,
     "vertex_y_coordinate": 161.36329927894985,
     "vertex_z_coordinate": 16.6206
    },
    {
     "vertex_x_coordinate": 198.614545520104,
     "vertex_y_coordinate": 166.09006553894142,
     "vertex_z_coordinate": 14.62137547
    }
   ]
  },
  "Context_RoofSurface_UUID_618c80a6-345a-4bd2-b122-f7b4d4d39403": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.39440435011056,
     "vertex_y_coordinate": 161.4420958889532,
     "vertex_z_coordinate": 17.7794
    },
    {
     "vertex_x_coordinate": 198.614545520104,
     "vertex_y_coordinate": 166.09006553894142,
     "vertex_z_coordinate": 14.62137547
    },
    {
     "vertex_x_coordinate": 197.053563970112,
     "vertex_y_coordinate": 171.4009077589435,
     "vertex_z_coordinate": 17.7635
    }
   ]
  },
  "Context_RoofSurface_UUID_fcda56e6-51e4-415c-b040-5da708be8c7a": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.053563970112,
     "vertex_y_coordinate": 171.4009077589435,
     "vertex_z_coordinate": 17.7635
    },
    {
     "vertex_x_coordinate": 198.67627073009498,
     "vertex_y_coordinate": 167.0226505889441,
     "vertex_z_coordinate": 14.63203009
    },
    {
     "vertex_x_coordinate": 198.9036741401069,
     "vertex_y_coordinate": 170.45841034894693,
     "vertex_z_coordinate": 14.626544670000001
    }
   ]
  },
  "Context_WallSurface_UUID_73b7650c-a65c-4a49-972a-06d3142d94c4": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.39440435011056,
     "vertex_y_coordinate": 161.4420958889532,
     "vertex_z_coordinate": 17.7794
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 15.29890276
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 196.39440435011056,
     "vertex_y_coordinate": 161.4420958889532,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_WallSurface_UUID_4d2c01dc-fc3d-4219-8088-aff4c2816128": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 15.29890276
    },
    {
     "vertex_x_coordinate": 195.18360876009683,
     "vertex_y_coordinate": 171.17725127894664,
     "vertex_z_coordinate": 14.8869
    },
    {
     "vertex_x_coordinate": 195.18360876009683,
     "vertex_y_coordinate": 171.17725127894664,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 4.509599999999999
    }
   ]
  },
  "Context_WallSurface_UUID_1103dcc7-ebe2-49c8-aead-1365a2081382": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.05356397025753,
     "vertex_y_coordinate": 171.40090775769204,
     "vertex_z_coordinate": 17.7635
    },
    {
     "vertex_x_coordinate": 198.98131350972108,
     "vertex_y_coordinate": 171.63147674221545,
     "vertex_z_coordinate": 14.63195353
    },
    {
     "vertex_x_coordinate": 199.8918967601494,
     "vertex_y_coordinate": 171.74038728844607,
     "vertex_z_coordinate": 14.626544670000001
    },
    {
     "vertex_x_coordinate": 199.8918967601494,
     "vertex_y_coordinate": 171.74038728844607,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 195.18360876009683,
     "vertex_y_coordinate": 171.17725127894664,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 195.18360876009683,
     "vertex_y_coordinate": 171.17725127894664,
     "vertex_z_coordinate": 14.8869
    }
   ]
  },
  "Context_WallSurface_UUID_5bdfac8c-0e59-4739-b587-14af3a13e710": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.8781575601024,
     "vertex_y_coordinate": 169.96195427895873,
     "vertex_z_coordinate": 14.626544670000001
    },
    {
     "vertex_x_coordinate": 199.8781575601024,
     "vertex_y_coordinate": 169.96195427895873,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 199.89189676009119,
     "vertex_y_coordinate": 171.74038728894084,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 199.89189676009119,
     "vertex_y_coordinate": 171.74038728894084,
     "vertex_z_coordinate": 14.626544670000001
    }
   ]
  },
  "Context_WallSurface_UUID_8fc8e930-cfa5-49ac-ac26-4c5dd7d0f567": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.8092727600888,
     "vertex_y_coordinate": 161.0453472789668,
     "vertex_z_coordinate": 14.626544670000001
    },
    {
     "vertex_x_coordinate": 199.8092727600888,
     "vertex_y_coordinate": 161.0453472789668,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 199.8781575601024,
     "vertex_y_coordinate": 169.96195427895873,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 199.8781575601024,
     "vertex_y_coordinate": 169.96195427895873,
     "vertex_z_coordinate": 14.626544670000001
    }
   ]
  },
  "Context_WallSurface_UUID_68c847d7-58f1-4339-8010-a5dd6b9643a0": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.39440127869602,
     "vertex_y_coordinate": 161.44206945205224,
     "vertex_z_coordinate": 17.7794
    },
    {
     "vertex_x_coordinate": 196.39440127869602,
     "vertex_y_coordinate": 161.44206945205224,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 197.07187195422011,
     "vertex_y_coordinate": 161.36336120133637,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 197.07187195422011,
     "vertex_y_coordinate": 161.36336120133637,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 199.80927091199555,
     "vertex_y_coordinate": 161.0453313717444,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 199.80927091199555,
     "vertex_y_coordinate": 161.0453313717444,
     "vertex_z_coordinate": 14.626544670000001
    },
    {
     "vertex_x_coordinate": 198.29231093349517,
     "vertex_y_coordinate": 161.22157112738932,
     "vertex_z_coordinate": 14.626544670000001
    },
    {
     "vertex_x_coordinate": 197.07187195422011,
     "vertex_y_coordinate": 161.36336120133637,
     "vertex_z_coordinate": 16.6206
    }
   ]
  },
  "Context_WallSurface_UUID_7b76fb7b-302c-4646-939c-c67dfb27ee7f": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.74549574009143,
     "vertex_y_coordinate": 160.38361064894707,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 196.74549574009143,
     "vertex_y_coordinate": 160.38361064894707,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 197.07186476010247,
     "vertex_y_coordinate": 161.36329927894985,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 197.07186476010247,
     "vertex_y_coordinate": 161.36329927894985,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_WallSurface_UUID_00daf177-c76c-4a19-8832-5699359901fd": {
   "vertices": [
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 196.74549574009143,
     "vertex_y_coordinate": 160.38361064894707,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 196.74549574009143,
     "vertex_y_coordinate": 160.38361064894707,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_WallSurface_UUID_0174c253-3037-44ab-844c-e9f72429ab0d": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.67564076010603,
     "vertex_y_coordinate": 158.86422726896126,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 194.67564076010603,
     "vertex_y_coordinate": 158.86422726896126,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 196.10213676010608,
     "vertex_y_coordinate": 158.45238726894604,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_WallSurface_UUID_c9a5fad7-9de7-4f29-a48e-01eb29804bc6": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 194.67564076010603,
     "vertex_y_coordinate": 158.86422726896126,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 194.67564076010603,
     "vertex_y_coordinate": 158.86422726896126,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_WallSurface_UUID_f5198c4c-0062-4548-95ce-05a1916bc2ef": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 4.509599999999999
    },
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_RoofSurface_UUID_4e3bd126-89ba-42a8-ad95-7a25449a2f07": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 14.388871729999998
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 14.388871729999998
    },
    {
     "vertex_x_coordinate": 210.96169687010115,
     "vertex_y_coordinate": 189.34117296896875,
     "vertex_z_coordinate": 14.388871729999998
    },
    {
     "vertex_x_coordinate": 210.82770477011218,
     "vertex_y_coordinate": 191.63901129894657,
     "vertex_z_coordinate": 14.388871729999998
    }
   ]
  },
  "Context_RoofSurface_UUID_414d2f6c-d8fe-4937-9a72-68b285c8fd4c": {
   "vertices": [
    {
     "vertex_x_coordinate": 205.3613081900985,
     "vertex_y_coordinate": 185.3987827289675,
     "vertex_z_coordinate": 18.917076129999998
    },
    {
     "vertex_x_coordinate": 205.37656508010696,
     "vertex_y_coordinate": 183.0066470389429,
     "vertex_z_coordinate": 17.19968097
    },
    {
     "vertex_x_coordinate": 205.38687277009012,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 16.0394
    },
    {
     "vertex_x_coordinate": 211.41592877008952,
     "vertex_y_coordinate": 181.55152328894474,
     "vertex_z_coordinate": 15.950299999999999
    },
    {
     "vertex_x_coordinate": 211.18011202011257,
     "vertex_y_coordinate": 185.59555860896944,
     "vertex_z_coordinate": 18.86070873
    }
   ]
  },
  "Context_RoofSurface_UUID_5349b23d-f636-46cb-b9c3-82375cd3324f": {
   "vertices": [
    {
     "vertex_x_coordinate": 205.3613081900985,
     "vertex_y_coordinate": 185.3987827289675,
     "vertex_z_coordinate": 18.917076129999998
    },
    {
     "vertex_x_coordinate": 211.18011202011257,
     "vertex_y_coordinate": 185.59555860896944,
     "vertex_z_coordinate": 18.86070873
    },
    {
     "vertex_x_coordinate": 211.06625327010988,
     "vertex_y_coordinate": 187.54812909895554,
     "vertex_z_coordinate": 17.30030716
    },
    {
     "vertex_x_coordinate": 210.96169687010115,
     "vertex_y_coordinate": 189.34117296896875,
     "vertex_z_coordinate": 15.86740476
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 15.912839479999999
    },
    {
     "vertex_x_coordinate": 206.39493677011342,
     "vertex_y_coordinate": 187.51299528896925,
     "vertex_z_coordinate": 17.2475
    },
    {
     "vertex_x_coordinate": 205.34776877009426,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 17.2225
    }
   ]
  },
  "Context_WallSurface_UUID_04c1db50-d591-4446-9d22-fd32f482fe6d": {
   "vertices": [
    {
     "vertex_x_coordinate": 205.38687277009012,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 16.0394
    },
    {
     "vertex_x_coordinate": 205.38687277009012,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 211.41592877008952,
     "vertex_y_coordinate": 181.55152328894474,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 211.41592877008952,
     "vertex_y_coordinate": 181.55152328894474,
     "vertex_z_coordinate": 15.950299999999999
    }
   ]
  },
  "Context_WallSurface_UUID_46f12c51-b343-43cf-8243-c4c20bc66727": {
   "vertices": [
    {
     "vertex_x_coordinate": 205.3613081901276,
     "vertex_y_coordinate": 185.3987827289675,
     "vertex_z_coordinate": 18.917076129999998
    },
    {
     "vertex_x_coordinate": 205.34776877000695,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 17.2225
    },
    {
     "vertex_x_coordinate": 205.34776877000695,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 205.3868727698573,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 205.3868727698573,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 16.0394
    },
    {
     "vertex_x_coordinate": 205.3765650811256,
     "vertex_y_coordinate": 183.0066470389429,
     "vertex_z_coordinate": 17.19968097
    }
   ]
  },
  "Context_WallSurface_UUID_b64a22e7-b98e-4eca-8984-a321cd642778": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.39493677011342,
     "vertex_y_coordinate": 187.51299528896925,
     "vertex_z_coordinate": 17.2475
    },
    {
     "vertex_x_coordinate": 206.39493677011342,
     "vertex_y_coordinate": 187.51299528896925,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 205.34776877009426,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 205.34776877009426,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 17.2225
    }
   ]
  },
  "Context_WallSurface_UUID_6dc61019-5521-47cd-a4b6-5aaf4fd17afb": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.39493677011342,
     "vertex_y_coordinate": 187.51299528896925,
     "vertex_z_coordinate": 17.2475
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 15.912839479999999
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 206.39493677011342,
     "vertex_y_coordinate": 187.51299528896925,
     "vertex_z_coordinate": 4.414199999999999
    }
   ]
  },
  "Context_WallSurface_UUID_aec6b816-cd9a-4977-8052-65196e15b357": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 15.912839479999999
    },
    {
     "vertex_x_coordinate": 210.96169687010115,
     "vertex_y_coordinate": 189.34117296896875,
     "vertex_z_coordinate": 15.86740476
    },
    {
     "vertex_x_coordinate": 210.96169687010115,
     "vertex_y_coordinate": 189.34117296896875,
     "vertex_z_coordinate": 14.388871729999998
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 14.388871729999998
    }
   ]
  },
  "Context_WallSurface_UUID_c736ffc8-1bdb-4b9b-a4a2-aa7e5cffd0a3": {
   "vertices": [
    {
     "vertex_x_coordinate": 211.18011202150956,
     "vertex_y_coordinate": 185.59555860905675,
     "vertex_z_coordinate": 18.86070873
    },
    {
     "vertex_x_coordinate": 211.41592877035146,
     "vertex_y_coordinate": 181.55152328897384,
     "vertex_z_coordinate": 15.950299999999999
    },
    {
     "vertex_x_coordinate": 211.41592877035146,
     "vertex_y_coordinate": 181.55152328897384,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 210.827704771742,
     "vertex_y_coordinate": 191.63901129903388,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 210.827704771742,
     "vertex_y_coordinate": 191.63901129903388,
     "vertex_z_coordinate": 14.388871729999998
    },
    {
     "vertex_x_coordinate": 210.9616968666378,
     "vertex_y_coordinate": 189.34117296876502,
     "vertex_z_coordinate": 14.388871729999998
    },
    {
     "vertex_x_coordinate": 210.9616968666378,
     "vertex_y_coordinate": 189.34117296876502,
     "vertex_z_coordinate": 15.86740476
    },
    {
     "vertex_x_coordinate": 211.06625326699577,
     "vertex_y_coordinate": 187.54812909878092,
     "vertex_z_coordinate": 17.30030716
    }
   ]
  },
  "Context_WallSurface_UUID_728ddf14-5ed1-4de4-982a-5d65e8ce042b": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 14.388871729999998
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 14.388871729999998
    }
   ]
  },
  "Context_WallSurface_UUID_42ee77f7-8afa-41ae-8c62-cfbc4dc7e2d7": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.82770477011218,
     "vertex_y_coordinate": 191.63901129894657,
     "vertex_z_coordinate": 14.388871729999998
    },
    {
     "vertex_x_coordinate": 210.82770477011218,
     "vertex_y_coordinate": 191.63901129894657,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 4.414199999999999
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 14.388871729999998
    }
   ]
  },
  "Context_RoofSurface_UUID_0ee4d007-74fe-457a-884c-3862763cc469": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.4526007201057,
     "vertex_y_coordinate": 269.0413151089451,
     "vertex_z_coordinate": 22.15149702
    },
    {
     "vertex_x_coordinate": 133.81488126009936,
     "vertex_y_coordinate": 269.1805125089595,
     "vertex_z_coordinate": 22.15452671
    },
    {
     "vertex_x_coordinate": 135.23231727009988,
     "vertex_y_coordinate": 269.3252917889622,
     "vertex_z_coordinate": 22.15767729
    },
    {
     "vertex_x_coordinate": 137.78756811009953,
     "vertex_y_coordinate": 269.586296688969,
     "vertex_z_coordinate": 22.16335716
    },
    {
     "vertex_x_coordinate": 138.07391272010864,
     "vertex_y_coordinate": 278.3273951189476,
     "vertex_z_coordinate": 22.45121448
    },
    {
     "vertex_x_coordinate": 132.5978167100984,
     "vertex_y_coordinate": 278.48643511894625,
     "vertex_z_coordinate": 22.46272678
    }
   ]
  },
  "Context_RoofSurface_UUID_c398e91b-7df8-49fb-9b13-9ebf08eaeb49": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.06917672010604,
     "vertex_y_coordinate": 269.00221110894927,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 132.18674472009297,
     "vertex_y_coordinate": 267.9014751089562,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 132.74988071009284,
     "vertex_y_coordinate": 262.6305630989664,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 134.46337573009077,
     "vertex_y_coordinate": 262.8315402089502,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 133.81488126009936,
     "vertex_y_coordinate": 269.1805125089595,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 132.4526007201057,
     "vertex_y_coordinate": 269.0413151089451,
     "vertex_z_coordinate": 7.1372
    }
   ]
  },
  "Context_RoofSurface_UUID_50c6d192-8ffd-490b-826d-c9135bc33a23": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.81488126009936,
     "vertex_y_coordinate": 269.1805125089595,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 134.1134239700914,
     "vertex_y_coordinate": 266.25768270896515,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 135.53085998009192,
     "vertex_y_coordinate": 266.40246198896784,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 135.23231727009988,
     "vertex_y_coordinate": 269.3252917889622,
     "vertex_z_coordinate": 15.107199999999999
    }
   ]
  },
  "Context_RoofSurface_UUID_15cb26e3-3de2-4b75-b146-ae46bf0b5e31": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.1134239700914,
     "vertex_y_coordinate": 266.25768270896515,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 134.46337573009077,
     "vertex_y_coordinate": 262.8315402089502,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 137.57836072010105,
     "vertex_y_coordinate": 263.19689910896705,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 137.59986472010496,
     "vertex_y_coordinate": 263.8518110989535,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 137.70559272009996,
     "vertex_y_coordinate": 267.0838751089468,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 137.78756811009953,
     "vertex_y_coordinate": 269.586296688969,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 135.23231727009988,
     "vertex_y_coordinate": 269.3252917889622,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 135.53085998009192,
     "vertex_y_coordinate": 266.40246198896784,
     "vertex_z_coordinate": 20.7572
    }
   ]
  },
  "Context_WallSurface_UUID_ca0fbf9e-0831-4570-bcb4-2c506d67bb45": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.11342392640654,
     "vertex_y_coordinate": 266.25768270451226,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 134.11342392640654,
     "vertex_y_coordinate": 266.25768270451226,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 133.81488130005891,
     "vertex_y_coordinate": 269.18051251303405,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 133.81488130005891,
     "vertex_y_coordinate": 269.18051251303405,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 134.46337573535857,
     "vertex_y_coordinate": 262.83154020947404,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 134.46337573535857,
     "vertex_y_coordinate": 262.83154020947404,
     "vertex_z_coordinate": 20.7572
    }
   ]
  },
  "Context_WallSurface_UUID_9bf313b8-b106-475b-b9f1-29f1af3d409c": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.53085998009192,
     "vertex_y_coordinate": 266.40246198896784,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 135.53085998009192,
     "vertex_y_coordinate": 266.40246198896784,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 134.1134239700914,
     "vertex_y_coordinate": 266.25768270896515,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 134.1134239700914,
     "vertex_y_coordinate": 266.25768270896515,
     "vertex_z_coordinate": 20.7572
    }
   ]
  },
  "Context_WallSurface_UUID_aebfaf16-7dce-4718-b9dd-3f5efcceaec1": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.23231727009988,
     "vertex_y_coordinate": 269.3252917889622,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 135.23231727009988,
     "vertex_y_coordinate": 269.3252917889622,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 135.53085998009192,
     "vertex_y_coordinate": 266.40246198896784,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 135.53085998009192,
     "vertex_y_coordinate": 266.40246198896784,
     "vertex_z_coordinate": 20.7572
    }
   ]
  },
  "Context_WallSurface_UUID_e1de0020-92a7-4eb7-958c-0224705957bb": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.4526007201057,
     "vertex_y_coordinate": 269.0413151089451,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 132.4526007201057,
     "vertex_y_coordinate": 269.0413151089451,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 132.06917672010604,
     "vertex_y_coordinate": 269.00221110894927,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 132.06917672010604,
     "vertex_y_coordinate": 269.00221110894927,
     "vertex_z_coordinate": 7.1372
    }
   ]
  },
  "Context_WallSurface_UUID_54e7b23c-670b-447e-a1ca-10a672f225ff": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.4633757303236,
     "vertex_y_coordinate": 262.8315402070293,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 134.4633757303236,
     "vertex_y_coordinate": 262.8315402070293,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 132.74988070948166,
     "vertex_y_coordinate": 262.6305631042924,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 132.74988070948166,
     "vertex_y_coordinate": 262.6305631042924,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 137.57836072015925,
     "vertex_y_coordinate": 263.1968991084432,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 137.57836072015925,
     "vertex_y_coordinate": 263.1968991084432,
     "vertex_z_coordinate": 20.7572
    }
   ]
  },
  "Context_WallSurface_UUID_b951b7ab-66d4-418d-8354-85bb968286fb": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.06916779701714,
     "vertex_y_coordinate": 269.0022101556533,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 132.06916779701714,
     "vertex_y_coordinate": 269.0022101556533,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 132.74987178700394,
     "vertex_y_coordinate": 262.6305621456704,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 132.74987178700394,
     "vertex_y_coordinate": 262.6305621456704,
     "vertex_z_coordinate": 7.1372
    }
   ]
  },
  "Context_WallSurface_UUID_cbc5e09b-b1c1-4ca6-be1a-6e969b984087": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.5978167100984,
     "vertex_y_coordinate": 278.48643511894625,
     "vertex_z_coordinate": 22.46272678
    },
    {
     "vertex_x_coordinate": 138.07391272010864,
     "vertex_y_coordinate": 278.3273951189476,
     "vertex_z_coordinate": 22.45121448
    },
    {
     "vertex_x_coordinate": 138.07391272010864,
     "vertex_y_coordinate": 278.3273951189476,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 132.5978167100984,
     "vertex_y_coordinate": 278.48643511894625,
     "vertex_z_coordinate": 3.8796
    }
   ]
  },
  "Context_WallSurface_UUID_33244678-05f7-4556-af5a-bcb8f7334382": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.07390122147626,
     "vertex_y_coordinate": 278.3273954955512,
     "vertex_z_coordinate": 22.45121448
    },
    {
     "vertex_x_coordinate": 137.78761097815004,
     "vertex_y_coordinate": 269.586295284942,
     "vertex_z_coordinate": 22.16335716
    },
    {
     "vertex_x_coordinate": 137.78761097815004,
     "vertex_y_coordinate": 269.586295284942,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 137.57834422827,
     "vertex_y_coordinate": 263.19689964910503,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 137.57834422827,
     "vertex_y_coordinate": 263.19689964910503,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 138.07390122147626,
     "vertex_y_coordinate": 278.3273954955512,
     "vertex_z_coordinate": 3.8796
    }
   ]
  },
  "Context_WallSurface_UUID_a681ef7a-6362-41b0-9aa5-8f923e17f35a": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.78756199215422,
     "vertex_y_coordinate": 269.5863565719919,
     "vertex_z_coordinate": 22.16335716
    },
    {
     "vertex_x_coordinate": 133.81488370258012,
     "vertex_y_coordinate": 269.1804886015889,
     "vertex_z_coordinate": 22.15452671
    },
    {
     "vertex_x_coordinate": 132.45260111501557,
     "vertex_y_coordinate": 269.0413112434908,
     "vertex_z_coordinate": 22.15149702
    },
    {
     "vertex_x_coordinate": 132.45260111501557,
     "vertex_y_coordinate": 269.0413112434908,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 133.81488370258012,
     "vertex_y_coordinate": 269.1804886015889,
     "vertex_z_coordinate": 7.1372
    },
    {
     "vertex_x_coordinate": 133.81488370258012,
     "vertex_y_coordinate": 269.1804886015889,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 135.23231639442383,
     "vertex_y_coordinate": 269.3253003602731,
     "vertex_z_coordinate": 15.107199999999999
    },
    {
     "vertex_x_coordinate": 135.23231639442383,
     "vertex_y_coordinate": 269.3253003602731,
     "vertex_z_coordinate": 20.7572
    },
    {
     "vertex_x_coordinate": 137.78756199215422,
     "vertex_y_coordinate": 269.5863565719919,
     "vertex_z_coordinate": 20.7572
    }
   ]
  },
  "Context_WallSurface_UUID_1608efd2-5fe8-40e7-92fd-1f3b0c3ea7cb": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.5978167100111,
     "vertex_y_coordinate": 278.48643511894625,
     "vertex_z_coordinate": 22.46272678
    },
    {
     "vertex_x_coordinate": 132.5978167100111,
     "vertex_y_coordinate": 278.48643511894625,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 132.45260072004749,
     "vertex_y_coordinate": 269.0413151089451,
     "vertex_z_coordinate": 3.8796
    },
    {
     "vertex_x_coordinate": 132.45260072004749,
     "vertex_y_coordinate": 269.0413151089451,
     "vertex_z_coordinate": 22.15149702
    }
   ]
  },
  "Context_RoofSurface_UUID_67fad244-46c2-4470-bc09-c3d38296ca52": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.21887275009067,
     "vertex_y_coordinate": 188.7410272989655,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 194.3679927600897,
     "vertex_y_coordinate": 186.25232328896527,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 195.91276075009955,
     "vertex_y_coordinate": 180.7684832889645,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 198.49388076009927,
     "vertex_y_coordinate": 181.02947528896038,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 197.96511276011006,
     "vertex_y_coordinate": 186.7590112889593,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 197.91372076008702,
     "vertex_y_coordinate": 187.31613128894242,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 197.76959276010166,
     "vertex_y_coordinate": 188.8776672889653,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 196.45228076010244,
     "vertex_y_coordinate": 188.8269792989595,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_ec3c9311-37ca-47ce-a32b-cbd46b55ddef": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.91276075009955,
     "vertex_y_coordinate": 180.7684832889645,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 195.91276075009955,
     "vertex_y_coordinate": 180.7684832889645,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 198.49388076009927,
     "vertex_y_coordinate": 181.02947528896038,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 198.49388076009927,
     "vertex_y_coordinate": 181.02947528896038,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_b304952e-2348-4200-88f1-8b5051814cc0": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 195.91276075009955,
     "vertex_y_coordinate": 180.7684832889645,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 195.91276075009955,
     "vertex_y_coordinate": 180.7684832889645,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_28e7816b-06f7-41dc-86c4-0ca1c42c6ca8": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.3679927600897,
     "vertex_y_coordinate": 186.25232328896527,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 194.3679927600897,
     "vertex_y_coordinate": 186.25232328896527,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_ee579873-a52b-4189-99b2-4ef74ae30a2d": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.21887275009067,
     "vertex_y_coordinate": 188.7410272989655,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 194.21887275009067,
     "vertex_y_coordinate": 188.7410272989655,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 194.3679927600897,
     "vertex_y_coordinate": 186.25232328896527,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 194.3679927600897,
     "vertex_y_coordinate": 186.25232328896527,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_779cf0fc-2103-45d5-8025-237b36a219f5": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.76959273972898,
     "vertex_y_coordinate": 188.8776678184804,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 197.76959273972898,
     "vertex_y_coordinate": 188.8776678184804,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 194.218872729718,
     "vertex_y_coordinate": 188.7410278285097,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 194.218872729718,
     "vertex_y_coordinate": 188.7410278285097,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_864254c6-ecae-4afc-b18b-18c6752ad2c3": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.91372076008702,
     "vertex_y_coordinate": 187.31613128894242,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 197.91372076008702,
     "vertex_y_coordinate": 187.31613128894242,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 197.76959276010166,
     "vertex_y_coordinate": 188.8776672889653,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 197.76959276010166,
     "vertex_y_coordinate": 188.8776672889653,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_1ed2f140-244f-4a52-b2cb-55849475b288": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.49387745835702,
     "vertex_y_coordinate": 181.02947498427238,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 198.49387745835702,
     "vertex_y_coordinate": 181.02947498427238,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 197.91371745831566,
     "vertex_y_coordinate": 187.31613098425441,
     "vertex_z_coordinate": 4.364799999999999
    },
    {
     "vertex_x_coordinate": 197.91371745831566,
     "vertex_y_coordinate": 187.31613098425441,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_d1ea2aac-9d1d-447a-b1cb-93f5ac97e8e8": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.4353633901046,
     "vertex_y_coordinate": 246.1499272089568,
     "vertex_z_coordinate": 23.67717851
    },
    {
     "vertex_x_coordinate": 164.10259651011438,
     "vertex_y_coordinate": 244.81648168896209,
     "vertex_z_coordinate": 21.55200089
    },
    {
     "vertex_x_coordinate": 166.0288567401003,
     "vertex_y_coordinate": 243.8534750889521,
     "vertex_z_coordinate": 20.0171065
    },
    {
     "vertex_x_coordinate": 168.4558007401065,
     "vertex_y_coordinate": 248.73942708896357,
     "vertex_z_coordinate": 20.01728362
    },
    {
     "vertex_x_coordinate": 163.8791145501018,
     "vertex_y_coordinate": 251.06834701896878,
     "vertex_z_coordinate": 23.67720613
    }
   ]
  },
  "Context_RoofSurface_UUID_c8a17925-1169-48a1-988b-941e2f7f3c29": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.8791145501018,
     "vertex_y_coordinate": 251.06834701896878,
     "vertex_z_coordinate": 23.67720613
    },
    {
     "vertex_x_coordinate": 158.1788485101133,
     "vertex_y_coordinate": 253.9690185089421,
     "vertex_z_coordinate": 18.68718928
    },
    {
     "vertex_x_coordinate": 156.87988663010765,
     "vertex_y_coordinate": 251.3545726389566,
     "vertex_z_coordinate": 18.68720077
    },
    {
     "vertex_x_coordinate": 155.71490334009286,
     "vertex_y_coordinate": 249.00979041896062,
     "vertex_z_coordinate": 18.68721863
    },
    {
     "vertex_x_coordinate": 161.4353633901046,
     "vertex_y_coordinate": 246.1499272089568,
     "vertex_z_coordinate": 23.67717851
    }
   ]
  },
  "Context_RoofSurface_UUID_833d009f-d330-4068-a5b0-6a256f87e8fd": {
   "vertices": [
    {
     "vertex_x_coordinate": 153.66655273010838,
     "vertex_y_coordinate": 252.95113909896463,
     "vertex_z_coordinate": 18.4772
    },
    {
     "vertex_x_coordinate": 156.87988663010765,
     "vertex_y_coordinate": 251.3545726389566,
     "vertex_z_coordinate": 18.4772
    },
    {
     "vertex_x_coordinate": 158.1788485101133,
     "vertex_y_coordinate": 253.9690185089421,
     "vertex_z_coordinate": 18.4772
    },
    {
     "vertex_x_coordinate": 153.9752887301147,
     "vertex_y_coordinate": 256.1080670989468,
     "vertex_z_coordinate": 18.4772
    }
   ]
  },
  "Context_RoofSurface_UUID_06364c41-26e7-4a9a-9915-408dbe8fdbd9": {
   "vertices": [
    {
     "vertex_x_coordinate": 148.063672730088,
     "vertex_y_coordinate": 252.83491509896703,
     "vertex_z_coordinate": 6.9072
    },
    {
     "vertex_x_coordinate": 155.71490334009286,
     "vertex_y_coordinate": 249.00979041896062,
     "vertex_z_coordinate": 6.9072
    },
    {
     "vertex_x_coordinate": 156.87988663010765,
     "vertex_y_coordinate": 251.3545726389566,
     "vertex_z_coordinate": 6.9072
    },
    {
     "vertex_x_coordinate": 153.66655273010838,
     "vertex_y_coordinate": 252.95113909896463,
     "vertex_z_coordinate": 6.9072
    }
   ]
  },
  "Context_WallSurface_UUID_4c47023b-5c4e-486c-8672-5861e13bc8d0": {
   "vertices": [
    {
     "vertex_x_coordinate": 153.66655273010838,
     "vertex_y_coordinate": 252.95113909896463,
     "vertex_z_coordinate": 6.9072
    },
    {
     "vertex_x_coordinate": 153.66655273010838,
     "vertex_y_coordinate": 252.95113909896463,
     "vertex_z_coordinate": 3.7059999999999995
    },
    {
     "vertex_x_coordinate": 148.063672730088,
     "vertex_y_coordinate": 252.83491509896703,
     "vertex_z_coordinate": 3.7059999999999995
    },
    {
     "vertex_x_coordinate": 148.063672730088,
     "vertex_y_coordinate": 252.83491509896703,
     "vertex_z_coordinate": 6.9072
    }
   ]
  },
  "Context_WallSurface_UUID_6be0d3e1-5319-413e-a1eb-b2c60bec6c97": {
   "vertices": [
    {
     "vertex_x_coordinate": 153.66655273010838,
     "vertex_y_coordinate": 252.95113909896463,
     "vertex_z_coordinate": 18.4772
    },
    {
     "vertex_x_coordinate": 153.66655273010838,
     "vertex_y_coordinate": 252.95113909896463,
     "vertex_z_coordinate": 6.9072
    },
    {
     "vertex_x_coordinate": 156.87988663010765,
     "vertex_y_coordinate": 251.3545726389566,
     "vertex_z_coordinate": 6.9072
    },
    {
     "vertex_x_coordinate": 156.87988663010765,
     "vertex_y_coordinate": 251.3545726389566,
     "vertex_z_coordinate": 18.4772
    }
   ]
  },
  "Context_WallSurface_UUID_da141870-1fdc-47cb-8bb1-aa47dd6e482c": {
   "vertices": [
    {
     "vertex_x_coordinate": 153.9752887301147,
     "vertex_y_coordinate": 256.1080670989468,
     "vertex_z_coordinate": 18.4772
    },
    {
     "vertex_x_coordinate": 153.9752887301147,
     "vertex_y_coordinate": 256.1080670989468,
     "vertex_z_coordinate": 3.7059999999999995
    },
    {
     "vertex_x_coordinate": 153.66655273010838,
     "vertex_y_coordinate": 252.95113909896463,
     "vertex_z_coordinate": 3.7059999999999995
    },
    {
     "vertex_x_coordinate": 153.66655273010838,
     "vertex_y_coordinate": 252.95113909896463,
     "vertex_z_coordinate": 18.4772
    }
   ]
  },
  "Context_WallSurface_UUID_d6c7d386-be8d-41e5-96d9-a276ff89d616": {
   "vertices": [
    {
     "vertex_x_coordinate": 155.71490325886407,
     "vertex_y_coordinate": 249.00979045932763,
     "vertex_z_coordinate": 18.68721863
    },
    {
     "vertex_x_coordinate": 156.87988653074717,
     "vertex_y_coordinate": 251.3545726883167,
     "vertex_z_coordinate": 18.68720077
    },
    {
     "vertex_x_coordinate": 158.1788494270877,
     "vertex_y_coordinate": 253.96901805335074,
     "vertex_z_coordinate": 18.68718928
    },
    {
     "vertex_x_coordinate": 158.1788494270877,
     "vertex_y_coordinate": 253.96901805335074,
     "vertex_z_coordinate": 18.4772
    },
    {
     "vertex_x_coordinate": 156.87988653074717,
     "vertex_y_coordinate": 251.3545726883167,
     "vertex_z_coordinate": 18.4772
    },
    {
     "vertex_x_coordinate": 156.87988653074717,
     "vertex_y_coordinate": 251.3545726883167,
     "vertex_z_coordinate": 6.9072
    },
    {
     "vertex_x_coordinate": 155.71490325886407,
     "vertex_y_coordinate": 249.00979045932763,
     "vertex_z_coordinate": 6.9072
    }
   ]
  },
  "Context_WallSurface_UUID_2b8de6be-3363-40ba-be6b-19ce16d6da7d": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.8791145492287,
     "vertex_y_coordinate": 251.06834701722255,
     "vertex_z_coordinate": 23.67720613
    },
    {
     "vertex_x_coordinate": 168.45580074033933,
     "vertex_y_coordinate": 248.73942708940012,
     "vertex_z_coordinate": 20.01728362
    },
    {
     "vertex_x_coordinate": 168.45580074033933,
     "vertex_y_coordinate": 248.73942708940012,
     "vertex_z_coordinate": 3.7059999999999995
    },
    {
     "vertex_x_coordinate": 153.97528873069678,
     "vertex_y_coordinate": 256.10806710011093,
     "vertex_z_coordinate": 3.7059999999999995
    },
    {
     "vertex_x_coordinate": 153.97528873069678,
     "vertex_y_coordinate": 256.10806710011093,
     "vertex_z_coordinate": 18.4772
    },
    {
     "vertex_x_coordinate": 158.17884851110284,
     "vertex_y_coordinate": 253.96901851089206,
     "vertex_z_coordinate": 18.4772
    },
    {
     "vertex_x_coordinate": 158.17884851110284,
     "vertex_y_coordinate": 253.96901851089206,
     "vertex_z_coordinate": 18.68718928
    }
   ]
  },
  "Context_WallSurface_UUID_6486c55d-6a78-42af-a703-e359138de755": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.4558007401065,
     "vertex_y_coordinate": 248.73942708896357,
     "vertex_z_coordinate": 20.01728362
    },
    {
     "vertex_x_coordinate": 166.0288567401003,
     "vertex_y_coordinate": 243.8534750889521,
     "vertex_z_coordinate": 20.0171065
    },
    {
     "vertex_x_coordinate": 166.0288567401003,
     "vertex_y_coordinate": 243.8534750889521,
     "vertex_z_coordinate": 3.7059999999999995
    },
    {
     "vertex_x_coordinate": 168.4558007401065,
     "vertex_y_coordinate": 248.73942708896357,
     "vertex_z_coordinate": 3.7059999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_fc049a14-dd31-4dd3-8241-fe5b7e1ee396": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.43536339135608,
     "vertex_y_coordinate": 246.14992721145973,
     "vertex_z_coordinate": 23.67717851
    },
    {
     "vertex_x_coordinate": 155.71490334018017,
     "vertex_y_coordinate": 249.00979041913524,
     "vertex_z_coordinate": 18.68721863
    },
    {
     "vertex_x_coordinate": 155.71490334018017,
     "vertex_y_coordinate": 249.00979041913524,
     "vertex_z_coordinate": 6.9072
    },
    {
     "vertex_x_coordinate": 148.06367272962234,
     "vertex_y_coordinate": 252.8349150980357,
     "vertex_z_coordinate": 6.9072
    },
    {
     "vertex_x_coordinate": 148.06367272962234,
     "vertex_y_coordinate": 252.8349150980357,
     "vertex_z_coordinate": 3.7059999999999995
    },
    {
     "vertex_x_coordinate": 166.02885674033314,
     "vertex_y_coordinate": 243.85347508944687,
     "vertex_z_coordinate": 3.7059999999999995
    },
    {
     "vertex_x_coordinate": 166.02885674033314,
     "vertex_y_coordinate": 243.85347508944687,
     "vertex_z_coordinate": 20.0171065
    },
    {
     "vertex_x_coordinate": 164.1025965086592,
     "vertex_y_coordinate": 244.8164816860517,
     "vertex_z_coordinate": 21.55200089
    }
   ]
  },
  "Context_RoofSurface_UUID_bb31b0f9-e6fd-4a0b-893f-20d087b5d1f0": {
   "vertices": [
    {
     "vertex_x_coordinate": 179.8817413301149,
     "vertex_y_coordinate": 146.40958624894847,
     "vertex_z_coordinate": 21.977899999999998
    },
    {
     "vertex_x_coordinate": 186.88786986010382,
     "vertex_y_coordinate": 144.44196507896413,
     "vertex_z_coordinate": 22.1227
    },
    {
     "vertex_x_coordinate": 187.22584875009488,
     "vertex_y_coordinate": 145.52848325896775,
     "vertex_z_coordinate": 22.124399999999998
    },
    {
     "vertex_x_coordinate": 188.8489527500933,
     "vertex_y_coordinate": 150.74627526896074,
     "vertex_z_coordinate": 22.1328
    },
    {
     "vertex_x_coordinate": 181.668965470104,
     "vertex_y_coordinate": 152.7733299289539,
     "vertex_z_coordinate": 21.98432043
    }
   ]
  },
  "Context_RoofSurface_UUID_e808135d-6468-47a6-a614-600822217500": {
   "vertices": [
    {
     "vertex_x_coordinate": 175.83288874011487,
     "vertex_y_coordinate": 143.89641925896285,
     "vertex_z_coordinate": 19.1952
    },
    {
     "vertex_x_coordinate": 177.23583275009878,
     "vertex_y_coordinate": 143.51133125895285,
     "vertex_z_coordinate": 19.211299999999998
    },
    {
     "vertex_x_coordinate": 185.86181675011176,
     "vertex_y_coordinate": 141.14345925895032,
     "vertex_z_coordinate": 19.310299999999998
    },
    {
     "vertex_x_coordinate": 186.88786986010382,
     "vertex_y_coordinate": 144.44196507896413,
     "vertex_z_coordinate": 19.2608
    },
    {
     "vertex_x_coordinate": 179.8817413301149,
     "vertex_y_coordinate": 146.40958624894847,
     "vertex_z_coordinate": 19.1797
    },
    {
     "vertex_x_coordinate": 181.668965470104,
     "vertex_y_coordinate": 152.7733299289539,
     "vertex_z_coordinate": 19.08300425
    },
    {
     "vertex_x_coordinate": 178.76383275008993,
     "vertex_y_coordinate": 153.59350726896082,
     "vertex_z_coordinate": 19.0493
    }
   ]
  },
  "Context_WallSurface_UUID_1475e657-73b0-4f18-8671-687e8a0b48c2": {
   "vertices": [
    {
     "vertex_x_coordinate": 181.668965470104,
     "vertex_y_coordinate": 152.7733299289539,
     "vertex_z_coordinate": 21.98432043
    },
    {
     "vertex_x_coordinate": 181.668965470104,
     "vertex_y_coordinate": 152.7733299289539,
     "vertex_z_coordinate": 19.08300425
    },
    {
     "vertex_x_coordinate": 179.8817413301149,
     "vertex_y_coordinate": 146.40958624894847,
     "vertex_z_coordinate": 19.1797
    },
    {
     "vertex_x_coordinate": 179.8817413301149,
     "vertex_y_coordinate": 146.40958624894847,
     "vertex_z_coordinate": 21.977899999999998
    }
   ]
  },
  "Context_WallSurface_UUID_30f840b0-95f9-4d37-9cb2-45a99df54cbe": {
   "vertices": [
    {
     "vertex_x_coordinate": 186.88786986010382,
     "vertex_y_coordinate": 144.44196507896413,
     "vertex_z_coordinate": 22.1227
    },
    {
     "vertex_x_coordinate": 179.8817413301149,
     "vertex_y_coordinate": 146.40958624894847,
     "vertex_z_coordinate": 21.977899999999998
    },
    {
     "vertex_x_coordinate": 179.8817413301149,
     "vertex_y_coordinate": 146.40958624894847,
     "vertex_z_coordinate": 19.1797
    },
    {
     "vertex_x_coordinate": 186.88786986010382,
     "vertex_y_coordinate": 144.44196507896413,
     "vertex_z_coordinate": 19.2608
    }
   ]
  },
  "Context_WallSurface_UUID_a04469dc-4953-4819-8be4-29915534afb1": {
   "vertices": [
    {
     "vertex_x_coordinate": 185.86181675011176,
     "vertex_y_coordinate": 141.14345925895032,
     "vertex_z_coordinate": 19.310299999999998
    },
    {
     "vertex_x_coordinate": 185.86181675011176,
     "vertex_y_coordinate": 141.14345925895032,
     "vertex_z_coordinate": 4.666
    },
    {
     "vertex_x_coordinate": 186.88786986010382,
     "vertex_y_coordinate": 144.44196507896413,
     "vertex_z_coordinate": 4.666
    },
    {
     "vertex_x_coordinate": 186.88786986010382,
     "vertex_y_coordinate": 144.44196507896413,
     "vertex_z_coordinate": 19.2608
    }
   ]
  },
  "Context_WallSurface_UUID_3959842b-e7a3-4919-ab33-1982621952fe": {
   "vertices": [
    {
     "vertex_x_coordinate": 185.86181795122684,
     "vertex_y_coordinate": 141.1434636345366,
     "vertex_z_coordinate": 19.310299999999998
    },
    {
     "vertex_x_coordinate": 175.83288996422198,
     "vertex_y_coordinate": 143.89642371828086,
     "vertex_z_coordinate": 19.1952
    },
    {
     "vertex_x_coordinate": 175.83288996422198,
     "vertex_y_coordinate": 143.89642371828086,
     "vertex_z_coordinate": 4.666
    },
    {
     "vertex_x_coordinate": 185.86181795122684,
     "vertex_y_coordinate": 141.1434636345366,
     "vertex_z_coordinate": 4.666
    }
   ]
  },
  "Context_WallSurface_UUID_c555e559-b03e-49b2-8f26-18c17fa52221": {
   "vertices": [
    {
     "vertex_x_coordinate": 175.83288874011487,
     "vertex_y_coordinate": 143.89641925896285,
     "vertex_z_coordinate": 19.1952
    },
    {
     "vertex_x_coordinate": 178.76383275008993,
     "vertex_y_coordinate": 153.59350726896082,
     "vertex_z_coordinate": 19.0493
    },
    {
     "vertex_x_coordinate": 178.76383275008993,
     "vertex_y_coordinate": 153.59350726896082,
     "vertex_z_coordinate": 4.666
    },
    {
     "vertex_x_coordinate": 175.83288874011487,
     "vertex_y_coordinate": 143.89641925896285,
     "vertex_z_coordinate": 4.666
    }
   ]
  },
  "Context_WallSurface_UUID_51a396d4-9cd4-44a7-a424-2b687d1cd7ab": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.84895274988958,
     "vertex_y_coordinate": 150.74627526826225,
     "vertex_z_coordinate": 22.1328
    },
    {
     "vertex_x_coordinate": 188.84895274988958,
     "vertex_y_coordinate": 150.74627526826225,
     "vertex_z_coordinate": 4.666
    },
    {
     "vertex_x_coordinate": 178.76383274965337,
     "vertex_y_coordinate": 153.59350726741832,
