     "vertex_z_coordinate": 4.666
    },
    {
     "vertex_x_coordinate": 178.76383274965337,
     "vertex_y_coordinate": 153.59350726741832,
     "vertex_z_coordinate": 19.0493
    },
    {
     "vertex_x_coordinate": 181.66896547103534,
     "vertex_y_coordinate": 152.77332993230084,
     "vertex_z_coordinate": 19.08300425
    },
    {
     "vertex_x_coordinate": 181.66896547103534,
     "vertex_y_coordinate": 152.77332993230084,
     "vertex_z_coordinate": 21.98432043
    }
   ]
  },
  "Context_WallSurface_UUID_0d7b63a5-8cbc-4b37-a5cd-fd7dd4862c52": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.8489527500933,
     "vertex_y_coordinate": 150.74627526896074,
     "vertex_z_coordinate": 22.1328
    },
    {
     "vertex_x_coordinate": 187.22584875009488,
     "vertex_y_coordinate": 145.52848325896775,
     "vertex_z_coordinate": 22.124399999999998
    },
    {
     "vertex_x_coordinate": 187.22584875009488,
     "vertex_y_coordinate": 145.52848325896775,
     "vertex_z_coordinate": 4.666
    },
    {
     "vertex_x_coordinate": 188.8489527500933,
     "vertex_y_coordinate": 150.74627526896074,
     "vertex_z_coordinate": 4.666
    }
   ]
  },
  "Context_WallSurface_UUID_31a86658-34d1-4f54-9e38-bacd2169693d": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.22584875009488,
     "vertex_y_coordinate": 145.52848325896775,
     "vertex_z_coordinate": 22.124399999999998
    },
    {
     "vertex_x_coordinate": 186.88786986010382,
     "vertex_y_coordinate": 144.44196507896413,
     "vertex_z_coordinate": 22.1227
    },
    {
     "vertex_x_coordinate": 186.88786986010382,
     "vertex_y_coordinate": 144.44196507896413,
     "vertex_z_coordinate": 4.666
    },
    {
     "vertex_x_coordinate": 187.22584875009488,
     "vertex_y_coordinate": 145.52848325896775,
     "vertex_z_coordinate": 4.666
    }
   ]
  },
  "Context_RoofSurface_UUID_61d7c53a-b15d-43e2-8485-376035bef5fb": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.45126328009064,
     "vertex_y_coordinate": 235.71247209896683,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 161.4058807301044,
     "vertex_y_coordinate": 234.74038708896842,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 165.04818474009517,
     "vertex_y_coordinate": 241.92029108895804,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 163.13491368011455,
     "vertex_y_coordinate": 242.87157593894517,
     "vertex_z_coordinate": 25.55789999
    }
   ]
  },
  "Context_RoofSurface_UUID_cd972d43-58aa-44f5-aded-adcb7db904dd": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.30495273010456,
     "vertex_y_coordinate": 242.78448308896623,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 159.64786473009735,
     "vertex_y_coordinate": 239.13347508895095,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 158.24479273011093,
     "vertex_y_coordinate": 236.31248307894566,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 159.45126328009064,
     "vertex_y_coordinate": 235.71247209896683,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 163.13491368011455,
     "vertex_y_coordinate": 242.87157593894517,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 154.48684073009645,
     "vertex_y_coordinate": 247.17142708896426,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_16afe4f5-597e-433c-a277-fffccadbf72f": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.45126328009064,
     "vertex_y_coordinate": 235.71247209896683,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 159.45126328009064,
     "vertex_y_coordinate": 235.71247209896683,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 163.13491368011455,
     "vertex_y_coordinate": 242.87157593894517,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 163.13491368011455,
     "vertex_y_coordinate": 242.87157593894517,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_3c6252cc-3915-4ca0-9160-d710624fad28": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.64786473009735,
     "vertex_y_coordinate": 239.13347508895095,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 159.64786473009735,
     "vertex_y_coordinate": 239.13347508895095,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 158.24479273011093,
     "vertex_y_coordinate": 236.31248307894566,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 158.24479273011093,
     "vertex_y_coordinate": 236.31248307894566,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_97af0a88-6599-44b2-9825-27d1d94d42f5": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.3049527303374,
     "vertex_y_coordinate": 242.7844830894319,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 152.3049527303374,
     "vertex_y_coordinate": 242.7844830894319,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 159.64786473033018,
     "vertex_y_coordinate": 239.1334750894166,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 159.64786473033018,
     "vertex_y_coordinate": 239.1334750894166,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_af699611-df45-46d3-828b-5935e3bb61e5": {
   "vertices": [
    {
     "vertex_x_coordinate": 154.48684073009645,
     "vertex_y_coordinate": 247.17142708896426,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 154.48684073009645,
     "vertex_y_coordinate": 247.17142708896426,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 152.30495273010456,
     "vertex_y_coordinate": 242.78448308896623,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 152.30495273010456,
     "vertex_y_coordinate": 242.78448308896623,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_d92e6183-35b7-4359-a58d-eaea0290b753": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.4058807301044,
     "vertex_y_coordinate": 234.74038708896842,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 161.4058807301044,
     "vertex_y_coordinate": 234.74038708896842,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 165.04818474009517,
     "vertex_y_coordinate": 241.92029108895804,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 165.04818474009517,
     "vertex_y_coordinate": 241.92029108895804,
     "vertex_z_coordinate": 25.55789999
    }
   ]
  },
  "Context_WallSurface_UUID_caf9ccb0-c26f-4f3a-85cf-d9f2082a1078": {
   "vertices": [
    {
     "vertex_x_coordinate": 158.24479273014003,
     "vertex_y_coordinate": 236.31248307903297,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 158.24479273014003,
     "vertex_y_coordinate": 236.31248307903297,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 161.4058807301626,
     "vertex_y_coordinate": 234.74038708911394,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 161.4058807301626,
     "vertex_y_coordinate": 234.74038708911394,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 159.45126327950857,
     "vertex_y_coordinate": 235.71247209780267,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 159.45126327950857,
     "vertex_y_coordinate": 235.71247209780267,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_e8a6ce64-3cbd-4b58-ad14-31a9d97f076e": {
   "vertices": [
    {
     "vertex_x_coordinate": 163.1349136797653,
     "vertex_y_coordinate": 242.87157593824668,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 163.1349136797653,
     "vertex_y_coordinate": 242.87157593824668,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 165.04818474018248,
     "vertex_y_coordinate": 241.92029108913266,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 165.04818474018248,
     "vertex_y_coordinate": 241.92029108913266,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 154.48684073015465,
     "vertex_y_coordinate": 247.17142708910978,
     "vertex_z_coordinate": 3.7582000000000004
    },
    {
     "vertex_x_coordinate": 154.48684073015465,
     "vertex_y_coordinate": 247.17142708910978,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_RoofSurface_UUID_c2587142-7ad0-4852-b935-64c773d071b6": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.82770477011218,
     "vertex_y_coordinate": 191.63901129894657,
     "vertex_z_coordinate": 11.86818267
    },
    {
     "vertex_x_coordinate": 211.06625327010988,
     "vertex_y_coordinate": 187.54812909895554,
     "vertex_z_coordinate": 11.86818267
    },
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 11.86818267
    },
    {
     "vertex_x_coordinate": 213.5103973901132,
     "vertex_y_coordinate": 192.5927318589529,
     "vertex_z_coordinate": 11.86818267
    }
   ]
  },
  "Context_RoofSurface_UUID_9ca0f618-ba06-4a8e-a105-5cbc9bf50e24": {
   "vertices": [
    {
     "vertex_x_coordinate": 213.5103974279482,
     "vertex_y_coordinate": 192.59273192376713,
     "vertex_z_coordinate": 11.056836621874913
    },
    {
     "vertex_x_coordinate": 215.05554473228403,
     "vertex_y_coordinate": 187.91286722422228,
     "vertex_z_coordinate": 11.05616297293651
    },
    {
     "vertex_x_coordinate": 219.51141681792797,
     "vertex_y_coordinate": 189.08803535377956,
     "vertex_z_coordinate": 11.056836621874913
    },
    {
     "vertex_x_coordinate": 217.8455607322976,
     "vertex_y_coordinate": 194.1339232342143,
     "vertex_z_coordinate": 11.057562973140032
    },
    {
     "vertex_x_coordinate": 215.68402477001655,
     "vertex_y_coordinate": 193.36547529880772,
     "vertex_z_coordinate": 11.057200810173631
    }
   ]
  },
  "Context_RoofSurface_UUID_27081acc-59c7-4579-b162-5b63a28f2a5c": {
   "vertices": [
    {
     "vertex_x_coordinate": 211.06625327010988,
     "vertex_y_coordinate": 187.54812909895554,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 211.41592877008952,
     "vertex_y_coordinate": 181.55152328894474,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 218.62380077008856,
     "vertex_y_coordinate": 181.7444832889596,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 218.22424877010053,
     "vertex_y_coordinate": 184.49251528896275,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 218.21682477009017,
     "vertex_y_coordinate": 184.54377928894246,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 215.26885677009705,
     "vertex_y_coordinate": 184.36931528896093,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 11.1218
    }
   ]
  },
  "Context_WallSurface_UUID_45b3c208-56c6-4def-a8ae-34175e37b4db": {
   "vertices": [
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 11.86818267
    },
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 11.0558
    },
    {
     "vertex_x_coordinate": 213.5103973901132,
     "vertex_y_coordinate": 192.5927318589529,
     "vertex_z_coordinate": 11.0572
    },
    {
     "vertex_x_coordinate": 213.5103973901132,
     "vertex_y_coordinate": 192.5927318589529,
     "vertex_z_coordinate": 11.86818267
    }
   ]
  },
  "Context_WallSurface_UUID_16b9a91e-d893-4be4-8c37-5faf68fac78d": {
   "vertices": [
    {
     "vertex_x_coordinate": 211.06625327010988,
     "vertex_y_coordinate": 187.54812909895554,
     "vertex_z_coordinate": 11.86818267
    },
    {
     "vertex_x_coordinate": 211.06625327010988,
     "vertex_y_coordinate": 187.54812909895554,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 11.86818267
    }
   ]
  },
  "Context_WallSurface_UUID_38851624-5a95-4836-bfe9-80305047026b": {
   "vertices": [
    {
     "vertex_x_coordinate": 215.26885677009705,
     "vertex_y_coordinate": 184.36931528896093,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 215.26885677009705,
     "vertex_y_coordinate": 184.36931528896093,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 11.1218
    }
   ]
  },
  "Context_WallSurface_UUID_7788fee8-a9ad-4811-b61b-8bbd4063d773": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.21682477009017,
     "vertex_y_coordinate": 184.54377928894246,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 218.21682477009017,
     "vertex_y_coordinate": 184.54377928894246,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 215.26885677009705,
     "vertex_y_coordinate": 184.36931528896093,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 215.26885677009705,
     "vertex_y_coordinate": 184.36931528896093,
     "vertex_z_coordinate": 11.1218
    }
   ]
  },
  "Context_WallSurface_UUID_66c9758f-9fd3-4837-b403-15b9343e1cb6": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.22424877010053,
     "vertex_y_coordinate": 184.49251528896275,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 218.22424877010053,
     "vertex_y_coordinate": 184.49251528896275,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.21682477009017,
     "vertex_y_coordinate": 184.54377928894246,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.21682477009017,
     "vertex_y_coordinate": 184.54377928894246,
     "vertex_z_coordinate": 11.1218
    }
   ]
  },
  "Context_WallSurface_UUID_d3bda810-8276-405f-b338-a49fc20131cc": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.62380077008856,
     "vertex_y_coordinate": 181.7444832889596,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 218.62380077008856,
     "vertex_y_coordinate": 181.7444832889596,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.22424877010053,
     "vertex_y_coordinate": 184.49251528896275,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.22424877010053,
     "vertex_y_coordinate": 184.49251528896275,
     "vertex_z_coordinate": 11.1218
    }
   ]
  },
  "Context_WallSurface_UUID_51b13246-eca6-4165-aaaa-57257aa407af": {
   "vertices": [
    {
     "vertex_x_coordinate": 211.41592877008952,
     "vertex_y_coordinate": 181.55152328894474,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 211.41592877008952,
     "vertex_y_coordinate": 181.55152328894474,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.62380077008856,
     "vertex_y_coordinate": 181.7444832889596,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 218.62380077008856,
     "vertex_y_coordinate": 181.7444832889596,
     "vertex_z_coordinate": 11.1218
    }
   ]
  },
  "Context_WallSurface_UUID_01d71859-41aa-4438-a7ff-b8552cd6e61c": {
   "vertices": [
    {
     "vertex_x_coordinate": 219.511416780093,
     "vertex_y_coordinate": 189.08803528896533,
     "vertex_z_coordinate": 11.0572
    },
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 11.0558
    },
    {
     "vertex_x_coordinate": 215.0555447700899,
     "vertex_y_coordinate": 187.9128672889492,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 219.511416780093,
     "vertex_y_coordinate": 189.08803528896533,
     "vertex_z_coordinate": 4.4046
    }
   ]
  },
  "Context_WallSurface_UUID_e31807b9-b528-487d-9d26-ab397da7d28a": {
   "vertices": [
    {
     "vertex_x_coordinate": 219.511416780093,
     "vertex_y_coordinate": 189.08803528896533,
     "vertex_z_coordinate": 11.0572
    },
    {
     "vertex_x_coordinate": 219.511416780093,
     "vertex_y_coordinate": 189.08803528896533,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 217.84556077010348,
     "vertex_y_coordinate": 194.13392329894123,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 217.84556077010348,
     "vertex_y_coordinate": 194.13392329894123,
     "vertex_z_coordinate": 11.0572
    }
   ]
  },
  "Context_WallSurface_UUID_df2886a8-c4b3-4b6a-8ede-9a4795c4d6bb": {
   "vertices": [
    {
     "vertex_x_coordinate": 213.51039718760876,
     "vertex_y_coordinate": 192.59273242860218,
     "vertex_z_coordinate": 11.86818267
    },
    {
     "vertex_x_coordinate": 213.51039718760876,
     "vertex_y_coordinate": 192.59273242860218,
     "vertex_z_coordinate": 11.0572
    },
    {
     "vertex_x_coordinate": 217.84556097522727,
     "vertex_y_coordinate": 194.1339227219578,
     "vertex_z_coordinate": 11.0572
    },
    {
     "vertex_x_coordinate": 217.84556097522727,
     "vertex_y_coordinate": 194.1339227219578,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 210.82770493093994,
     "vertex_y_coordinate": 191.63901084655663,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 210.82770493093994,
     "vertex_y_coordinate": 191.63901084655663,
     "vertex_z_coordinate": 11.86818267
    }
   ]
  },
  "Context_WallSurface_UUID_5b5e7fd8-3a2e-4fa7-b7d7-deeae2a09613": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.82770477089798,
     "vertex_y_coordinate": 191.63901129900478,
     "vertex_z_coordinate": 11.86818267
    },
    {
     "vertex_x_coordinate": 210.82770477089798,
     "vertex_y_coordinate": 191.63901129900478,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 211.41592877131188,
     "vertex_y_coordinate": 181.55152328900294,
     "vertex_z_coordinate": 4.4046
    },
    {
     "vertex_x_coordinate": 211.41592877131188,
     "vertex_y_coordinate": 181.55152328900294,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 211.06625326687936,
     "vertex_y_coordinate": 187.54812909878092,
     "vertex_z_coordinate": 11.1218
    },
    {
     "vertex_x_coordinate": 211.06625326687936,
     "vertex_y_coordinate": 187.54812909878092,
     "vertex_z_coordinate": 11.86818267
    }
   ]
  },
  "Context_WallSurface_UUID_5d750886-b6f6-4c29-bc06-8edcca0f269f": {
   "vertices": [
    {
     "vertex_x_coordinate": 175.40376842033584,
     "vertex_y_coordinate": 262.72349036484957,
     "vertex_z_coordinate": 24.46780599
    },
    {
     "vertex_x_coordinate": 168.47704112887732,
     "vertex_y_coordinate": 265.83494566523586,
     "vertex_z_coordinate": 19.49790946
    },
    {
     "vertex_x_coordinate": 168.47704112887732,
     "vertex_y_coordinate": 265.83494566523586,
     "vertex_z_coordinate": 3.6518999999999995
    },
    {
     "vertex_x_coordinate": 175.40376842033584,
     "vertex_y_coordinate": 262.72349036484957,
     "vertex_z_coordinate": 3.6518999999999995
    }
   ]
  },
  "Context_RoofSurface_UUID_9ad2255d-6b94-4f8a-b6d7-cb3d3544368c": {
   "vertices": [
    {
     "vertex_x_coordinate": 177.39487275009742,
     "vertex_y_coordinate": 266.7324511089537,
     "vertex_z_coordinate": 24.55526549
    },
    {
     "vertex_x_coordinate": 173.09711328009143,
     "vertex_y_coordinate": 268.8168911189423,
     "vertex_z_coordinate": 21.42954815
    },
    {
     "vertex_x_coordinate": 172.25893859009375,
     "vertex_y_coordinate": 266.994363848964,
     "vertex_z_coordinate": 21.4296
    },
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 18.85900035
    },
    {
     "vertex_x_coordinate": 168.47704193010577,
     "vertex_y_coordinate": 265.8349474489514,
     "vertex_z_coordinate": 19.49790946
    },
    {
     "vertex_x_coordinate": 173.20331796011305,
     "vertex_y_coordinate": 263.7119149689679,
     "vertex_z_coordinate": 22.8889956
    },
    {
     "vertex_x_coordinate": 175.40376875011134,
     "vertex_y_coordinate": 262.7234910989646,
     "vertex_z_coordinate": 24.46780599
    },
    {
     "vertex_x_coordinate": 176.36978475010255,
     "vertex_y_coordinate": 264.6685151089623,
     "vertex_z_coordinate": 24.51023486
    }
   ]
  },
  "Context_RoofSurface_UUID_cb0e6396-128e-4390-a9a0-e1dedf3c48b0": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 19.38021431
    },
    {
     "vertex_x_coordinate": 172.25893859009375,
     "vertex_y_coordinate": 266.994363848964,
     "vertex_z_coordinate": 19.3447
    },
    {
     "vertex_x_coordinate": 173.09711328009143,
     "vertex_y_coordinate": 268.8168911189423,
     "vertex_z_coordinate": 19.386023899999998
    },
    {
     "vertex_x_coordinate": 171.09413331010728,
     "vertex_y_coordinate": 269.7883488389489,
     "vertex_z_coordinate": 19.40709463
    },
    {
     "vertex_x_coordinate": 169.66047274009907,
     "vertex_y_coordinate": 270.4836831089633,
     "vertex_z_coordinate": 19.42218243
    }
   ]
  },
  "Context_WallSurface_UUID_82e6f62b-29e5-4a57-8838-acecf1b207f3": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 19.38021431
    },
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 18.85900035
    },
    {
     "vertex_x_coordinate": 169.40442262010765,
     "vertex_y_coordinate": 268.307373618969,
     "vertex_z_coordinate": 19.37311157
    }
   ]
  },
  "Context_WallSurface_UUID_451df2ab-d243-4124-a9a8-f51b8f85d4ea": {
   "vertices": [
    {
     "vertex_x_coordinate": 169.66047274009907,
     "vertex_y_coordinate": 270.4836831089633,
     "vertex_z_coordinate": 19.42218243
    },
    {
     "vertex_x_coordinate": 169.66047274009907,
     "vertex_y_coordinate": 270.4836831089633,
     "vertex_z_coordinate": 3.6518999999999995
    },
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 3.6518999999999995
    },
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 19.38021431
    }
   ]
  },
  "Context_WallSurface_UUID_1921ed27-1884-4956-bc91-919fbe148e09": {
   "vertices": [
    {
     "vertex_x_coordinate": 172.25893859009375,
     "vertex_y_coordinate": 266.994363848964,
     "vertex_z_coordinate": 21.4296
    },
    {
     "vertex_x_coordinate": 173.09711328009143,
     "vertex_y_coordinate": 268.8168911189423,
     "vertex_z_coordinate": 21.42954815
    },
    {
     "vertex_x_coordinate": 173.09711328009143,
     "vertex_y_coordinate": 268.8168911189423,
     "vertex_z_coordinate": 19.386023899999998
    },
    {
     "vertex_x_coordinate": 172.25893859009375,
     "vertex_y_coordinate": 266.994363848964,
     "vertex_z_coordinate": 19.3447
    }
   ]
  },
  "Context_WallSurface_UUID_62c3c941-7d1e-42af-8294-964294661e3d": {
   "vertices": [
    {
     "vertex_x_coordinate": 177.39487275009742,
     "vertex_y_coordinate": 266.7324511089537,
     "vertex_z_coordinate": 24.55526549
    },
    {
     "vertex_x_coordinate": 177.39487275009742,
     "vertex_y_coordinate": 266.7324511089537,
     "vertex_z_coordinate": 3.6518999999999995
    },
    {
     "vertex_x_coordinate": 169.66047273992444,
     "vertex_y_coordinate": 270.48368310858496,
     "vertex_z_coordinate": 3.6518999999999995
    },
    {
     "vertex_x_coordinate": 169.66047273992444,
     "vertex_y_coordinate": 270.48368310858496,
     "vertex_z_coordinate": 19.42218243
    },
    {
     "vertex_x_coordinate": 171.0941333088267,
     "vertex_y_coordinate": 269.78834883630043,
     "vertex_z_coordinate": 19.40709463
    },
    {
     "vertex_x_coordinate": 173.09711328090634,
     "vertex_y_coordinate": 268.8168911206303,
     "vertex_z_coordinate": 19.386023899999998
    },
    {
     "vertex_x_coordinate": 173.09711328090634,
     "vertex_y_coordinate": 268.8168911206303,
     "vertex_z_coordinate": 21.42954815
    }
   ]
  },
  "Context_WallSurface_UUID_094daba7-3ad4-4b26-b4db-57c5f07e10e3": {
   "vertices": [
    {
     "vertex_x_coordinate": 177.39487230341183,
     "vertex_y_coordinate": 266.7324513308122,
     "vertex_z_coordinate": 24.55526549
    },
    {
     "vertex_x_coordinate": 176.36978941474808,
     "vertex_y_coordinate": 264.6685127922101,
     "vertex_z_coordinate": 24.51023486
    },
    {
     "vertex_x_coordinate": 175.40376829268644,
     "vertex_y_coordinate": 262.7234913261491,
     "vertex_z_coordinate": 24.46780599
    },
    {
     "vertex_x_coordinate": 175.40376829268644,
     "vertex_y_coordinate": 262.7234913261491,
     "vertex_z_coordinate": 3.6518999999999995
    },
    {
     "vertex_x_coordinate": 177.39487230341183,
     "vertex_y_coordinate": 266.7324513308122,
     "vertex_z_coordinate": 3.6518999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_17b0721b-1ca5-4da2-a8aa-fd4e829ac2f9": {
   "vertices": [
    {
     "vertex_x_coordinate": 168.47704193010577,
     "vertex_y_coordinate": 265.8349474489514,
     "vertex_z_coordinate": 19.49790946
    },
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 18.85900035
    },
    {
     "vertex_x_coordinate": 168.69080874009524,
     "vertex_y_coordinate": 268.6356191089435,
     "vertex_z_coordinate": 3.6518999999999995
    },
    {
     "vertex_x_coordinate": 168.47704193010577,
     "vertex_y_coordinate": 265.8349474489514,
     "vertex_z_coordinate": 3.6518999999999995
    }
   ]
  },
  "Context_WallSurface_UUID_bf43c61e-7816-43c9-b3cd-2c7f72c95c89": {
   "vertices": [
    {
     "vertex_x_coordinate": 172.25893859009375,
     "vertex_y_coordinate": 266.994363848964,
     "vertex_z_coordinate": 21.4296
    },
    {
     "vertex_x_coordinate": 172.25893859009375,
     "vertex_y_coordinate": 266.994363848964,
     "vertex_z_coordinate": 19.3447
    },
    {
     "vertex_x_coordinate": 169.40442262010765,
     "vertex_y_coordinate": 268.307373618969,
     "vertex_z_coordinate": 19.37311157
    }
   ]
  },
  "Context_RoofSurface_UUID_989e8d75-b650-4515-bc7c-acefca62183e": {
   "vertices": [
    {
     "vertex_x_coordinate": 219.64915326196933,
     "vertex_y_coordinate": 201.51624645190896,
     "vertex_z_coordinate": 16.234756618956023
    },
    {
     "vertex_x_coordinate": 218.6185015103838,
     "vertex_y_coordinate": 203.8011256356258,
     "vertex_z_coordinate": 12.504934908067145
    },
    {
     "vertex_x_coordinate": 218.50557331056916,
     "vertex_y_coordinate": 203.75005115623935,
     "vertex_z_coordinate": 12.500981555701372
    },
    {
     "vertex_x_coordinate": 216.34683707499062,
     "vertex_y_coordinate": 202.87351792078698,
     "vertex_z_coordinate": 12.29140032667738
    },
    {
     "vertex_x_coordinate": 216.1228297444468,
     "vertex_y_coordinate": 202.78252525554853,
     "vertex_z_coordinate": 12.269701860207753
    },
    {
     "vertex_x_coordinate": 214.1087007719325,
     "vertex_y_coordinate": 201.96498127112864,
     "vertex_z_coordinate": 12.073793404419089
    },
    {
     "vertex_x_coordinate": 213.9058520819235,
     "vertex_y_coordinate": 201.88255361071788,
     "vertex_z_coordinate": 12.054184372221716
    },
    {
     "vertex_x_coordinate": 212.02408950446988,
     "vertex_y_coordinate": 201.11791307249223,
     "vertex_z_coordinate": 11.872258076241469
    },
    {
     "vertex_x_coordinate": 211.78097563938354,
     "vertex_y_coordinate": 201.0191205929441,
     "vertex_z_coordinate": 11.848760769494916
    },
    {
     "vertex_x_coordinate": 211.70288725115824,
     "vertex_y_coordinate": 200.98739412878058,
     "vertex_z_coordinate": 11.841205669811771
    },
    {
     "vertex_x_coordinate": 210.078936466889,
     "vertex_y_coordinate": 200.51324324164307,
     "vertex_z_coordinate": 11.434828261753747
    },
    {
     "vertex_x_coordinate": 211.57650783634745,
     "vertex_y_coordinate": 197.7724397900165,
     "vertex_z_coordinate": 16.076698970068634
    },
    {
     "vertex_x_coordinate": 215.99980797685566,
     "vertex_y_coordinate": 199.77445309862378,
     "vertex_z_coordinate": 16.229574596378985
    }
   ]
  },
  "Context_RoofSurface_UUID_ff4ad9de-50c6-4c6c-a9d2-cfbc289453fc": {
   "vertices": [
    {
     "vertex_x_coordinate": 215.99898986009066,
     "vertex_y_coordinate": 199.77616339895758,
     "vertex_z_coordinate": 16.23084839
    },
    {
     "vertex_x_coordinate": 211.57723954011453,
     "vertex_y_coordinate": 197.7709101389628,
     "vertex_z_coordinate": 16.07555972
    },
    {
     "vertex_x_coordinate": 212.30239480009186,
     "vertex_y_coordinate": 196.44365173895494,
     "vertex_z_coordinate": 14.00896659
    },
    {
     "vertex_x_coordinate": 212.81247277010698,
     "vertex_y_coordinate": 195.51005129894475,
     "vertex_z_coordinate": 12.55538455
    },
    {
     "vertex_x_coordinate": 214.8358967700915,
     "vertex_y_coordinate": 196.17622729894356,
     "vertex_z_coordinate": 12.30887769
    },
    {
     "vertex_x_coordinate": 216.94252077009878,
     "vertex_y_coordinate": 196.86979529896053,
     "vertex_z_coordinate": 12.052022229999999
    },
    {
     "vertex_x_coordinate": 218.15647277008975,
     "vertex_y_coordinate": 197.26941129894112,
     "vertex_z_coordinate": 11.903950779999999
    }
   ]
  },
  "Context_RoofSurface_UUID_280a5235-45df-4140-b2eb-2d4a8bc31386": {
   "vertices": [
    {
     "vertex_x_coordinate": 219.64992672900553,
     "vertex_y_coordinate": 201.51462597277714,
     "vertex_z_coordinate": 16.234362808141338
    },
    {
     "vertex_x_coordinate": 215.99874246117542,
     "vertex_y_coordinate": 199.77668411514605,
     "vertex_z_coordinate": 16.23042312185866
    },
    {
     "vertex_x_coordinate": 218.15672016900498,
     "vertex_y_coordinate": 197.26889058275265,
     "vertex_z_coordinate": 11.90437604814134
    },
    {
     "vertex_x_coordinate": 220.91654538118746,
     "vertex_y_coordinate": 198.70660401514033,
     "vertex_z_coordinate": 12.059249831858661
    }
   ]
  },
  "Context_WallSurface_UUID_9e1d67d4-a137-41b3-ac4f-acd5292f00dd": {
   "vertices": [
    {
     "vertex_x_coordinate": 220.9167927801027,
     "vertex_y_coordinate": 198.70608329895185,
     "vertex_z_coordinate": 12.0596751
    },
    {
     "vertex_x_coordinate": 218.15647277008975,
     "vertex_y_coordinate": 197.26941129894112,
     "vertex_z_coordinate": 11.903950779999999
    },
    {
     "vertex_x_coordinate": 218.15647277008975,
     "vertex_y_coordinate": 197.26941129894112,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 220.9167927801027,
     "vertex_y_coordinate": 198.70608329895185,
     "vertex_z_coordinate": 4.348799999999999
    }
   ]
  },
  "Context_WallSurface_UUID_ebe7624c-6b02-4412-910f-4a5132eb7ec3": {
   "vertices": [
    {
     "vertex_x_coordinate": 212.81247035090928,
     "vertex_y_coordinate": 195.51005864719627,
     "vertex_z_coordinate": 12.55538455
    },
    {
     "vertex_x_coordinate": 212.81247035090928,
     "vertex_y_coordinate": 195.51005864719627,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 218.15646982038743,
     "vertex_y_coordinate": 197.26942025855533,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 218.15646982038743,
     "vertex_y_coordinate": 197.26942025855533,
     "vertex_z_coordinate": 11.903950779999999
    },
    {
     "vertex_x_coordinate": 216.94253076284076,
     "vertex_y_coordinate": 196.86976494637202,
     "vertex_z_coordinate": 12.052022229999999
    },
    {
     "vertex_x_coordinate": 214.83590044715675,
     "vertex_y_coordinate": 196.17621612999937,
     "vertex_z_coordinate": 12.30887769
    }
   ]
  },
  "Context_WallSurface_UUID_d46f8a50-78bb-43e3-83b5-dde2366db916": {
   "vertices": [
    {
     "vertex_x_coordinate": 211.57723953877576,
     "vertex_y_coordinate": 197.7709101382352,
     "vertex_z_coordinate": 16.07555972
    },
    {
     "vertex_x_coordinate": 210.07884077058407,
     "vertex_y_coordinate": 200.51344329921994,
     "vertex_z_coordinate": 11.43497726
    },
    {
     "vertex_x_coordinate": 210.07884077058407,
     "vertex_y_coordinate": 200.51344329921994,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 212.81247277045622,
     "vertex_y_coordinate": 195.51005129914847,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 212.81247277045622,
     "vertex_y_coordinate": 195.51005129914847,
     "vertex_z_coordinate": 12.55538455
    },
    {
     "vertex_x_coordinate": 212.30239479994634,
     "vertex_y_coordinate": 196.44365173886763,
     "vertex_z_coordinate": 14.00896659
    }
   ]
  },
  "Context_WallSurface_UUID_04702673-56c7-4c4d-a9ea-0b1bef6f107d": {
   "vertices": [
    {
     "vertex_x_coordinate": 211.7028407701,
     "vertex_y_coordinate": 200.9874912989617,
     "vertex_z_coordinate": 11.841278039999999
    },
    {
     "vertex_x_coordinate": 211.7028407701,
     "vertex_y_coordinate": 200.9874912989617,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 210.0788407700893,
     "vertex_y_coordinate": 200.513443298958,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 210.0788407700893,
     "vertex_y_coordinate": 200.513443298958,
     "vertex_z_coordinate": 11.43497726
    }
   ]
  },
  "Context_WallSurface_UUID_a24d2e06-3362-47ce-ba40-21431da958bb": {
   "vertices": [
    {
     "vertex_x_coordinate": 214.1082809525542,
     "vertex_y_coordinate": 201.9658588503662,
     "vertex_z_coordinate": 12.074447339999999
    },
    {
     "vertex_x_coordinate": 214.1082809525542,
     "vertex_y_coordinate": 201.9658588503662,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 211.7028409758932,
     "vertex_y_coordinate": 200.9874907930207,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 211.7028409758932,
     "vertex_y_coordinate": 200.9874907930207,
     "vertex_z_coordinate": 11.841278039999999
    }
   ]
  },
  "Context_WallSurface_UUID_7849c3c8-5736-4dd8-b247-45574529848a": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.12287277009455,
     "vertex_y_coordinate": 202.78243530896725,
     "vertex_z_coordinate": 12.26963487
    },
    {
     "vertex_x_coordinate": 216.12287277009455,
     "vertex_y_coordinate": 202.78243530896725,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 214.10828077010228,
     "vertex_y_coordinate": 201.96585929894354,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 214.10828077010228,
     "vertex_y_coordinate": 201.96585929894354,
     "vertex_z_coordinate": 12.074447339999999
    }
   ]
  },
  "Context_WallSurface_UUID_45336279-5dd9-4fa1-b72d-475c74cf68b6": {
   "vertices": [
    {
     "vertex_x_coordinate": 216.34687277011108,
     "vertex_y_coordinate": 202.87344329894404,
     "vertex_z_coordinate": 12.29134475
    },
    {
     "vertex_x_coordinate": 216.34687277011108,
     "vertex_y_coordinate": 202.87344329894404,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 216.12287277009455,
     "vertex_y_coordinate": 202.78243530896725,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 216.12287277009455,
     "vertex_y_coordinate": 202.78243530896725,
     "vertex_z_coordinate": 12.26963487
    }
   ]
  },
  "Context_WallSurface_UUID_d1da2444-8db9-41b0-a0ee-2a0287cbf254": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.50584877008805,
     "vertex_y_coordinate": 203.74947529894416,
     "vertex_z_coordinate": 12.500552670000001
    },
    {
     "vertex_x_coordinate": 218.50584877008805,
     "vertex_y_coordinate": 203.74947529894416,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 216.34687277011108,
     "vertex_y_coordinate": 202.87344329894404,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 216.34687277011108,
     "vertex_y_coordinate": 202.87344329894404,
     "vertex_z_coordinate": 12.29134475
    }
   ]
  },
  "Context_WallSurface_UUID_7d7de90b-13ce-4fd1-b039-a3ae9796bc6b": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.61880877011572,
     "vertex_y_coordinate": 203.80048329895362,
     "vertex_z_coordinate": 12.50445651
    },
    {
     "vertex_x_coordinate": 218.61880877011572,
     "vertex_y_coordinate": 203.80048329895362,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 218.50584877008805,
     "vertex_y_coordinate": 203.74947529894416,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 218.50584877008805,
     "vertex_y_coordinate": 203.74947529894416,
     "vertex_z_coordinate": 12.500552670000001
    }
   ]
  },
  "Context_WallSurface_UUID_cc398197-ce69-497d-85ce-57fa0ddcca2e": {
   "vertices": [
    {
     "vertex_x_coordinate": 219.6496793308761,
     "vertex_y_coordinate": 201.51514668931486,
     "vertex_z_coordinate": 16.23393754
    },
    {
     "vertex_x_coordinate": 220.91679277984076,
     "vertex_y_coordinate": 198.70608329883544,
     "vertex_z_coordinate": 12.0596751
    },
    {
     "vertex_x_coordinate": 220.91679277984076,
     "vertex_y_coordinate": 198.70608329883544,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 218.61880876985379,
     "vertex_y_coordinate": 203.8004832988372,
     "vertex_z_coordinate": 4.348799999999999
    },
    {
     "vertex_x_coordinate": 218.61880876985379,
     "vertex_y_coordinate": 203.8004832988372,
     "vertex_z_coordinate": 12.50445651
    }
   ]
  },
  "Context_RoofSurface_UUID_6b3ccf4b-4ec4-4ec0-91b9-fd65056315dc": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.64757084447774,
     "vertex_y_coordinate": 190.53573695398518,
     "vertex_z_coordinate": 15.447704183962788
    },
    {
     "vertex_x_coordinate": 201.85245267610298,
     "vertex_y_coordinate": 188.29306846493273,
     "vertex_z_coordinate": 14.527173545105317
    },
    {
     "vertex_x_coordinate": 205.2853794080729,
     "vertex_y_coordinate": 188.5091112096561,
     "vertex_z_coordinate": 14.549451403076581
    },
    {
     "vertex_x_coordinate": 205.34778173125233,
     "vertex_y_coordinate": 187.52135983851622,
     "vertex_z_coordinate": 14.144552108549242
    },
    {
     "vertex_x_coordinate": 206.3949678206991,
     "vertex_y_coordinate": 187.51233540201792,
     "vertex_z_coordinate": 14.120724928921081
    },
    {
     "vertex_x_coordinate": 206.26744272746146,
     "vertex_y_coordinate": 189.18241977255093,
     "vertex_z_coordinate": 14.805749731621052
    },
    {
     "vertex_x_coordinate": 206.148817212641,
     "vertex_y_coordinate": 190.73604376101866,
     "vertex_z_coordinate": 15.44300540876393
    }
   ]
  },
  "Context_RoofSurface_UUID_b9ea0766-7b49-4378-a53e-0482d44785be": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.34539814011077,
     "vertex_y_coordinate": 182.63837844895897,
     "vertex_z_coordinate": 21.166111049999998
    },
    {
     "vertex_x_coordinate": 205.37656508010696,
     "vertex_y_coordinate": 183.0066470389429,
     "vertex_z_coordinate": 21.10402938
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 21.11918714
    }
   ]
  },
  "Context_RoofSurface_UUID_f52098de-9d27-4bd8-a1b9-3abcb9ca5019": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.34539814011077,
     "vertex_y_coordinate": 182.63837844895897,
     "vertex_z_coordinate": 21.166111049999998
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 21.11918714
    },
    {
     "vertex_x_coordinate": 199.6536247601034,
     "vertex_y_coordinate": 186.8635232889501,
     "vertex_z_coordinate": 21.14849685
    }
   ]
  },
  "Context_RoofSurface_UUID_a2488d9f-1805-4a49-a5a7-aa0b9b45c3a0": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.62962476009852,
     "vertex_y_coordinate": 187.34217928894213,
     "vertex_z_coordinate": 21.14722152
    },
    {
     "vertex_x_coordinate": 199.6536247601034,
     "vertex_y_coordinate": 186.8635232889501,
     "vertex_z_coordinate": 21.14849685
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 21.11918714
    },
    {
     "vertex_x_coordinate": 200.0576567600947,
     "vertex_y_coordinate": 187.34864328894764,
     "vertex_z_coordinate": 21.142018959999998
    }
   ]
  },
  "Context_RoofSurface_UUID_bef4d245-4e1d-4773-8f04-b766005fe436": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 21.11918714
    },
    {
     "vertex_x_coordinate": 205.37656508010696,
     "vertex_y_coordinate": 183.0066470389429,
     "vertex_z_coordinate": 21.10402938
    },
    {
     "vertex_x_coordinate": 205.3613081900985,
     "vertex_y_coordinate": 185.3987827289675,
     "vertex_z_coordinate": 21.08419576
    }
   ]
  },
  "Context_RoofSurface_UUID_a9f6934b-9524-45c5-84d5-d96b6feb570d": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.96511276011006,
     "vertex_y_coordinate": 186.7590112889593,
     "vertex_z_coordinate": 21.16927854
    },
    {
     "vertex_x_coordinate": 198.34539814011077,
     "vertex_y_coordinate": 182.63837844895897,
     "vertex_z_coordinate": 21.166111049999998
    },
    {
     "vertex_x_coordinate": 199.6536247601034,
     "vertex_y_coordinate": 186.8635232889501,
     "vertex_z_coordinate": 21.14849685
    },
    {
     "vertex_x_coordinate": 198.93695276009385,
     "vertex_y_coordinate": 186.81910728896037,
     "vertex_z_coordinate": 21.15731762
    }
   ]
  },
  "Context_RoofSurface_UUID_a7e41da6-effc-414c-a368-755e15e33fc9": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 21.11720552
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 21.11918714
    },
    {
     "vertex_x_coordinate": 205.3613081900985,
     "vertex_y_coordinate": 185.3987827289675,
     "vertex_z_coordinate": 21.08419576
    },
    {
     "vertex_x_coordinate": 205.34776877009426,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 21.07741509
    },
    {
     "vertex_x_coordinate": 205.28536682011327,
     "vertex_y_coordinate": 188.50937872895156,
     "vertex_z_coordinate": 21.07493923
    }
   ]
  },
  "Context_RoofSurface_UUID_67370838-060c-47f2-9deb-6a51120bf4f1": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.34539814011077,
     "vertex_y_coordinate": 182.63837844895897,
     "vertex_z_coordinate": 21.166111049999998
    },
    {
     "vertex_x_coordinate": 198.49388076009927,
     "vertex_y_coordinate": 181.02947528896038,
     "vertex_z_coordinate": 18.72747165
    },
    {
     "vertex_x_coordinate": 205.38687277009012,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 18.66659875
    },
    {
     "vertex_x_coordinate": 205.37656508010696,
     "vertex_y_coordinate": 183.0066470389429,
     "vertex_z_coordinate": 21.10402938
    }
   ]
  },
  "Context_WallSurface_UUID_51066aef-3bfc-4c19-839a-93593ccec7bc": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.96511276011006,
     "vertex_y_coordinate": 186.7590112889593,
     "vertex_z_coordinate": 21.16927854
    },
    {
     "vertex_x_coordinate": 198.93695276009385,
     "vertex_y_coordinate": 186.81910728896037,
     "vertex_z_coordinate": 21.15731762
    },
    {
     "vertex_x_coordinate": 198.93695276009385,
     "vertex_y_coordinate": 186.81910728896037,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 197.96511276011006,
     "vertex_y_coordinate": 186.7590112889593,
     "vertex_z_coordinate": 4.3782
    }
   ]
  },
  "Context_WallSurface_UUID_60f0d0ca-7c09-404d-b676-50de5da5745c": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.93695276009385,
     "vertex_y_coordinate": 186.81910728896037,
     "vertex_z_coordinate": 21.15731762
    },
    {
     "vertex_x_coordinate": 199.6536247601034,
     "vertex_y_coordinate": 186.8635232889501,
     "vertex_z_coordinate": 21.14849685
    },
    {
     "vertex_x_coordinate": 199.6536247601034,
     "vertex_y_coordinate": 186.8635232889501,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 198.93695276009385,
     "vertex_y_coordinate": 186.81910728896037,
     "vertex_z_coordinate": 4.3782
    }
   ]
  },
  "Context_WallSurface_UUID_7e81cd12-0956-4e56-9d6f-c50e8a4d00d9": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.6536247601034,
     "vertex_y_coordinate": 186.8635232889501,
     "vertex_z_coordinate": 21.14849685
    },
    {
     "vertex_x_coordinate": 199.62962476009852,
     "vertex_y_coordinate": 187.34217928894213,
     "vertex_z_coordinate": 21.14722152
    },
    {
     "vertex_x_coordinate": 199.62962476009852,
     "vertex_y_coordinate": 187.34217928894213,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 199.6536247601034,
     "vertex_y_coordinate": 186.8635232889501,
     "vertex_z_coordinate": 4.3782
    }
   ]
  },
  "Context_WallSurface_UUID_edea2375-51d2-4dc6-8953-245308ff0bef": {
   "vertices": [
    {
     "vertex_x_coordinate": 199.62962476009852,
     "vertex_y_coordinate": 187.34217928894213,
     "vertex_z_coordinate": 21.14722152
    },
    {
     "vertex_x_coordinate": 200.0576567600947,
     "vertex_y_coordinate": 187.34864328894764,
     "vertex_z_coordinate": 21.142018959999998
    },
    {
     "vertex_x_coordinate": 200.0576567600947,
     "vertex_y_coordinate": 187.34864328894764,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 199.62962476009852,
     "vertex_y_coordinate": 187.34217928894213,
     "vertex_z_coordinate": 4.3782
    }
   ]
  },
  "Context_WallSurface_UUID_c9ac63d5-eb6f-436f-afea-2a2b9918b174": {
   "vertices": [
    {
     "vertex_x_coordinate": 200.0576567600947,
     "vertex_y_coordinate": 187.34864328894764,
     "vertex_z_coordinate": 21.142018959999998
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 21.11918714
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 200.0576567600947,
     "vertex_y_coordinate": 187.34864328894764,
     "vertex_z_coordinate": 4.3782
    }
   ]
  },
  "Context_WallSurface_UUID_b529aa3e-2caa-453f-ac3d-b62a65f8083e": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 21.11918714
    },
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 21.11720552
    },
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 201.93605676011066,
     "vertex_y_coordinate": 187.37718728894833,
     "vertex_z_coordinate": 4.3782
    }
   ]
  },
  "Context_WallSurface_UUID_6b125c01-c6d2-40e1-8933-a6ee4ed7fefd": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 21.11720552
    },
    {
     "vertex_x_coordinate": 205.28536682011327,
     "vertex_y_coordinate": 188.50937872895156,
     "vertex_z_coordinate": 21.07493923
    },
    {
     "vertex_x_coordinate": 205.28536682011327,
     "vertex_y_coordinate": 188.50937872895156,
     "vertex_z_coordinate": 14.548796849999999
    },
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 14.529425279999998
    }
   ]
  },
  "Context_WallSurface_UUID_fa216ddc-4432-466d-93ea-6736422af7f7": {
   "vertices": [
    {
     "vertex_x_coordinate": 205.34776877009426,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 21.07741509
    },
    {
     "vertex_x_coordinate": 205.34776877009426,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 14.143878149999999
    },
    {
     "vertex_x_coordinate": 205.28536682011327,
     "vertex_y_coordinate": 188.50937872895156,
     "vertex_z_coordinate": 14.548796849999999
    },
    {
     "vertex_x_coordinate": 205.28536682011327,
     "vertex_y_coordinate": 188.50937872895156,
     "vertex_z_coordinate": 21.07493923
    }
   ]
  },
  "Context_WallSurface_UUID_d4e7ada0-ab76-4a7a-8902-a856f02dcd54": {
   "vertices": [
    {
     "vertex_x_coordinate": 205.3765650811547,
     "vertex_y_coordinate": 183.0066470389429,
     "vertex_z_coordinate": 21.10402938
    },
    {
     "vertex_x_coordinate": 205.3868727698864,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 18.66659875
    },
    {
     "vertex_x_coordinate": 205.3868727698864,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 205.34776876997785,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 205.34776876997785,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 21.07741509
    },
    {
     "vertex_x_coordinate": 205.3613081901276,
     "vertex_y_coordinate": 185.3987827289675,
     "vertex_z_coordinate": 21.08419576
    }
   ]
  },
  "Context_WallSurface_UUID_ae747207-13eb-48c9-a566-a56e34ad5372": {
   "vertices": [
    {
     "vertex_x_coordinate": 198.49388076009927,
     "vertex_y_coordinate": 181.02947528896038,
     "vertex_z_coordinate": 18.72747165
    },
    {
     "vertex_x_coordinate": 198.49388076009927,
     "vertex_y_coordinate": 181.02947528896038,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 205.38687277009012,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 205.38687277009012,
     "vertex_y_coordinate": 181.39049928894383,
     "vertex_z_coordinate": 18.66659875
    }
   ]
  },
  "Context_WallSurface_UUID_e17f13d7-b3d1-43e6-ba2a-c123a517ec3c": {
   "vertices": [
    {
     "vertex_x_coordinate": 197.96511275990633,
     "vertex_y_coordinate": 186.7590112889302,
     "vertex_z_coordinate": 21.16927854
    },
    {
     "vertex_x_coordinate": 197.96511275990633,
     "vertex_y_coordinate": 186.7590112889302,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 198.49388075977913,
     "vertex_y_coordinate": 181.02947528893128,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 198.49388075977913,
     "vertex_y_coordinate": 181.02947528893128,
     "vertex_z_coordinate": 18.72747165
    },
    {
     "vertex_x_coordinate": 198.34539814162417,
     "vertex_y_coordinate": 182.6383784491045,
     "vertex_z_coordinate": 21.166111049999998
    }
   ]
  },
  "Context_WallSurface_UUID_44a6b27f-cbe5-4991-8253-bbc38dc8632e": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.6475447601115,
     "vertex_y_coordinate": 190.53629129895126,
     "vertex_z_coordinate": 15.446347839999998
    },
    {
     "vertex_x_coordinate": 201.6475447601115,
     "vertex_y_coordinate": 190.53629129895126,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 201.85249598009977,
     "vertex_y_coordinate": 188.29214816895546,
     "vertex_z_coordinate": 14.529425279999998
    }
   ]
  },
  "Context_WallSurface_UUID_50f778ec-eaed-4d3a-8d06-bd8fb81da10e": {
   "vertices": [
    {
     "vertex_x_coordinate": 201.6475447601115,
     "vertex_y_coordinate": 190.53629129895126,
     "vertex_z_coordinate": 15.446347839999998
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 15.445061809999999
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 201.6475447601115,
     "vertex_y_coordinate": 190.53629129895126,
     "vertex_z_coordinate": 4.3782
    }
   ]
  },
  "Context_WallSurface_UUID_ab419e8d-1579-4176-b5b2-53809315701f": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 15.445061809999999
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 14.80574103
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 206.14885676008998,
     "vertex_y_coordinate": 190.73520329894382,
     "vertex_z_coordinate": 4.3782
    }
   ]
  },
  "Context_WallSurface_UUID_d36c87b7-d129-4e0b-8431-e5e64f0d1a7d": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 14.80574103
    },
    {
     "vertex_x_coordinate": 206.39493677011342,
     "vertex_y_coordinate": 187.51299528896925,
     "vertex_z_coordinate": 14.11911035
    },
    {
     "vertex_x_coordinate": 206.39493677011342,
     "vertex_y_coordinate": 187.51299528896925,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 206.26744256011443,
     "vertex_y_coordinate": 189.1824233289517,
     "vertex_z_coordinate": 4.3782
    }
   ]
  },
  "Context_WallSurface_UUID_319ed682-90a5-4967-8e6a-8fdae9e6aa2c": {
   "vertices": [
    {
     "vertex_x_coordinate": 205.34776877009426,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 14.143878149999999
    },
    {
     "vertex_x_coordinate": 205.34776877009426,
     "vertex_y_coordinate": 187.5216352889547,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 206.39493677011342,
     "vertex_y_coordinate": 187.51299528896925,
     "vertex_z_coordinate": 4.3782
    },
    {
     "vertex_x_coordinate": 206.39493677011342,
     "vertex_y_coordinate": 187.51299528896925,
     "vertex_z_coordinate": 14.11911035
    }
   ]
  },
  "Context_RoofSurface_UUID_db27d9b7-947b-43a3-ab4e-732f13d5a7f3": {
   "vertices": [
    {
     "vertex_x_coordinate": 186.09032021008898,
     "vertex_y_coordinate": 192.56058171894983,
     "vertex_z_coordinate": 19.18477077
    },
    {
     "vertex_x_coordinate": 184.63732431011158,
     "vertex_y_coordinate": 193.11726575894863,
     "vertex_z_coordinate": 17.92554684
    },
    {
     "vertex_x_coordinate": 182.72376875008922,
     "vertex_y_coordinate": 193.850403298944,
     "vertex_z_coordinate": 16.2672
    },
    {
     "vertex_x_coordinate": 182.2099127501133,
     "vertex_y_coordinate": 191.89545929894666,
     "vertex_z_coordinate": 16.2672
    },
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 19.18477077
    }
   ]
  },
  "Context_RoofSurface_UUID_069ed355-4367-4285-a8e6-bcb531875be0": {
   "vertices": [
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.69183275010437,
     "vertex_y_coordinate": 179.83542728895554,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 191.2652087601018,
     "vertex_y_coordinate": 180.298147288966,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 195.91276075009955,
     "vertex_y_coordinate": 180.7684832889645,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 194.3679927600897,
     "vertex_y_coordinate": 186.25232328896527,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 194.21887275009067,
     "vertex_y_coordinate": 188.7410272989655,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 194.1441207600874,
     "vertex_y_coordinate": 189.9887072989659,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 193.9426487601013,
     "vertex_y_coordinate": 193.35126729894546,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 192.01938475010684,
     "vertex_y_coordinate": 193.05616329895565,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 192.18181675008964,
     "vertex_y_coordinate": 189.36323529895162,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 190.11583275010344,
     "vertex_y_coordinate": 189.17712328894413,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 187.20082475009258,
     "vertex_y_coordinate": 188.914467288967,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 187.10008875009953,
     "vertex_y_coordinate": 189.911651288945,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.86232875011046,
     "vertex_y_coordinate": 192.26480329895276,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.09032021008898,
     "vertex_y_coordinate": 192.56058171894983,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_0d879e17-7cfd-4715-ad07-2f2dee913b6a": {
   "vertices": [
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 19.18477077
    },
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.09032021008898,
     "vertex_y_coordinate": 192.56058171894983,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.09032021008898,
     "vertex_y_coordinate": 192.56058171894983,
     "vertex_z_coordinate": 19.18477077
    }
   ]
  },
  "Context_WallSurface_UUID_06cfdd45-d1f1-43ae-b59a-1c5fb35d9220": {
   "vertices": [
    {
     "vertex_x_coordinate": 192.18181645640288,
     "vertex_y_coordinate": 189.36323855875526,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 192.18181645640288,
     "vertex_y_coordinate": 189.36323855875526,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 187.20082445640583,
     "vertex_y_coordinate": 188.91447054877062,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 187.20082445640583,
     "vertex_y_coordinate": 188.91447054877062,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_33b492bd-c929-4ec7-b4ff-7973d4379443": {
   "vertices": [
    {
     "vertex_x_coordinate": 192.01938475010684,
     "vertex_y_coordinate": 193.05616329895565,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 192.01938475010684,
     "vertex_y_coordinate": 193.05616329895565,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 192.18181675008964,
     "vertex_y_coordinate": 189.36323529895162,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 192.18181675008964,
     "vertex_y_coordinate": 189.36323529895162,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_0e74a17a-7442-44c4-8001-657604934971": {
   "vertices": [
    {
     "vertex_x_coordinate": 193.9426487601013,
     "vertex_y_coordinate": 193.35126729894546,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 193.9426487601013,
     "vertex_y_coordinate": 193.35126729894546,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 192.01938475010684,
     "vertex_y_coordinate": 193.05616329895565,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 192.01938475010684,
     "vertex_y_coordinate": 193.05616329895565,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_c5c800f6-a79b-46d2-978f-4c9be2f8d8b4": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.36799217795487,
     "vertex_y_coordinate": 186.25232325409888,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 194.36799217795487,
     "vertex_y_coordinate": 186.25232325409888,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 193.94264817799558,
     "vertex_y_coordinate": 193.35126726407907,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 193.94264817799558,
     "vertex_y_coordinate": 193.35126726407907,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_ef4ce29c-dd27-4e68-8493-4c1ea969dcea": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 194.3679927600897,
     "vertex_y_coordinate": 186.25232328896527,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 194.3679927600897,
     "vertex_y_coordinate": 186.25232328896527,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_dbba70b6-7931-4d3f-ad22-09a528bdb3fa": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.91276075009955,
     "vertex_y_coordinate": 180.7684832889645,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 195.91276075009955,
     "vertex_y_coordinate": 180.7684832889645,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 195.12914476011065,
     "vertex_y_coordinate": 186.330531288957,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_3b4b3230-13dd-4be4-9d10-417d0b9b9338": {
   "vertices": [
    {
     "vertex_x_coordinate": 186.69183384423377,
     "vertex_y_coordinate": 179.83541647618404,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.69183384423377,
     "vertex_y_coordinate": 179.83541647618404,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 195.91276184422895,
     "vertex_y_coordinate": 180.76847247619298,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 195.91276184422895,
     "vertex_y_coordinate": 180.76847247619298,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_7b53480c-7a5b-456f-9ac4-698d5f1642e7": {
   "vertices": [
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 186.69183275010437,
     "vertex_y_coordinate": 179.83542728895554,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 186.69183275010437,
     "vertex_y_coordinate": 179.83542728895554,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_7ebdabaf-1507-44d2-959b-c676841352c1": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.20082598397858,
     "vertex_y_coordinate": 188.9144674136187,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 187.20082598397858,
     "vertex_y_coordinate": 188.9144674136187,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 186.86232998396736,
     "vertex_y_coordinate": 192.26480342360446,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 186.86232998396736,
     "vertex_y_coordinate": 192.26480342360446,
     "vertex_z_coordinate": 18.397199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_9ea7489d-9758-4e24-bfd7-cc1014c626ce": {
   "vertices": [
    {
     "vertex_x_coordinate": 186.0903202103218,
     "vertex_y_coordinate": 192.5605817195319,
     "vertex_z_coordinate": 19.18477077
    },
    {
     "vertex_x_coordinate": 186.0903202103218,
     "vertex_y_coordinate": 192.5605817195319,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.86232875008136,
     "vertex_y_coordinate": 192.26480329886544,
     "vertex_z_coordinate": 18.397199999999998
    },
    {
     "vertex_x_coordinate": 186.86232875008136,
     "vertex_y_coordinate": 192.26480329886544,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 182.72376875006012,
     "vertex_y_coordinate": 193.8504032988276,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 182.72376875006012,
     "vertex_y_coordinate": 193.8504032988276,
     "vertex_z_coordinate": 16.2672
    },
    {
     "vertex_x_coordinate": 184.6373243101989,
     "vertex_y_coordinate": 193.11726575918146,
     "vertex_z_coordinate": 17.92554684
    }
   ]
  },
  "Context_WallSurface_UUID_b86f2570-d94e-403a-aaba-9f84f1597a97": {
   "vertices": [
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 19.18477077
    },
    {
     "vertex_x_coordinate": 182.2099127501133,
     "vertex_y_coordinate": 191.89545929894666,
     "vertex_z_coordinate": 16.2672
    },
    {
     "vertex_x_coordinate": 182.2099127501133,
     "vertex_y_coordinate": 191.89545929894666,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 185.52383275009925,
     "vertex_y_coordinate": 190.40566728895647,
     "vertex_z_coordinate": 4.2882
    }
   ]
  },
  "Context_WallSurface_UUID_2350fd5d-a42f-4e36-bc9b-58b39b060664": {
   "vertices": [
    {
     "vertex_x_coordinate": 182.72376875008922,
     "vertex_y_coordinate": 193.850403298944,
     "vertex_z_coordinate": 16.2672
    },
    {
     "vertex_x_coordinate": 182.72376875008922,
     "vertex_y_coordinate": 193.850403298944,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 182.2099127501133,
     "vertex_y_coordinate": 191.89545929894666,
     "vertex_z_coordinate": 4.2882
    },
    {
     "vertex_x_coordinate": 182.2099127501133,
     "vertex_y_coordinate": 191.89545929894666,
     "vertex_z_coordinate": 16.2672
    }
   ]
  },
  "Context_RoofSurface_UUID_f785591a-cf8b-462a-ad40-441f9c1e8678": {
   "vertices": [
    {
     "vertex_x_coordinate": 235.76793978956994,
     "vertex_y_coordinate": 173.88701926189242,
     "vertex_z_coordinate": 16.488725788714063
    },
    {
     "vertex_x_coordinate": 234.90334074062412,
     "vertex_y_coordinate": 175.60572481603594,
     "vertex_z_coordinate": 14.544350481285935
    },
    {
     "vertex_x_coordinate": 231.98733281958266,
     "vertex_y_coordinate": 174.4401057518844,
     "vertex_z_coordinate": 14.719537078714062
    },
    {
     "vertex_x_coordinate": 232.4828315906343,
     "vertex_y_coordinate": 172.85380979604088,
     "vertex_z_coordinate": 16.415357581285935
    }
   ]
  },
  "Context_RoofSurface_UUID_bf8aea3c-7763-4f50-9cc3-ac7611d4ca0d": {
   "vertices": [
    {
     "vertex_x_coordinate": 232.4822676301119,
     "vertex_y_coordinate": 172.85548025896423,
     "vertex_z_coordinate": 16.41708494
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 16.42627191
    },
    {
     "vertex_x_coordinate": 234.48594478011364,
     "vertex_y_coordinate": 168.70761927895364,
     "vertex_z_coordinate": 16.44039299
    },
    {
     "vertex_x_coordinate": 237.65324079009588,
     "vertex_y_coordinate": 170.1363552789553,
     "vertex_z_coordinate": 16.50954115
    },
    {
     "vertex_x_coordinate": 236.3564117301139,
     "vertex_y_coordinate": 172.71592135896208,
     "vertex_z_coordinate": 16.494031409999998
    },
    {
     "vertex_x_coordinate": 235.76850375009235,
     "vertex_y_coordinate": 173.88534879896906,
     "vertex_z_coordinate": 16.48699843
    }
   ]
  },
  "Context_WallSurface_UUID_091f418a-ba1c-4b11-a5c9-e737eef7f305": {
   "vertices": [
    {
     "vertex_x_coordinate": 237.6532407902996,
     "vertex_y_coordinate": 170.13635527907172,
     "vertex_z_coordinate": 16.50954115
    },
    {
     "vertex_x_coordinate": 237.6532407902996,
     "vertex_y_coordinate": 170.13635527907172,
     "vertex_z_coordinate": 4.441599999999999
    },
    {
     "vertex_x_coordinate": 234.90277678050916,
     "vertex_y_coordinate": 175.60739527916303,
     "vertex_z_coordinate": 4.441599999999999
    },
    {
     "vertex_x_coordinate": 234.90277678050916,
     "vertex_y_coordinate": 175.60739527916303,
     "vertex_z_coordinate": 14.546077839999999
    },
    {
     "vertex_x_coordinate": 235.7685037482297,
     "vertex_y_coordinate": 173.88534879803774,
     "vertex_z_coordinate": 16.48699843
    },
    {
     "vertex_x_coordinate": 236.35641172982287,
     "vertex_y_coordinate": 172.71592135881656,
     "vertex_z_coordinate": 16.494031409999998
    }
   ]
  },
  "Context_WallSurface_UUID_0a60f26b-f833-400c-822d-ea834adf9b0d": {
   "vertices": [
    {
     "vertex_x_coordinate": 237.65324079009588,
     "vertex_y_coordinate": 170.1363552789553,
     "vertex_z_coordinate": 16.50954115
    },
    {
     "vertex_x_coordinate": 234.48594478011364,
     "vertex_y_coordinate": 168.70761927895364,
     "vertex_z_coordinate": 16.44039299
    },
    {
     "vertex_x_coordinate": 234.48594478011364,
     "vertex_y_coordinate": 168.70761927895364,
     "vertex_z_coordinate": 4.441599999999999
    },
    {
     "vertex_x_coordinate": 237.65324079009588,
     "vertex_y_coordinate": 170.1363552789553,
     "vertex_z_coordinate": 4.441599999999999
    }
   ]
  },
  "Context_WallSurface_UUID_1892c855-d999-4162-9a5e-481bddf9765d": {
   "vertices": [
    {
     "vertex_x_coordinate": 234.48594478011364,
     "vertex_y_coordinate": 168.70761927895364,
     "vertex_z_coordinate": 16.44039299
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 16.42627191
    },
    {
     "vertex_x_coordinate": 233.7850167900906,
     "vertex_y_coordinate": 168.68413127894746,
     "vertex_z_coordinate": 4.441599999999999
    },
    {
     "vertex_x_coordinate": 234.48594478011364,
     "vertex_y_coordinate": 168.70761927895364,
     "vertex_z_coordinate": 4.441599999999999
    }
   ]
  },
  "Context_WallSurface_UUID_c1f05dde-ac96-42f6-97aa-6401b9a950d9": {
   "vertices": [
    {
     "vertex_x_coordinate": 233.785016790207,
     "vertex_y_coordinate": 168.68413127897657,
     "vertex_z_coordinate": 16.42627191
    },
    {
     "vertex_x_coordinate": 232.4822676294425,
     "vertex_y_coordinate": 172.8554802587605,
     "vertex_z_coordinate": 16.41708494
    },
    {
     "vertex_x_coordinate": 231.9878967802797,
     "vertex_y_coordinate": 174.43843528901925,
     "vertex_z_coordinate": 14.717809719999998
    },
    {
     "vertex_x_coordinate": 231.9878967802797,
     "vertex_y_coordinate": 174.43843528901925,
     "vertex_z_coordinate": 4.441599999999999
    },
    {
     "vertex_x_coordinate": 233.785016790207,
     "vertex_y_coordinate": 168.68413127897657,
     "vertex_z_coordinate": 4.441599999999999
    }
   ]
  },
  "Context_WallSurface_UUID_992db9c8-b43c-4396-8242-cc45088997cc": {
   "vertices": [
    {
     "vertex_x_coordinate": 231.98789678010507,
     "vertex_y_coordinate": 174.43843528896105,
     "vertex_z_coordinate": 14.717809719999998
    },
    {
     "vertex_x_coordinate": 234.9027767801017,
     "vertex_y_coordinate": 175.6073952789593,
     "vertex_z_coordinate": 14.546077839999999
    },
    {
     "vertex_x_coordinate": 234.9027767801017,
     "vertex_y_coordinate": 175.6073952789593,
     "vertex_z_coordinate": 4.441599999999999
    },
    {
     "vertex_x_coordinate": 231.98789678010507,
     "vertex_y_coordinate": 174.43843528896105,
     "vertex_z_coordinate": 4.441599999999999
    }
   ]
  },
  "Context_RoofSurface_UUID_69d70d1f-8606-4505-a9ad-6ff0c552d12b": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.49343227045028,
     "vertex_y_coordinate": 198.6546183822211,
     "vertex_z_coordinate": 24.60804497906158
    },
    {
     "vertex_x_coordinate": 142.77036088253953,
     "vertex_y_coordinate": 198.65945311816176,
     "vertex_z_coordinate": 23.400115606860062
    },
    {
     "vertex_x_coordinate": 142.6597259476548,
     "vertex_y_coordinate": 199.7375096597534,
     "vertex_z_coordinate": 23.39744771313994
    },
    {
     "vertex_x_coordinate": 142.3875928625348,
     "vertex_y_coordinate": 199.68619987816783,
     "vertex_z_coordinate": 24.605378666860062
    }
   ]
  },
  "Context_RoofSurface_UUID_4ca971f4-4440-4bdd-81a9-65c6e2f22090": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.24285547010368,
     "vertex_y_coordinate": 199.28978644896415,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 141.13995866008918,
     "vertex_y_coordinate": 199.45579757896485,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.90556989010656,
     "vertex_y_coordinate": 200.27099863896728,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.0572921501007,
     "vertex_y_coordinate": 199.93517321895342,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_b7eebc3f-d66b-450c-abfa-01c7e645939f": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.18195012010983,
     "vertex_y_coordinate": 199.09346332895802,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 140.24285547010368,
     "vertex_y_coordinate": 199.28978644896415,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 140.0572921501007,
     "vertex_y_coordinate": 199.93517321895342,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.05412731011165,
     "vertex_y_coordinate": 199.53802939894376,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_517a2bc3-b502-4c80-b7f1-326602ad6227": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.05412731011165,
     "vertex_y_coordinate": 199.53802939894376,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 140.0572921501007,
     "vertex_y_coordinate": 199.93517321895342,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.7355455000943,
     "vertex_y_coordinate": 200.55623080895748,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.83249641009024,
     "vertex_y_coordinate": 199.96583663896308,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_45c81843-6945-4efa-9357-9903129a032e": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.22182441010955,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 140.3007418801135,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 140.24285547010368,
     "vertex_y_coordinate": 199.28978644896415,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.18195012010983,
     "vertex_y_coordinate": 199.09346332895802,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_11e47093-da80-4770-88ad-f37618aa8fe2": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.0404115600977,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 139.22182441010955,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 139.18195012010983,
     "vertex_y_coordinate": 199.09346332895802,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.0202605300874,
     "vertex_y_coordinate": 198.8784898489539,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_ce67ebf2-dccd-4ed3-9af6-ab02635eb86c": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.0202605300874,
     "vertex_y_coordinate": 198.8784898489539,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 139.18195012010983,
     "vertex_y_coordinate": 199.09346332895802,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 139.05412731011165,
     "vertex_y_coordinate": 199.53802939894376,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.9556634701148,
     "vertex_y_coordinate": 199.1031575789675,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_ebff00e7-3347-4924-b363-bc8c865b59d8": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.9556634701148,
     "vertex_y_coordinate": 199.1031575789675,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 139.05412731011165,
     "vertex_y_coordinate": 199.53802939894376,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.83249641009024,
     "vertex_y_coordinate": 199.96583663896308,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.84365917008836,
     "vertex_y_coordinate": 199.31935600895667,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_bd0901bb-aecc-4783-9371-1ecdd2eb17e9": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.84365917008836,
     "vertex_y_coordinate": 199.31935600895667,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 138.83249641009024,
     "vertex_y_coordinate": 199.96583663896308,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.52226374010206,
     "vertex_y_coordinate": 200.34774261896382,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.68687870010035,
     "vertex_y_coordinate": 199.51235758894472,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_2dc8cc9f-db50-428a-9e7a-ce95601ada20": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.68687870010035,
     "vertex_y_coordinate": 199.51235758894472,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 138.52226374010206,
     "vertex_y_coordinate": 200.34774261896382,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.14035776010132,
     "vertex_y_coordinate": 200.65797529896372,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.49387713009492,
     "vertex_y_coordinate": 199.66913804895012,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_4324c80a-c16d-4a9f-8dc0-3b24be398029": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.49387713009492,
     "vertex_y_coordinate": 199.66913804895012,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 138.14035776010132,
     "vertex_y_coordinate": 200.65797529896372,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.7125505100994,
     "vertex_y_coordinate": 200.8796061889443,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.27767870010575,
     "vertex_y_coordinate": 199.78114234894747,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_cdc974a6-77f6-47ba-ac55-aba2e3654a71": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.27767870010575,
     "vertex_y_coordinate": 199.78114234894747,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.7125505100994,
     "vertex_y_coordinate": 200.8796061889443,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.26798445009626,
     "vertex_y_coordinate": 201.0074290089542,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.05301096010953,
     "vertex_y_coordinate": 199.84573941896087,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_e5be6bc0-582f-4e78-b702-b8a2b02cedb4": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.95866609315271,
     "vertex_y_coordinate": 198.6574834290368,
     "vertex_z_coordinate": 25.730356645995307
    },
    {
     "vertex_x_coordinate": 142.49731492710998,
     "vertex_y_coordinate": 198.65500241098925,
     "vertex_z_coordinate": 24.608454978657083
    },
    {
     "vertex_x_coordinate": 142.3837102058751,
     "vertex_y_coordinate": 199.68581584939966,
     "vertex_z_coordinate": 24.60496866726456
    },
    {
     "vertex_x_coordinate": 141.8580117043166,
     "vertex_y_coordinate": 199.58881601851317,
     "vertex_z_coordinate": 25.72306681273544
    }
   ]
  },
  "Context_RoofSurface_UUID_e589f2e0-0acd-4701-9d60-327d2e6eb6d6": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.21531211904949,
     "vertex_y_coordinate": 198.65907893757685,
     "vertex_z_coordinate": 26.693149196410193
    },
    {
     "vertex_x_coordinate": 141.9545047384454,
     "vertex_y_coordinate": 198.6570429399726,
     "vertex_z_coordinate": 25.727721182320554
    },
    {
     "vertex_x_coordinate": 141.86217305902392,
     "vertex_y_coordinate": 199.58925650757737,
     "vertex_z_coordinate": 25.725702276410193
    },
    {
     "vertex_x_coordinate": 141.13772270115442,
     "vertex_y_coordinate": 199.45557241034112,
     "vertex_z_coordinate": 26.689726163589807
    }
   ]
  },
  "Context_RoofSurface_UUID_4ec82ab8-56f7-477e-9766-56ffcae13a0b": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.3007418801135,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 141.21307616011472,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 141.13995866008918,
     "vertex_y_coordinate": 199.45579757896485,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.24285547010368,
     "vertex_y_coordinate": 199.28978644896415,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_52bd2298-2ccd-4847-8adc-6a20db3eed58": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.38178481010254,
     "vertex_y_coordinate": 199.68560052895918,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 142.66553400008706,
     "vertex_y_coordinate": 199.73810900896206,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 142.3481147501152,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 142.0798088001029,
     "vertex_y_coordinate": 200.7358691089612,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_c9686628-9a16-4fa1-b079-d4181f21677f": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.85993710008916,
     "vertex_y_coordinate": 199.58903133895365,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 142.38178481010254,
     "vertex_y_coordinate": 199.68560052895918,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 142.0798088001029,
     "vertex_y_coordinate": 200.7358691089612,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.58636301010847,
     "vertex_y_coordinate": 200.54051841894398,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_9c309f81-ad08-41d7-b70b-c3ee288bc838": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.13995866008918,
     "vertex_y_coordinate": 199.45579757896485,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 141.85993710008916,
     "vertex_y_coordinate": 199.58903133895365,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 141.58636301010847,
     "vertex_y_coordinate": 200.54051841894398,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 140.90556989010656,
     "vertex_y_coordinate": 200.27099863896728,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_2db18611-f688-44e1-b924-bea6b27d3f16": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.58636301010847,
     "vertex_y_coordinate": 200.54051841894398,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 142.0798088001029,
     "vertex_y_coordinate": 200.7358691089612,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.55621516008978,
     "vertex_y_coordinate": 201.74654566895333,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.11201522010379,
     "vertex_y_coordinate": 201.45613725896692,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_41d2a9ee-4f18-477b-bff8-fc1fecafde59": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.0798088001029,
     "vertex_y_coordinate": 200.7358691089612,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 142.3481147501152,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.79774420009926,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.55621516008978,
     "vertex_y_coordinate": 201.74654566895333,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_1b92f0f5-a3ea-42be-a335-62b886791a22": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.90556989010656,
     "vertex_y_coordinate": 200.27099863896728,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 141.58636301010847,
     "vertex_y_coordinate": 200.54051841894398,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 141.11201522010379,
     "vertex_y_coordinate": 201.45613725896692,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 140.49916519009275,
     "vertex_y_coordinate": 201.05546901896014,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_17109fd9-6938-4d81-9f12-b09592b7d635": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.11201522010379,
     "vertex_y_coordinate": 201.45613725896692,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 141.55621516008978,
     "vertex_y_coordinate": 201.74654566895333,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 140.82330355010345,
     "vertex_y_coordinate": 202.64878243894782,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 140.44803655010764,
     "vertex_y_coordinate": 202.27351543895202,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_0623cd96-5126-45dc-b241-d3c0ec5c93f3": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.49916519009275,
     "vertex_y_coordinate": 201.05546901896014,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 141.11201522010379,
     "vertex_y_coordinate": 201.45613725896692,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 140.44803655010764,
     "vertex_y_coordinate": 202.27351543895202,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 139.93029135008692,
     "vertex_y_coordinate": 201.7557702389604,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_6c20e225-d0c7-412b-9061-387f1a1361d6": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.55621516008978,
     "vertex_y_coordinate": 201.74654566895333,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.79774420009926,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.02735103009036,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 140.82330355010345,
     "vertex_y_coordinate": 202.64878243894782,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_4d40f86e-7e6f-478b-8b7e-2735a356b18d": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.0572921501007,
     "vertex_y_coordinate": 199.93517321895342,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 140.90556989010656,
     "vertex_y_coordinate": 200.27099863896728,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.49916519009275,
     "vertex_y_coordinate": 201.05546901896014,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.7355455000943,
     "vertex_y_coordinate": 200.55623080895748,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_d3f8fb0f-9ee8-452c-ab47-e3eeb9323d57": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.7355455000943,
     "vertex_y_coordinate": 200.55623080895748,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 140.49916519009275,
     "vertex_y_coordinate": 201.05546901896014,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.93029135008692,
     "vertex_y_coordinate": 201.7557702389604,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.285173600103,
     "vertex_y_coordinate": 201.11065248894738,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_a85bf938-040d-414c-b1ad-ef4874569ecf": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.83249641009024,
     "vertex_y_coordinate": 199.96583663896308,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 139.7355455000943,
     "vertex_y_coordinate": 200.55623080895748,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.285173600103,
     "vertex_y_coordinate": 201.11065248894738,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.52226374010206,
     "vertex_y_coordinate": 200.34774261896382,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_d9c80fef-b486-43a9-93e5-735ecbbcc910": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.285173600103,
     "vertex_y_coordinate": 201.11065248894738,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.93029135008692,
     "vertex_y_coordinate": 201.7557702389604,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.22999014009838,
     "vertex_y_coordinate": 202.32464407896623,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 138.7307519201131,
     "vertex_y_coordinate": 201.56102437895606,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_543d5984-0c87-45db-8751-31dbb258f985": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.52226374010206,
     "vertex_y_coordinate": 200.34774261896382,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 139.285173600103,
     "vertex_y_coordinate": 201.11065248894738,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.7307519201131,
     "vertex_y_coordinate": 201.56102437895606,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.14035776010132,
     "vertex_y_coordinate": 200.65797529896372,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_708e5689-be05-4e7a-b013-63405b848e75": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.7307519201131,
     "vertex_y_coordinate": 201.56102437895606,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.22999014009838,
     "vertex_y_coordinate": 202.32464407896623,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 138.4455197500938,
     "vertex_y_coordinate": 202.73104877895094,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 138.10969433010905,
     "vertex_y_coordinate": 201.88277103894507,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_c5d1691f-1e8d-41d3-abe1-b6b2192f9d42": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.14035776010132,
     "vertex_y_coordinate": 200.65797529896372,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.7307519201131,
     "vertex_y_coordinate": 201.56102437895606,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.10969433010905,
     "vertex_y_coordinate": 201.88277103894507,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 137.7125505100994,
     "vertex_y_coordinate": 200.8796061889443,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_f4c28960-a63e-401f-abe0-dec3c9447abd": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.05301096010953,
     "vertex_y_coordinate": 199.84573941896087,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.26798445009626,
     "vertex_y_coordinate": 201.0074290089542,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 201.0473032889422,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 199.86589044894208,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_c8dd28dc-5858-4265-bffe-64bf4a6e28e5": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 199.86589044894208,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 201.0473032889422,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.39876531009213,
     "vertex_y_coordinate": 201.0074290089542,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.61373880010797,
     "vertex_y_coordinate": 199.84573941896087,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_f52a7588-3334-49fb-a688-3e375a97a8d5": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.61373880010797,
     "vertex_y_coordinate": 199.84573941896087,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.39876531009213,
     "vertex_y_coordinate": 201.0074290089542,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.954199250089,
     "vertex_y_coordinate": 200.8796061889443,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.38907106011175,
     "vertex_y_coordinate": 199.78114234894747,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_1b930ca7-b1b0-417b-9493-80f99820ef92": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 203.0385550489591,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 203.77075732895173,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 135.9031973000965,
     "vertex_y_coordinate": 203.6854159789509,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 136.03643107009702,
     "vertex_y_coordinate": 202.96543754896265,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_ba346d98-6f9a-4b9d-8a3b-c056fd665c61": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.9031973000965,
     "vertex_y_coordinate": 203.6854159789509,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 135.80662811009097,
     "vertex_y_coordinate": 204.20726369894692,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 134.75635953008896,
     "vertex_y_coordinate": 203.90528768894728,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 134.95171022010618,
     "vertex_y_coordinate": 203.41184189895284,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_ec0c0eb8-4cab-43ce-a319-bf50bf2da67e": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.03643107009702,
     "vertex_y_coordinate": 202.96543754896265,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 135.9031973000965,
     "vertex_y_coordinate": 203.6854159789509,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 134.95171022010618,
     "vertex_y_coordinate": 203.41184189895284,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 135.2212300100946,
     "vertex_y_coordinate": 202.73104877895094,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_5994ebe9-5d39-4bcc-a3aa-bf760cd019f5": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.75635953008896,
     "vertex_y_coordinate": 203.90528768894728,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 134.65013966010883,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 133.58777646010276,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 133.74568297009682,
     "vertex_y_coordinate": 203.38169404896325,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_94269660-60ba-4b97-be65-63e8777923e1": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.38907106011175,
     "vertex_y_coordinate": 199.78114234894747,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.954199250089,
     "vertex_y_coordinate": 200.8796061889443,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.52639200008707,
     "vertex_y_coordinate": 200.65797529896372,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.17287263009348,
     "vertex_y_coordinate": 199.66913804895012,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_2b280949-6a38-4eaf-b329-1cedb9fb67fe": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.17287263009348,
     "vertex_y_coordinate": 199.66913804895012,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.52639200008707,
     "vertex_y_coordinate": 200.65797529896372,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.14448602011544,
     "vertex_y_coordinate": 200.34774261896382,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.97987106008804,
     "vertex_y_coordinate": 199.51235758894472,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_a924bc7b-895d-4a37-ab25-c49367e7279d": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.97987106008804,
     "vertex_y_coordinate": 199.51235758894472,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.14448602011544,
     "vertex_y_coordinate": 200.34774261896382,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.83425335009815,
     "vertex_y_coordinate": 199.96583663896308,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.82309059010004,
     "vertex_y_coordinate": 199.31935600895667,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_47a9c1f0-8562-4e43-a29b-2f4f5a6c4df8": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.82309059010004,
     "vertex_y_coordinate": 199.31935600895667,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 134.83425335009815,
     "vertex_y_coordinate": 199.96583663896308,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.61262245010585,
     "vertex_y_coordinate": 199.53802939894376,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.71108629010268,
     "vertex_y_coordinate": 199.1031575789675,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_94e1a4b1-8aa0-4b78-b891-ef91ae665a4f": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.71108629010268,
     "vertex_y_coordinate": 199.1031575789675,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 134.61262245010585,
     "vertex_y_coordinate": 199.53802939894376,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.48479964010767,
     "vertex_y_coordinate": 199.09346332895802,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.646489230101,
     "vertex_y_coordinate": 198.8784898489539,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_f51050d0-54f6-419f-b3d3-370b208752be": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.14448602011544,
     "vertex_y_coordinate": 200.34774261896382,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.3815761601145,
     "vertex_y_coordinate": 201.11065248894738,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.9312042600941,
     "vertex_y_coordinate": 200.55623080895748,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.83425335009815,
     "vertex_y_coordinate": 199.96583663896308,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_90fc776d-3695-414d-a758-6447695d5599": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.83425335009815,
     "vertex_y_coordinate": 199.96583663896308,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 133.9312042600941,
     "vertex_y_coordinate": 200.55623080895748,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.6094576100877,
     "vertex_y_coordinate": 199.93517321895342,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.61262245010585,
     "vertex_y_coordinate": 199.53802939894376,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_97103d49-cc12-4165-97fe-1dc2a8f5d31c": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.61262245010585,
     "vertex_y_coordinate": 199.53802939894376,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 133.6094576100877,
     "vertex_y_coordinate": 199.93517321895342,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.42389429011382,
     "vertex_y_coordinate": 199.28978644896415,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.48479964010767,
     "vertex_y_coordinate": 199.09346332895802,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_f7194e63-3cee-4f72-8865-1a3f253c58d7": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.95171022010618,
     "vertex_y_coordinate": 203.41184189895284,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 134.75635953008896,
     "vertex_y_coordinate": 203.90528768894728,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 133.74568297009682,
     "vertex_y_coordinate": 203.38169404896325,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 134.03609139009495,
     "vertex_y_coordinate": 202.93749409896554,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_a41600cb-2f84-47da-8d64-1bebb5111596": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.2212300100946,
     "vertex_y_coordinate": 202.73104877895094,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.95171022010618,
     "vertex_y_coordinate": 203.41184189895284,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 134.03609139009495,
     "vertex_y_coordinate": 202.93749409896554,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 134.43675962009002,
     "vertex_y_coordinate": 202.32464407896623,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_00dd38a0-1fee-4f66-bc6b-cd8f73a2c72f": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.55705543010845,
     "vertex_y_coordinate": 201.88277103894507,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.2212300100946,
     "vertex_y_coordinate": 202.73104877895094,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.43675962009002,
     "vertex_y_coordinate": 202.32464407896623,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.9359978401044,
     "vertex_y_coordinate": 201.56102437895606,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_41acdf9e-b432-45ee-abe5-b3a19b391c4f": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.9359978401044,
     "vertex_y_coordinate": 201.56102437895606,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.43675962009002,
     "vertex_y_coordinate": 202.32464407896623,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.73645841010148,
     "vertex_y_coordinate": 201.7557702389604,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.3815761601145,
     "vertex_y_coordinate": 201.11065248894738,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_53d0a099-0ace-4cce-a088-ac25961e44b8": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.03609139009495,
     "vertex_y_coordinate": 202.93749409896554,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 133.74568297009682,
     "vertex_y_coordinate": 203.38169404896325,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.84344621011405,
     "vertex_y_coordinate": 202.64878243894782,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 133.21871321010985,
     "vertex_y_coordinate": 202.27351543895202,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_8efb7a44-49b2-456a-bce3-14816eff544d": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.43675962009002,
     "vertex_y_coordinate": 202.32464407896623,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.03609139009495,
     "vertex_y_coordinate": 202.93749409896554,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 133.21871321010985,
     "vertex_y_coordinate": 202.27351543895202,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 133.73645841010148,
     "vertex_y_coordinate": 201.7557702389604,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_bd5ea05e-f3f6-4060-8ade-b5f1ddfba4e6": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.73645841010148,
     "vertex_y_coordinate": 201.7557702389604,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.21871321010985,
     "vertex_y_coordinate": 202.27351543895202,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.5547345401137,
     "vertex_y_coordinate": 201.45613725896692,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 133.16758457009564,
     "vertex_y_coordinate": 201.05546901896014,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_e2101275-8aaf-48c9-b6b2-eaf2acb7efe3": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.74568297009682,
     "vertex_y_coordinate": 203.38169404896325,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 133.58777646010276,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.63939873009804,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.84344621011405,
     "vertex_y_coordinate": 202.64878243894782,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_c18d15e2-db5a-4287-8de9-9c7b6279b680": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.21871321010985,
     "vertex_y_coordinate": 202.27351543895202,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.84344621011405,
     "vertex_y_coordinate": 202.64878243894782,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.11053460009862,
     "vertex_y_coordinate": 201.74654566895333,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.5547345401137,
     "vertex_y_coordinate": 201.45613725896692,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_ba22f074-6bca-4ba8-adcc-3d56041b462f": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.16758457009564,
     "vertex_y_coordinate": 201.05546901896014,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 132.5547345401137,
     "vertex_y_coordinate": 201.45613725896692,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.08038675010903,
     "vertex_y_coordinate": 200.54051841894398,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.76117987011094,
     "vertex_y_coordinate": 200.27099863896728,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_b5ada28a-ffb6-428d-b9c1-540531267c4c": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.84344621011405,
     "vertex_y_coordinate": 202.64878243894782,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.63939873009804,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.86900556008914,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.11053460009862,
     "vertex_y_coordinate": 201.74654566895333,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_5058692d-54c6-47d8-a7d4-d5d6161a53c5": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.3815761601145,
     "vertex_y_coordinate": 201.11065248894738,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.73645841010148,
     "vertex_y_coordinate": 201.7557702389604,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.16758457009564,
     "vertex_y_coordinate": 201.05546901896014,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.9312042600941,
     "vertex_y_coordinate": 200.55623080895748,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_3654eaf4-fc79-48c1-9621-5d9b9fa163ce": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.9312042600941,
     "vertex_y_coordinate": 200.55623080895748,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.16758457009564,
     "vertex_y_coordinate": 201.05546901896014,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 132.76117987011094,
     "vertex_y_coordinate": 200.27099863896728,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.6094576100877,
     "vertex_y_coordinate": 199.93517321895342,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_8a189c2b-95eb-4ccc-b215-30811ff8d959": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.6094576100877,
     "vertex_y_coordinate": 199.93517321895342,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 132.76117987011094,
     "vertex_y_coordinate": 200.27099863896728,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 132.52679110009922,
     "vertex_y_coordinate": 199.45579757896485,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.42389429011382,
     "vertex_y_coordinate": 199.28978644896415,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_fcce1bd4-6560-4eb9-b3db-3f1b0baa2ca0": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.07917352905497,
     "vertex_y_coordinate": 200.5411519567715,
     "vertex_z_coordinate": 25.724640334038543
    },
    {
     "vertex_x_coordinate": 132.55594776116777,
     "vertex_y_coordinate": 201.4555037211394,
     "vertex_z_coordinate": 25.723341185961456
    },
    {
     "vertex_x_coordinate": 132.10932137904456,
     "vertex_y_coordinate": 201.74717920678086,
     "vertex_z_coordinate": 24.604694294038545
    },
    {
     "vertex_x_coordinate": 131.58204255995224,
     "vertex_y_coordinate": 200.73690955596976,
     "vertex_z_coordinate": 24.605215056620203
    }
   ]
  },
  "Context_RoofSurface_UUID_3f6b37d2-0772-427d-bc50-c04903f7eff3": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.0780177260749,
     "vertex_y_coordinate": 200.54118399854633,
     "vertex_z_coordinate": 25.725153228062606
    },
    {
     "vertex_x_coordinate": 131.5831983629323,
     "vertex_y_coordinate": 200.73687751419493,
     "vertex_z_coordinate": 24.60470216259614
    },
    {
     "vertex_x_coordinate": 131.2871657969663,
     "vertex_y_coordinate": 199.68472585524432,
     "vertex_z_coordinate": 24.603826796160792
    },
    {
     "vertex_x_coordinate": 131.80918168413336,
     "vertex_y_coordinate": 199.5883657593513,
     "vertex_z_coordinate": 25.722828291937393
    }
   ]
  },
  "Context_RoofSurface_UUID_e205688f-8c55-4a99-ac4c-c8010bc9ec71": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.76117987011094,
     "vertex_y_coordinate": 200.27099863896728,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 132.08038675010903,
     "vertex_y_coordinate": 200.54051841894398,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 131.80681266009924,
     "vertex_y_coordinate": 199.58903133895365,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.52679110009922,
     "vertex_y_coordinate": 199.45579757896485,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_a79c6ff1-3dc8-4fff-a000-b93523ece6bf": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.58225456802757,
     "vertex_y_coordinate": 200.73679960158188,
     "vertex_z_coordinate": 24.60548613912406
    },
    {
     "vertex_x_coordinate": 132.10910937096924,
     "vertex_y_coordinate": 201.74728916116874,
     "vertex_z_coordinate": 24.604423211534687
    },
    {
     "vertex_x_coordinate": 131.87043078921852,
     "vertex_y_coordinate": 201.9037086967437,
     "vertex_z_coordinate": 23.398403168465315
    },
    {
     "vertex_x_coordinate": 131.31720978097292,
     "vertex_y_coordinate": 200.84283248116844,
     "vertex_z_coordinate": 23.399160151534687
    }
   ]
  },
  "Context_RoofSurface_UUID_c968efb5-82f8-4c0e-a8e4-eed43cdcd879": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.58082933889818,
     "vertex_y_coordinate": 200.73754309379729,
     "vertex_z_coordinate": 24.605864630658747
    },
    {
     "vertex_x_coordinate": 131.3186350101023,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.1202821706829,
     "vertex_y_coordinate": 200.36952881870093,
     "vertex_z_coordinate": 23.397761630786714
    }
   ]
  },
  "Context_RoofSurface_UUID_a418cb27-1eaa-481d-9124-31278e60eac3": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.58254951107665,
     "vertex_y_coordinate": 200.73706343703088,
     "vertex_z_coordinate": 24.605352768498843
    },
    {
     "vertex_x_coordinate": 131.12066535267513,
     "vertex_y_coordinate": 200.36942197135068,
     "vertex_z_coordinate": 23.397647609429097
    },
    {
     "vertex_x_coordinate": 131.09369024066837,
     "vertex_y_coordinate": 200.27297756748158,
     "vertex_z_coordinate": 23.39737091875681
    },
    {
     "vertex_x_coordinate": 131.06683448917465,
     "vertex_y_coordinate": 200.17649071488995,
     "vertex_z_coordinate": 23.39753513094284
    },
    {
     "vertex_x_coordinate": 131.04009809964919,
     "vertex_y_coordinate": 200.0799614159332,
     "vertex_z_coordinate": 23.398140248530922
    },
    {
     "vertex_x_coordinate": 131.01350544966408,
     "vertex_y_coordinate": 199.983464513527,
     "vertex_z_coordinate": 23.39919806137417
    },
    {
     "vertex_x_coordinate": 130.9870565434685,
     "vertex_y_coordinate": 199.88700001465622,
     "vertex_z_coordinate": 23.400708577119936
    },
    {
     "vertex_x_coordinate": 130.96049123365083,
     "vertex_y_coordinate": 199.78964484328753,
     "vertex_z_coordinate": 23.4026625380021
    },
    {
     "vertex_x_coordinate": 131.2883283449628,
     "vertex_y_coordinate": 199.68439669217332,
     "vertex_z_coordinate": 24.60302333252222
    }
   ]
  },
  "Context_RoofSurface_UUID_c938878b-76f7-4128-b25a-94bb125171de": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.09423567084013,
     "vertex_y_coordinate": 196.57846485913615,
     "vertex_z_coordinate": 24.606243335896764
    },
    {
     "vertex_x_coordinate": 142.37755391327664,
     "vertex_y_coordinate": 196.46077622941812,
     "vertex_z_coordinate": 23.39878197739008
    },
    {
     "vertex_x_coordinate": 142.48360810038866,
     "vertex_y_coordinate": 196.6430976052652,
     "vertex_z_coordinate": 23.398234553668086
    }
   ]
  },
  "Context_RoofSurface_UUID_b9a30782-608a-47d5-b0cc-421cb294ae70": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.09756687667686,
     "vertex_y_coordinate": 196.57771833488368,
     "vertex_z_coordinate": 24.607250814489895
    },
    {
     "vertex_x_coordinate": 142.478581397183,
     "vertex_y_coordinate": 196.64422409099643,
     "vertex_z_coordinate": 23.396714294598947
    },
    {
     "vertex_x_coordinate": 142.49982427284704,
     "vertex_y_coordinate": 196.73804091007332,
     "vertex_z_coordinate": 23.395991836404747
    },
    {
     "vertex_x_coordinate": 142.52172882511513,
     "vertex_y_coordinate": 196.8353595319204,
     "vertex_z_coordinate": 23.395676334492038
    },
    {
     "vertex_x_coordinate": 142.5435501213069,
     "vertex_y_coordinate": 196.9327970823506,
     "vertex_z_coordinate": 23.395724240971077
    },
    {
     "vertex_x_coordinate": 142.56527305656346,
     "vertex_y_coordinate": 197.03032315408927,
     "vertex_z_coordinate": 23.39616296841802
    },
    {
     "vertex_x_coordinate": 142.5868929331191,
     "vertex_y_coordinate": 197.12789247379988,
     "vertex_z_coordinate": 23.396974503294558
    },
    {
     "vertex_x_coordinate": 142.6084097509156,
     "vertex_y_coordinate": 197.22550504136598,
     "vertex_z_coordinate": 23.3981588455772
    },
    {
     "vertex_x_coordinate": 142.6298037072993,
     "vertex_y_coordinate": 197.3230851762346,
     "vertex_z_coordinate": 23.39972539432232
    },
    {
     "vertex_x_coordinate": 142.65108235587832,
     "vertex_y_coordinate": 197.42064808437135,
     "vertex_z_coordinate": 23.401660441114824
    },
    {
     "vertex_x_coordinate": 142.6722305882431,
     "vertex_y_coordinate": 197.5181633513712,
     "vertex_z_coordinate": 23.40399140490307
    },
    {
     "vertex_x_coordinate": 142.69106440639007,
     "vertex_y_coordinate": 197.6178811933787,
     "vertex_z_coordinate": 23.415606998517976
    },
    {
     "vertex_x_coordinate": 142.33932457613992,
     "vertex_y_coordinate": 197.6401099981449,
     "vertex_z_coordinate": 24.5950981762124
    }
   ]
  },
  "Context_RoofSurface_UUID_38c094c8-0674-46bc-98a1-81f9bc6dcd08": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.0923726480396,
     "vertex_y_coordinate": 196.5794517112663,
     "vertex_z_coordinate": 24.60570216345127
    },
    {
     "vertex_x_coordinate": 141.5580781828903,
     "vertex_y_coordinate": 195.57017500681104,
     "vertex_z_coordinate": 24.604585892445495
    },
    {
     "vertex_x_coordinate": 141.81725845084293,
     "vertex_y_coordinate": 195.39792815377587,
     "vertex_z_coordinate": 23.398240435667677
    },
    {
     "vertex_x_coordinate": 142.37941693607718,
     "vertex_y_coordinate": 196.45978937728796,
     "vertex_z_coordinate": 23.399323149835574
    }
   ]
  },
  "Context_RoofSurface_UUID_1ea38835-e14a-427d-9c7d-596f8198034b": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.60012118681334,
     "vertex_y_coordinate": 196.7737157381489,
     "vertex_z_coordinate": 25.73066370599302
    },
    {
     "vertex_x_coordinate": 142.0919962224434,
     "vertex_y_coordinate": 196.57899064806406,
     "vertex_z_coordinate": 24.605173656902345
    },
    {
     "vertex_x_coordinate": 142.3446927552286,
     "vertex_y_coordinate": 197.63888305969886,
     "vertex_z_coordinate": 24.597114097911344
    },
    {
     "vertex_x_coordinate": 141.83454134495696,
     "vertex_y_coordinate": 197.73376815530355,
     "vertex_z_coordinate": 25.711791775567658
    }
   ]
  },
  "Context_RoofSurface_UUID_4e763580-598e-415e-a06d-3c55dc1abc5f": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.96105175698176,
     "vertex_y_coordinate": 198.65662149968557,
     "vertex_z_coordinate": 25.73148052909269
    },
    {
     "vertex_x_coordinate": 141.83246973375208,
     "vertex_y_coordinate": 197.7338889752864,
     "vertex_z_coordinate": 25.710813624200135
    },
    {
     "vertex_x_coordinate": 142.3467643664335,
     "vertex_y_coordinate": 197.63876223971602,
     "vertex_z_coordinate": 24.598092249278867
    },
    {
     "vertex_x_coordinate": 142.49492926328094,
     "vertex_y_coordinate": 198.6558643403405,
     "vertex_z_coordinate": 24.6073310955597
    }
   ]
  },
  "Context_RoofSurface_UUID_2cd892a7-f932-45d1-bc11-d4cf33d0fa4d": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.82330355010345,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.3461687201052,
     "vertex_y_coordinate": 194.75459505894105,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.55621516008978,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_86fb8222-4e7d-4c37-88ed-78743f207271": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.82330355010345,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.0435304501152,
     "vertex_y_coordinate": 194.44886197894812,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.3461687201052,
     "vertex_y_coordinate": 194.75459505894105,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_9e5f8df9-b268-471b-b388-59f111938e63": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.55621516008978,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.3461687201052,
     "vertex_y_coordinate": 194.75459505894105,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.81912147364346,
     "vertex_y_coordinate": 195.3969413016457,
     "vertex_z_coordinate": 23.398781608113172
    }
   ]
  },
  "Context_RoofSurface_UUID_92af07be-87e2-4f11-93ac-664598e86a7c": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.44803655010764,
     "vertex_y_coordinate": 195.0441920889425,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 140.82330355010345,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.55621516008978,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.11201522010379,
     "vertex_y_coordinate": 195.86157027896843,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_6d20295e-143f-426d-b2ea-a0c78b3459f0": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.59788173841662,
     "vertex_y_coordinate": 196.7742415270768,
     "vertex_z_coordinate": 25.7295940269986
    },
    {
     "vertex_x_coordinate": 141.11201522010379,
     "vertex_y_coordinate": 195.86157027896843,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 141.55621516008978,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 142.09423567084013,
     "vertex_y_coordinate": 196.57846485913615,
     "vertex_z_coordinate": 24.606243335896764
    }
   ]
  },
  "Context_RoofSurface_UUID_cb91c60c-4212-436b-b3a0-05c9e6650de7": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.90761382115306,
     "vertex_y_coordinate": 197.04562849370996,
     "vertex_z_coordinate": 26.69319735278481
    },
    {
     "vertex_x_coordinate": 140.49712125904625,
     "vertex_y_coordinate": 196.2633189142216,
     "vertex_z_coordinate": 26.68967800721519
    },
    {
     "vertex_x_coordinate": 141.1140591511503,
     "vertex_y_coordinate": 195.86048987371032,
     "vertex_z_coordinate": 25.72575043278481
    },
    {
     "vertex_x_coordinate": 141.59583780737012,
     "vertex_y_coordinate": 196.77532193233492,
     "vertex_z_coordinate": 25.72783435421379
    }
   ]
  },
  "Context_RoofSurface_UUID_438102d9-5786-45e9-a6d7-6173716cfc22": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.52226374010206,
     "vertex_y_coordinate": 196.9699649089598,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 139.285173600103,
     "vertex_y_coordinate": 196.20705504895886,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.7355455000943,
     "vertex_y_coordinate": 196.76147672894876,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.83249641009024,
     "vertex_y_coordinate": 197.35187088896055,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_acfa0d0f-11ad-4bf2-a2fd-c2c026f4004f": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.7355455000943,
     "vertex_y_coordinate": 196.76147672894876,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 140.49916519009275,
     "vertex_y_coordinate": 196.2622385089635,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.90556989010656,
     "vertex_y_coordinate": 197.04670889896806,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.0572921501007,
     "vertex_y_coordinate": 197.38253431895282,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_b9090755-d893-456e-b5c8-03f9cce7c373": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.83249641009024,
     "vertex_y_coordinate": 197.35187088896055,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 139.7355455000943,
     "vertex_y_coordinate": 196.76147672894876,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 140.0572921501007,
     "vertex_y_coordinate": 197.38253431895282,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.05412731011165,
     "vertex_y_coordinate": 197.77967812895076,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_a65cf390-1fc8-4454-ba1b-a25d59f688ea": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.0572921501007,
     "vertex_y_coordinate": 197.38253431895282,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 140.90556989010656,
     "vertex_y_coordinate": 197.04670889896806,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 141.13995866008918,
     "vertex_y_coordinate": 197.86190994895878,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.24285547010368,
     "vertex_y_coordinate": 198.02792107895948,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_e0728247-55a4-406b-9dd9-faf515c71e07": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.05412731011165,
     "vertex_y_coordinate": 197.77967812895076,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 140.0572921501007,
     "vertex_y_coordinate": 197.38253431895282,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 140.24285547010368,
     "vertex_y_coordinate": 198.02792107895948,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.18195012010983,
     "vertex_y_coordinate": 198.2242441989656,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_cfa43924-db3b-466d-af9d-959086b7b9a5": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.18195012010983,
     "vertex_y_coordinate": 198.2242441989656,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 140.24285547010368,
     "vertex_y_coordinate": 198.02792107895948,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 140.3007418801135,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.22182441010955,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_c0f80a03-1749-4efe-8e6b-6f9eca821d9c": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.366007880104,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 132.45367360010277,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 132.52679110009922,
     "vertex_y_coordinate": 197.86190994895878,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.42389429011382,
     "vertex_y_coordinate": 198.02792107895948,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_af5b8fb3-06a1-4abd-8117-9bebab89250f": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.42389429011382,
     "vertex_y_coordinate": 198.02792107895948,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 132.52679110009922,
     "vertex_y_coordinate": 197.86190994895878,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 132.76117987011094,
     "vertex_y_coordinate": 197.04670889896806,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.6094576100877,
     "vertex_y_coordinate": 197.38253431895282,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_81710f48-5b1a-488b-99a3-668071b4b8fb": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.6094576100877,
     "vertex_y_coordinate": 197.38253431895282,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 132.76117987011094,
     "vertex_y_coordinate": 197.04670889896806,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.16758457009564,
     "vertex_y_coordinate": 196.2622385089635,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.9312042600941,
     "vertex_y_coordinate": 196.76147672894876,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_fc1ba1c4-9f83-4f33-9874-d8f3ad7e8dfc": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.9312042600941,
     "vertex_y_coordinate": 196.76147672894876,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.16758457009564,
     "vertex_y_coordinate": 196.2622385089635,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.73645841010148,
     "vertex_y_coordinate": 195.56193728896324,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.3815761601145,
     "vertex_y_coordinate": 196.20705504895886,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_bbd741ac-16a1-406f-9a01-02b2887fc7ef": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.28496495011495,
     "vertex_y_coordinate": 197.63210699896445,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 130.96906542009674,
     "vertex_y_coordinate": 197.57378859896562,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.00056872010464,
     "vertex_y_coordinate": 197.39945905894274,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_f1e5c5f1-4a4a-4d62-9a67-12cda504e5de": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.28496495011495,
     "vertex_y_coordinate": 197.63210699896445,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 131.00056872010464,
     "vertex_y_coordinate": 197.39945905894274,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.02418472009595,
     "vertex_y_coordinate": 197.30211505896295,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.0477367200947,
     "vertex_y_coordinate": 197.20477105895407,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.07135271010338,
     "vertex_y_coordinate": 197.10742705894518,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_82a7fd72-775c-457a-b232-a12bf663c8c9": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.28278161489288,
     "vertex_y_coordinate": 197.63146856843377,
     "vertex_z_coordinate": 24.60470030314871
    },
    {
     "vertex_x_coordinate": 131.07353604532545,
     "vertex_y_coordinate": 197.10806548947585,
     "vertex_z_coordinate": 23.39812607685129
    },
    {
     "vertex_x_coordinate": 131.18628938487382,
     "vertex_y_coordinate": 196.723812628421,
     "vertex_z_coordinate": 23.39943724314871
    },
    {
     "vertex_x_coordinate": 131.58912429533666,
     "vertex_y_coordinate": 196.5824768494931,
     "vertex_z_coordinate": 24.60338913685129
    }
   ]
  },
  "Context_RoofSurface_UUID_71fa3d21-5aea-424a-b113-08417b25b8a3": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.5869409601146,
     "vertex_y_coordinate": 196.58183841896243,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 131.1884727200959,
     "vertex_y_coordinate": 196.72445105895167,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.22335271010525,
     "vertex_y_coordinate": 196.63043505896349,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.25816871010466,
     "vertex_y_coordinate": 196.53654705896042,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_40355613-b3b9-4c96-92aa-83b87cf62073": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.18993553437758,
     "vertex_y_coordinate": 198.65852274378994,
     "vertex_z_coordinate": 24.604257365930902
    },
    {
     "vertex_x_coordinate": 130.8553846172872,
     "vertex_y_coordinate": 198.69350567413494,
     "vertex_z_coordinate": 23.401904071126385
    },
    {
     "vertex_x_coordinate": 130.861371187435,
     "vertex_y_coordinate": 198.59157897683326,
     "vertex_z_coordinate": 23.40021385904252
    },
    {
     "vertex_x_coordinate": 130.86738398109446,
     "vertex_y_coordinate": 198.49167812263477,
     "vertex_z_coordinate": 23.399082592378768
    },
    {
     "vertex_x_coordinate": 130.87352162835305,
     "vertex_y_coordinate": 198.39173976171878,
     "vertex_z_coordinate": 23.398394439866813
    },
    {
     "vertex_x_coordinate": 130.87978413066594,
     "vertex_y_coordinate": 198.29176389292115,
     "vertex_z_coordinate": 23.39814940662234
    },
    {
     "vertex_x_coordinate": 130.88609426451148,
     "vertex_y_coordinate": 198.19175051673665,
     "vertex_z_coordinate": 23.398068106701096
    }
   ]
  },
  "Context_RoofSurface_UUID_1db97b1d-a4e5-468d-9603-9826fc52d812": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.1888799619046,
     "vertex_y_coordinate": 198.65833328969893,
     "vertex_z_coordinate": 24.604591667647423
    },
    {
     "vertex_x_coordinate": 130.8864959378261,
     "vertex_y_coordinate": 198.19187630532542,
     "vertex_z_coordinate": 23.397922268525566
    },
    {
     "vertex_x_coordinate": 130.89629227813566,
     "vertex_y_coordinate": 198.09225938786403,
     "vertex_z_coordinate": 23.398400376835625
    },
    {
     "vertex_x_coordinate": 130.92569265753264,
     "vertex_y_coordinate": 197.79328173966496,
     "vertex_z_coordinate": 23.399831421061073
    },
    {
     "vertex_x_coordinate": 131.28794723344618,
     "vertex_y_coordinate": 197.63239615375642,
     "vertex_z_coordinate": 24.6031856005779
    }
   ]
  },
  "Context_RoofSurface_UUID_e136220c-7a8e-42fa-87e9-a3a8fceeffa8": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.28496495011495,
     "vertex_y_coordinate": 197.63210699896445,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 130.92933672008803,
     "vertex_y_coordinate": 197.79363505894435,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 130.96906542009674,
     "vertex_y_coordinate": 197.57378859896562,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_50c2d6d6-2ffe-47c9-b598-926f9240504f": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.8064298813697,
     "vertex_y_coordinate": 197.72864145808853,
     "vertex_z_coordinate": 25.724171791159424
    },
    {
     "vertex_x_coordinate": 131.72185409883969,
     "vertex_y_coordinate": 198.65888849980547,
     "vertex_z_coordinate": 25.723809728840575
    },
    {
     "vertex_x_coordinate": 131.1921421897423,
     "vertex_y_coordinate": 198.6586519696575,
     "vertex_z_coordinate": 24.603722665807002
    },
    {
     "vertex_x_coordinate": 131.2853477288445,
     "vertex_y_coordinate": 197.6321417298168,
     "vertex_z_coordinate": 24.603863688840576
    }
   ]
  },
  "Context_RoofSurface_UUID_e93b29fc-74f7-478d-8247-0e0f6408068e": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.80681266009924,
     "vertex_y_coordinate": 197.72867618894088,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 131.28496495011495,
     "vertex_y_coordinate": 197.63210699896445,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 131.5869409601146,
     "vertex_y_coordinate": 196.58183841896243,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.08038675010903,
     "vertex_y_coordinate": 196.77718910895055,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_ccba8130-d2f1-4637-8526-57539cfba5fc": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.45367360010277,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 131.72147132011014,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 131.80681266009924,
     "vertex_y_coordinate": 197.72867618894088,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.52679110009922,
     "vertex_y_coordinate": 197.86190994895878,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_9d12ef40-024c-47b4-887b-b93ba8fcfdd0": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.52679110009922,
     "vertex_y_coordinate": 197.86190994895878,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 131.80681266009924,
     "vertex_y_coordinate": 197.72867618894088,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.08038675010903,
     "vertex_y_coordinate": 196.77718910895055,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.76117987011094,
     "vertex_y_coordinate": 197.04670889896806,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_4a49f1af-888c-47bf-a42b-3169db761f58": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.76117987011094,
     "vertex_y_coordinate": 197.04670889896806,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 132.08038675010903,
     "vertex_y_coordinate": 196.77718910895055,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.5547345401137,
     "vertex_y_coordinate": 195.86157027896843,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 133.16758457009564,
     "vertex_y_coordinate": 196.2622385089635,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_0d143a4a-3554-43bd-b369-76a576525c9d": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.84344621011405,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.60536872010562,
     "vertex_y_coordinate": 194.44790705895866,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.97336872009328,
     "vertex_y_coordinate": 194.10832305895747,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_b93b9e0e-8581-4acf-8134-5d4791d9ec5d": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.84135451793554,
     "vertex_y_coordinate": 194.66631709755166,
     "vertex_z_coordinate": 24.605012194909172
    },
    {
     "vertex_x_coordinate": 132.9754604122718,
     "vertex_y_coordinate": 194.11093105035252,
     "vertex_z_coordinate": 23.39781418509083
    },
    {
     "vertex_x_coordinate": 133.36628501792438,
     "vertex_y_coordinate": 193.7981950675603,
     "vertex_z_coordinate": 23.39974913490917
    },
    {
     "vertex_x_coordinate": 133.74777466227533,
     "vertex_y_coordinate": 193.93862147035543,
     "vertex_z_coordinate": 24.60307724509083
    }
   ]
  },
  "Context_RoofSurface_UUID_a5b2a917-d4c3-4d98-bbfe-b79a2960d464": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.74568297009682,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 133.3683767101029,
     "vertex_y_coordinate": 193.80080305895535,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 133.5696748000919,
     "vertex_y_coordinate": 193.6672090589418,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_d39a9412-2566-4611-9ba1-067195eae98d": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.16758457009564,
     "vertex_y_coordinate": 196.2622385089635,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 132.5547345401137,
     "vertex_y_coordinate": 195.86157027896843,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 133.21871321010985,
     "vertex_y_coordinate": 195.0441920889425,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 133.73645841010148,
     "vertex_y_coordinate": 195.56193728896324,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_50925bfa-cfdd-4c49-b3d8-972116024d65": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.21871321010985,
     "vertex_y_coordinate": 195.0441920889425,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.84344621011405,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 133.74568297009682,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 134.03609139009495,
     "vertex_y_coordinate": 194.3802134289581,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_6e1c3fe6-c094-4f29-8e07-fbf33ab9cb82": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.73645841010148,
     "vertex_y_coordinate": 195.56193728896324,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.21871321010985,
     "vertex_y_coordinate": 195.0441920889425,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 134.03609139009495,
     "vertex_y_coordinate": 194.3802134289581,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 134.43675962009002,
     "vertex_y_coordinate": 194.99306345896912,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_7b61cc09-60ed-4486-8738-db1db64abc88": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 193.01624251896283,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 136.84242472008918,
     "vertex_y_coordinate": 192.6916190489428,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 137.34258472011425,
     "vertex_y_coordinate": 192.7133790589578,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_89e8e8fd-50f1-4252-a38b-a03e868b8cf5": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83374005919904,
     "vertex_y_coordinate": 193.01257425444783,
     "vertex_z_coordinate": 24.605096394959077
    },
    {
     "vertex_x_coordinate": 137.34221954102395,
     "vertex_y_coordinate": 192.7170473234728,
     "vertex_z_coordinate": 23.397729985040925
    },
    {
     "vertex_x_coordinate": 137.74077389918966,
     "vertex_y_coordinate": 192.757326794439,
     "vertex_z_coordinate": 23.399833334959077
    },
    {
     "vertex_x_coordinate": 137.85975647100713,
     "vertex_y_coordinate": 193.11411210347433,
     "vertex_z_coordinate": 24.602993045040925
    }
   ]
  },
  "Context_RoofSurface_UUID_ef20eb62-7b7e-4f66-a882-1613736a0e14": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.86012165009743,
     "vertex_y_coordinate": 193.11044383895933,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 137.74040872009937,
     "vertex_y_coordinate": 192.760995058954,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 137.91865535010584,
     "vertex_y_coordinate": 192.7961102289555,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_182d87c8-5d09-4618-9d0e-6accae760780": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.80662811009097,
     "vertex_y_coordinate": 193.11044383895933,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 135.7483096900978,
     "vertex_y_coordinate": 192.79801896895515,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 135.94431272009388,
     "vertex_y_coordinate": 192.75830705894623,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_b2c879e3-1ca6-4476-841c-69cbf68138d3": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83305240454501,
     "vertex_y_coordinate": 193.01297520080698,
     "vertex_z_coordinate": 24.604981824987078
    },
    {
     "vertex_x_coordinate": 135.8069505856547,
     "vertex_y_coordinate": 193.11371115711518,
     "vertex_z_coordinate": 24.603107615012924
    },
    {
     "vertex_x_coordinate": 135.94399024453014,
     "vertex_y_coordinate": 192.75503974079038,
     "vertex_z_coordinate": 23.399718764987078
    },
    {
     "vertex_x_coordinate": 136.34245919567184,
     "vertex_y_coordinate": 192.7151743771101,
     "vertex_z_coordinate": 23.397844555012924
    }
   ]
  },
  "Context_RoofSurface_UUID_0e12a1c2-b781-42d9-b958-0b5677c4022b": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 193.01624251896283,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 136.3421367201081,
     "vertex_y_coordinate": 192.71190705895424,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 136.84242472008918,
     "vertex_y_coordinate": 192.6916190489428,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_3635084e-5ebe-48f2-8dd5-6f0b983367a0": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.75635953008896,
     "vertex_y_coordinate": 193.41241984895896,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 134.63782162009738,
     "vertex_y_coordinate": 193.11367031896953,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 134.78168872010428,
     "vertex_y_coordinate": 193.05545905895997,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_e19e2225-d47c-4b67-a159-4a64e719ab90": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.8055822403985,
     "vertex_y_coordinate": 193.10690387254,
     "vertex_z_coordinate": 24.60509560869727
    },
    {
     "vertex_x_coordinate": 134.75740539978142,
     "vertex_y_coordinate": 193.4159598153783,
     "vertex_z_coordinate": 24.602993831302733
    },
    {
     "vertex_x_coordinate": 134.78064285041182,
     "vertex_y_coordinate": 193.05191909254063,
     "vertex_z_coordinate": 23.39983254869727
    },
    {
     "vertex_x_coordinate": 135.356558579806,
     "vertex_y_coordinate": 192.88114302538452,
     "vertex_z_coordinate": 23.397730771302733
    }
   ]
  },
  "Context_RoofSurface_UUID_4c4c5055-211d-44d5-bc6d-469e12b89b4f": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.80662811009097,
     "vertex_y_coordinate": 193.11044383895933,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 135.35551271011354,
     "vertex_y_coordinate": 192.87760305896518,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 135.7483096900978,
     "vertex_y_coordinate": 192.79801896895515,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_6492fcbc-88a5-4646-abb6-1b9a0bc9ce00": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.9031973000965,
     "vertex_y_coordinate": 193.6322915489436,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 135.80662811009097,
     "vertex_y_coordinate": 193.11044383895933,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 193.01624251896283,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 193.5469501989428,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_79c53a67-2d68-4ff1-bfa4-d7a90ef64162": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 193.5469501989428,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 193.01624251896283,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 137.86012165009743,
     "vertex_y_coordinate": 193.11044383895933,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 137.7635524600919,
     "vertex_y_coordinate": 193.6322915489436,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_081a5508-768d-4062-8dc8-15f0ad415b65": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.74568297009682,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 133.5696748000919,
     "vertex_y_coordinate": 193.6672090589418,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 133.70213672009413,
     "vertex_y_coordinate": 193.5792990589689,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_f7cb89d1-f1d8-48b3-9ea2-59c1a588a862": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.74568297009682,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 133.70213672009413,
     "vertex_y_coordinate": 193.5792990589689,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 134.0499767200963,
     "vertex_y_coordinate": 193.3806430589466,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_85e818ea-41b7-4914-977b-3f2b8228a66b": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.744065787585,
     "vertex_y_coordinate": 193.9328393432952,
     "vertex_z_coordinate": 24.605076207489834
    },
    {
     "vertex_x_coordinate": 134.05159390260815,
     "vertex_y_coordinate": 193.38381719461177,
     "vertex_z_coordinate": 23.397750172510168
    },
    {
     "vertex_x_coordinate": 134.4086795275798,
     "vertex_y_coordinate": 193.20255692329374,
     "vertex_z_coordinate": 23.399813147489834
    },
    {
     "vertex_x_coordinate": 134.7579767126008,
     "vertex_y_coordinate": 193.41559398462414,
     "vertex_z_coordinate": 24.60301323251017
    }
   ]
  },
  "Context_RoofSurface_UUID_f6ac175d-7f97-4377-b24e-5cb514878d24": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.75635953008896,
     "vertex_y_coordinate": 193.41241984895896,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 134.41029671009164,
     "vertex_y_coordinate": 193.20573105895892,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 134.63782162009738,
     "vertex_y_coordinate": 193.11367031896953,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_22189a98-2348-4c6e-a300-bbaa3ea0a34e": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.03609139009495,
     "vertex_y_coordinate": 194.3802134289581,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 133.74568297009682,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 134.75635953008896,
     "vertex_y_coordinate": 193.41241984895896,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 134.95171022010618,
     "vertex_y_coordinate": 193.9058656389534,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_07b3d85f-b74f-4a05-b262-88f35a2da1e9": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.95171022010618,
     "vertex_y_coordinate": 193.9058656389534,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 134.75635953008896,
     "vertex_y_coordinate": 193.41241984895896,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 135.80662811009097,
     "vertex_y_coordinate": 193.11044383895933,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 135.9031973000965,
     "vertex_y_coordinate": 193.6322915489436,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_6cc89bf8-71f2-4647-9cf5-b51523d85821": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.2212300100946,
     "vertex_y_coordinate": 194.5866587589553,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.95171022010618,
     "vertex_y_coordinate": 193.9058656389534,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 135.9031973000965,
     "vertex_y_coordinate": 193.6322915489436,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 136.03643107009702,
     "vertex_y_coordinate": 194.3522699889436,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_d6c578bd-6e6f-475d-b1b2-0dbd9bf86262": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.3815761601145,
     "vertex_y_coordinate": 196.20705504895886,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.73645841010148,
     "vertex_y_coordinate": 195.56193728896324,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.43675962009002,
     "vertex_y_coordinate": 194.99306345896912,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.9359978401044,
     "vertex_y_coordinate": 195.75668314896757,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_20ba8ead-1442-45dc-bb56-ebc6a3449e32": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.14448602011544,
     "vertex_y_coordinate": 196.9699649089598,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.3815761601145,
     "vertex_y_coordinate": 196.20705504895886,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.9359978401044,
     "vertex_y_coordinate": 195.75668314896757,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.52639200008707,
     "vertex_y_coordinate": 196.65973223894252,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_d8e23c8a-01d9-48cd-85b3-2813a18d9921": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.9359978401044,
     "vertex_y_coordinate": 195.75668314896757,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.43675962009002,
     "vertex_y_coordinate": 194.99306345896912,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 135.2212300100946,
     "vertex_y_coordinate": 194.5866587589553,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 135.55705543010845,
     "vertex_y_coordinate": 195.43493648894946,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_95e71ee6-c9b7-4f0b-843e-cf4113261ad0": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.52639200008707,
     "vertex_y_coordinate": 196.65973223894252,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.9359978401044,
     "vertex_y_coordinate": 195.75668314896757,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.55705543010845,
     "vertex_y_coordinate": 195.43493648894946,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.954199250089,
     "vertex_y_coordinate": 196.43810133895022,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_eabeaf18-95c0-4d6d-85f7-bb79af6e2726": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 196.27040423895232,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 195.19148676894838,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 137.46430756009067,
     "vertex_y_coordinate": 195.2493731789582,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 137.26798445009626,
     "vertex_y_coordinate": 196.31027852895204,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_c986d17b-9281-4754-b01b-4153a9fd7884": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.43675962009002,
     "vertex_y_coordinate": 194.99306345896912,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 134.03609139009495,
     "vertex_y_coordinate": 194.3802134289581,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 134.95171022010618,
     "vertex_y_coordinate": 193.9058656389534,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 135.2212300100946,
     "vertex_y_coordinate": 194.5866587589553,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_23fc1db0-a7d7-4b51-aa3c-36d19e087d1f": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.03643107009702,
     "vertex_y_coordinate": 194.3522699889436,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 135.9031973000965,
     "vertex_y_coordinate": 193.6322915489436,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 193.5469501989428,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 194.27915248894715,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_212ea8cc-fbb9-4c85-9c67-76d4917d1b9a": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.20244220009772,
     "vertex_y_coordinate": 195.2493731789582,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.03643107009702,
     "vertex_y_coordinate": 194.3522699889436,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 194.27915248894715,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 195.19148676894838,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_d833f67e-6925-4657-9233-b4907f6624d1": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 194.27915248894715,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 193.5469501989428,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 137.7635524600919,
     "vertex_y_coordinate": 193.6322915489436,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 137.63031869009137,
     "vertex_y_coordinate": 194.3522699889436,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_d20faf49-fe7e-4f00-913a-1740e7a42830": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 195.19148676894838,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 194.27915248894715,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 137.63031869009137,
     "vertex_y_coordinate": 194.3522699889436,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 137.46430756009067,
     "vertex_y_coordinate": 195.2493731789582,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_33ac7b3b-2fe1-44ce-b5fe-ef8da39c0009": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.55705543010845,
     "vertex_y_coordinate": 195.43493648894946,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.2212300100946,
     "vertex_y_coordinate": 194.5866587589553,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.03643107009702,
     "vertex_y_coordinate": 194.3522699889436,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.20244220009772,
     "vertex_y_coordinate": 195.2493731789582,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_d9907997-3fb7-4273-9a07-a6a39ee9058c": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.954199250089,
     "vertex_y_coordinate": 196.43810133895022,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.55705543010845,
     "vertex_y_coordinate": 195.43493648894946,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.20244220009772,
     "vertex_y_coordinate": 195.2493731789582,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.39876531009213,
     "vertex_y_coordinate": 196.31027852895204,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_06d4aad2-a6e0-4f9a-97fa-6b5fcfcd0c61": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.39876531009213,
     "vertex_y_coordinate": 196.31027852895204,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.20244220009772,
     "vertex_y_coordinate": 195.2493731789582,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 195.19148676894838,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 196.27040423895232,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_e462dc9c-43db-414b-b0a7-34ac9b20a077": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.86012165009743,
     "vertex_y_coordinate": 193.11044383895933,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 137.91865535010584,
     "vertex_y_coordinate": 192.7961102289555,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 138.23160872008884,
     "vertex_y_coordinate": 192.8577630589425,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_998ea7a0-6e05-44e4-b17d-68546f73b905": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.86097076410078,
     "vertex_y_coordinate": 193.1075554577983,
     "vertex_z_coordinate": 24.604895735328675
    },
    {
     "vertex_x_coordinate": 138.23075960608548,
     "vertex_y_coordinate": 192.86065144010354,
     "vertex_z_coordinate": 23.397930644671327
    },
    {
     "vertex_x_coordinate": 138.90279383410234,
     "vertex_y_coordinate": 193.05871467778343,
     "vertex_z_coordinate": 23.399632675328675
    },
    {
     "vertex_x_coordinate": 138.90954111609608,
     "vertex_y_coordinate": 193.41530823012,
     "vertex_z_coordinate": 24.603193704671327
    }
   ]
  },
  "Context_RoofSurface_UUID_4c41cf46-f539-4e8c-93fb-be9af8b89406": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.91039023009944,
     "vertex_y_coordinate": 193.41241984895896,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 138.90194472009898,
     "vertex_y_coordinate": 193.06160305894446,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 139.02847835011198,
     "vertex_y_coordinate": 193.11701040895423,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_25b406dc-70a4-4634-a11f-61e882e13167": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.63031869009137,
     "vertex_y_coordinate": 194.3522699889436,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 137.7635524600919,
     "vertex_y_coordinate": 193.6322915489436,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 138.71503954011132,
     "vertex_y_coordinate": 193.9058656389534,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 138.4455197500938,
     "vertex_y_coordinate": 194.5866587589553,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_3ac3cccd-7c54-4beb-a9e2-1b7a66217ef6": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.46430756009067,
     "vertex_y_coordinate": 195.2493731789582,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 137.63031869009137,
     "vertex_y_coordinate": 194.3522699889436,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 138.4455197500938,
     "vertex_y_coordinate": 194.5866587589553,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 138.10969433010905,
     "vertex_y_coordinate": 195.43493648894946,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_211e49ef-e37e-4c0b-848b-2f20796d08d1": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.10969433010905,
     "vertex_y_coordinate": 195.43493648894946,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.4455197500938,
     "vertex_y_coordinate": 194.5866587589553,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.22999014009838,
     "vertex_y_coordinate": 194.99306345896912,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 138.7307519201131,
     "vertex_y_coordinate": 195.75668314896757,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_95c58a62-ec51-41f4-8d14-9d624c7e5902": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.7125505100994,
     "vertex_y_coordinate": 196.43810133895022,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.10969433010905,
     "vertex_y_coordinate": 195.43493648894946,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.7307519201131,
     "vertex_y_coordinate": 195.75668314896757,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.14035776010132,
     "vertex_y_coordinate": 196.65973223894252,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_e4315dd1-b0f5-477a-8c34-8d3e13fe736a": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.14035776010132,
     "vertex_y_coordinate": 196.65973223894252,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.7307519201131,
     "vertex_y_coordinate": 195.75668314896757,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.285173600103,
     "vertex_y_coordinate": 196.20705504895886,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.52226374010206,
     "vertex_y_coordinate": 196.9699649089598,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_17c755fd-3b8a-43c8-9ebd-ff7e22589d88": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.91039023009944,
     "vertex_y_coordinate": 193.41241984895896,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 139.54386472009355,
     "vertex_y_coordinate": 193.34269105896237,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 139.92106679009157,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_a5ab4ea9-892b-4867-bab1-482ce7e1e6c4": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.91039023009944,
     "vertex_y_coordinate": 193.41241984895896,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 139.02847835011198,
     "vertex_y_coordinate": 193.11701040895423,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 139.54386472009355,
     "vertex_y_coordinate": 193.34269105896237,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_b9f143b5-e776-4160-989f-ba0e56c79831": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.92106679009157,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 139.54386472009355,
     "vertex_y_coordinate": 193.34269105896237,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 140.0930535501102,
     "vertex_y_coordinate": 193.67092597894953,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_369e7d48-2735-433f-9900-3d1923909f5c": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.7635524600919,
     "vertex_y_coordinate": 193.6322915489436,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 137.86012165009743,
     "vertex_y_coordinate": 193.11044383895933,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 138.91039023009944,
     "vertex_y_coordinate": 193.41241984895896,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 138.71503954011132,
     "vertex_y_coordinate": 193.9058656389534,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_a1a97456-8ddd-4616-ad8d-5d7131c66c59": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.71503954011132,
     "vertex_y_coordinate": 193.9058656389534,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 138.91039023009944,
     "vertex_y_coordinate": 193.41241984895896,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 139.92106679009157,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 139.63065837009344,
     "vertex_y_coordinate": 194.3802134289581,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_6ca3c226-5773-4193-8286-986cc73bc2e5": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.92106679009157,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 140.0930535501102,
     "vertex_y_coordinate": 193.67092597894953,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 140.23122472010436,
     "vertex_y_coordinate": 193.75350705895107,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_67fbbacf-58ce-4f0f-92d3-39360e5285f3": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.82555474780384,
     "vertex_y_coordinate": 194.66611554165138,
     "vertex_z_coordinate": 24.605072731049308
    },
    {
     "vertex_x_coordinate": 139.91881559239118,
     "vertex_y_coordinate": 193.9388230262557,
     "vertex_z_coordinate": 24.603016708950694
    },
    {
     "vertex_x_coordinate": 140.23347591780475,
     "vertex_y_coordinate": 193.75069751165574,
     "vertex_z_coordinate": 23.399809671049308
    },
    {
     "vertex_x_coordinate": 140.7806535224081,
     "vertex_y_coordinate": 194.18838060623966,
     "vertex_z_coordinate": 23.397753648950694
    }
   ]
  },
  "Context_RoofSurface_UUID_74c5e0fc-14da-4906-a552-300f0aaa5265": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.82330355010345,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 140.7829047201085,
     "vertex_y_coordinate": 194.18557105894433,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.0435304501152,
     "vertex_y_coordinate": 194.44886197894812,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_b8fa3ca7-e437-4e66-8bfd-bc68fdbff4c8": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.4455197500938,
     "vertex_y_coordinate": 194.5866587589553,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 138.71503954011132,
     "vertex_y_coordinate": 193.9058656389534,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 139.63065837009344,
     "vertex_y_coordinate": 194.3802134289581,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 139.22999014009838,
     "vertex_y_coordinate": 194.99306345896912,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_3a4ee9b8-b47f-47dd-8213-a935d9c1b452": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.63065837009344,
     "vertex_y_coordinate": 194.3802134289581,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 139.92106679009157,
     "vertex_y_coordinate": 193.93601347896038,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 140.82330355010345,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 140.44803655010764,
     "vertex_y_coordinate": 195.0441920889425,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_42340aac-e5db-4d7f-b0ab-3013e00291a7": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.22999014009838,
     "vertex_y_coordinate": 194.99306345896912,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.63065837009344,
     "vertex_y_coordinate": 194.3802134289581,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 140.44803655010764,
     "vertex_y_coordinate": 195.0441920889425,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 139.93029135008692,
     "vertex_y_coordinate": 195.56193728896324,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_994f5c0c-1040-49dc-88e9-d01f6c950a84": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.7307519201131,
     "vertex_y_coordinate": 195.75668314896757,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.22999014009838,
     "vertex_y_coordinate": 194.99306345896912,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.93029135008692,
     "vertex_y_coordinate": 195.56193728896324,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.285173600103,
     "vertex_y_coordinate": 196.20705504895886,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_7bf6d438-6316-4235-a3e0-2f4183cf888e": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.93029135008692,
     "vertex_y_coordinate": 195.56193728896324,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.44803655010764,
     "vertex_y_coordinate": 195.0441920889425,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 141.11201522010379,
     "vertex_y_coordinate": 195.86157027896843,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 140.49916519009275,
     "vertex_y_coordinate": 196.2622385089635,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_54353639-c380-48ae-801b-2115fa447272": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.285173600103,
     "vertex_y_coordinate": 196.20705504895886,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 139.93029135008692,
     "vertex_y_coordinate": 195.56193728896324,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.49916519009275,
     "vertex_y_coordinate": 196.2622385089635,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.7355455000943,
     "vertex_y_coordinate": 196.76147672894876,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_4bc62df4-b018-4e57-b32d-0689bee316e5": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 197.45181707895244,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 196.27040423895232,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.26798445009626,
     "vertex_y_coordinate": 196.31027852895204,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.05301096010953,
     "vertex_y_coordinate": 197.47196811894537,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_81070a5e-6855-4cfc-a9fa-0df8d0be89a0": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.26798445009626,
     "vertex_y_coordinate": 196.31027852895204,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.46430756009067,
     "vertex_y_coordinate": 195.2493731789582,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.10969433010905,
     "vertex_y_coordinate": 195.43493648894946,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 137.7125505100994,
     "vertex_y_coordinate": 196.43810133895022,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_67b0ca2d-fa3b-4d47-bccd-4adcea26cb5c": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.05301096010953,
     "vertex_y_coordinate": 197.47196811894537,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.26798445009626,
     "vertex_y_coordinate": 196.31027852895204,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.7125505100994,
     "vertex_y_coordinate": 196.43810133895022,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.27767870010575,
     "vertex_y_coordinate": 197.53656517894706,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_ee55b79b-e3d3-4a7b-80de-cc0d8e197d25": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.27767870010575,
     "vertex_y_coordinate": 197.53656517894706,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.7125505100994,
     "vertex_y_coordinate": 196.43810133895022,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.14035776010132,
     "vertex_y_coordinate": 196.65973223894252,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.49387713009492,
     "vertex_y_coordinate": 197.6485694789444,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_741d643d-1ae5-424d-a048-3a780770931a": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.49387713009492,
     "vertex_y_coordinate": 197.6485694789444,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 138.14035776010132,
     "vertex_y_coordinate": 196.65973223894252,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.52226374010206,
     "vertex_y_coordinate": 196.9699649089598,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.68687870010035,
     "vertex_y_coordinate": 197.8053499389498,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_38ec500f-be71-4dd1-8baf-fb92cac7e341": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.68687870010035,
     "vertex_y_coordinate": 197.8053499389498,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 138.52226374010206,
     "vertex_y_coordinate": 196.9699649089598,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.83249641009024,
     "vertex_y_coordinate": 197.35187088896055,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.84365917008836,
     "vertex_y_coordinate": 197.99835151896696,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_4d3dd7a1-31b7-4773-baae-82347cad6b74": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.84365917008836,
     "vertex_y_coordinate": 197.99835151896696,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 138.83249641009024,
     "vertex_y_coordinate": 197.35187088896055,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 139.05412731011165,
     "vertex_y_coordinate": 197.77967812895076,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.9556634701148,
     "vertex_y_coordinate": 198.21454994895612,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_0305061a-96dd-46b7-9aff-7c36149a68f4": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.9556634701148,
     "vertex_y_coordinate": 198.21454994895612,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 139.05412731011165,
     "vertex_y_coordinate": 197.77967812895076,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 139.18195012010983,
     "vertex_y_coordinate": 198.2242441989656,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.0202605300874,
     "vertex_y_coordinate": 198.43921768895234,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_c06b0933-8ac3-49bc-8f06-91d019469f0c": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.0202605300874,
     "vertex_y_coordinate": 198.43921768895234,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 139.18195012010983,
     "vertex_y_coordinate": 198.2242441989656,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 139.22182441010955,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.0404115600977,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_2bd166fb-8d75-421f-ae0b-808726cffd87": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 138.0404115600977,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 138.0202605300874,
     "vertex_y_coordinate": 198.8784898489539,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_de54f95a-93b9-48fb-b476-8752ed301514": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 138.0202605300874,
     "vertex_y_coordinate": 198.8784898489539,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.9556634701148,
     "vertex_y_coordinate": 199.1031575789675,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_f734096b-57ea-44e0-ac5f-10c083fa28f2": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.9556634701148,
     "vertex_y_coordinate": 199.1031575789675,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.84365917008836,
     "vertex_y_coordinate": 199.31935600895667,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_201db638-398f-4fb6-913a-7f5d4daad23e": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.84365917008836,
     "vertex_y_coordinate": 199.31935600895667,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.68687870010035,
     "vertex_y_coordinate": 199.51235758894472,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_2b091c0b-4f1f-49a9-a11a-d4fce9fa5497": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.68687870010035,
     "vertex_y_coordinate": 199.51235758894472,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.49387713009492,
     "vertex_y_coordinate": 199.66913804895012,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_df94e774-6ae1-4a5f-b77c-b0dbf8197f89": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.49387713009492,
     "vertex_y_coordinate": 199.66913804895012,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.27767870010575,
     "vertex_y_coordinate": 199.78114234894747,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_ce245d68-7c1a-4fab-a488-9457092ea474": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.27767870010575,
     "vertex_y_coordinate": 199.78114234894747,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.05301096010953,
     "vertex_y_coordinate": 199.84573941896087,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_c1a84b11-b788-4820-ab36-ddcc910d2d9b": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.05301096010953,
     "vertex_y_coordinate": 199.84573941896087,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 199.86589044894208,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_39b77ccc-69a3-4814-8770-77fcf32764dd": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 199.86589044894208,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.61373880010797,
     "vertex_y_coordinate": 199.84573941896087,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_3ec25f7e-a0d8-41ac-9cc6-0a28c2e53a10": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 136.61373880010797,
     "vertex_y_coordinate": 199.84573941896087,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.38907106011175,
     "vertex_y_coordinate": 199.78114234894747,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_abc479e8-fe6a-4319-8f37-6b109ddf0a6c": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 136.38907106011175,
     "vertex_y_coordinate": 199.78114234894747,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.17287263009348,
     "vertex_y_coordinate": 199.66913804895012,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_ad0309d1-c804-44cb-ac70-0fb0fb5904e8": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 136.17287263009348,
     "vertex_y_coordinate": 199.66913804895012,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.97987106008804,
     "vertex_y_coordinate": 199.51235758894472,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_9b7b0dd7-2e04-4472-aea1-c0c9a3a283b1": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 135.97987106008804,
     "vertex_y_coordinate": 199.51235758894472,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.82309059010004,
     "vertex_y_coordinate": 199.31935600895667,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_5cdfabed-0e92-4bd0-a2af-67e32a6d18bb": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 135.82309059010004,
     "vertex_y_coordinate": 199.31935600895667,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.71108629010268,
     "vertex_y_coordinate": 199.1031575789675,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_64a9f7af-9b57-4db2-9620-140a48a75cfc": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.7208241969347,
     "vertex_y_coordinate": 198.65891424851725,
     "vertex_z_coordinate": 25.72429532801377
    },
    {
     "vertex_x_coordinate": 131.80745978327468,
     "vertex_y_coordinate": 199.58897085938952,
     "vertex_z_coordinate": 25.72368619198623
    },
    {
     "vertex_x_coordinate": 131.28888769782498,
     "vertex_y_coordinate": 199.6841207552061,
     "vertex_z_coordinate": 24.602968896111957
    },
    {
     "vertex_x_coordinate": 131.19317209164728,
     "vertex_y_coordinate": 198.65862622094573,
     "vertex_z_coordinate": 24.603237066633806
    }
   ]
  },
  "Context_RoofSurface_UUID_faf9cb22-2c92-4303-970a-5ec7ea0a6b97": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.19252496847184,
     "vertex_y_coordinate": 198.65868670050986,
     "vertex_z_coordinate": 24.603541634647577
    },
    {
     "vertex_x_coordinate": 131.28953482100042,
     "vertex_y_coordinate": 199.68406027564197,
     "vertex_z_coordinate": 24.602664328098186
    },
    {
     "vertex_x_coordinate": 130.95716592640383,
     "vertex_y_coordinate": 199.79057207959704,
     "vertex_z_coordinate": 23.403652031354998
    },
    {
     "vertex_x_coordinate": 130.94688444334315,
     "vertex_y_coordinate": 199.68931362382136,
     "vertex_z_coordinate": 23.401282701059607
    },
    {
     "vertex_x_coordinate": 130.9369293236523,
     "vertex_y_coordinate": 199.5899457494379,
     "vertex_z_coordinate": 23.399428147381954
    },
    {
     "vertex_x_coordinate": 130.92708458096604,
     "vertex_y_coordinate": 199.49040524376323,
     "vertex_z_coordinate": 23.39801735821837
    },
    {
     "vertex_x_coordinate": 130.91735577845247,
     "vertex_y_coordinate": 199.39075557532487,
     "vertex_z_coordinate": 23.397048733155934
    },
    {
     "vertex_x_coordinate": 130.90775405219756,
     "vertex_y_coordinate": 199.29112369162613,
     "vertex_z_coordinate": 23.39651910281942
    },
    {
     "vertex_x_coordinate": 130.89826826690114,
     "vertex_y_coordinate": 199.1913826460368,
     "vertex_z_coordinate": 23.396431639210903
    },
    {
     "vertex_x_coordinate": 130.88890955541865,
     "vertex_y_coordinate": 199.09165938256774,
     "vertex_z_coordinate": 23.39678316246764
    },
    {
     "vertex_x_coordinate": 130.87967792025302,
     "vertex_y_coordinate": 198.9919539038383,
     "vertex_z_coordinate": 23.3975736804503
    },
    {
     "vertex_x_coordinate": 130.87058424012503,
     "vertex_y_coordinate": 198.8923352448037,
     "vertex_z_coordinate": 23.39881835467192
    },
    {
     "vertex_x_coordinate": 130.8616232027125,
     "vertex_y_coordinate": 198.79279784249957,
     "vertex_z_coordinate": 23.400500433686105
    },
    {
     "vertex_x_coordinate": 130.85279480472673,
     "vertex_y_coordinate": 198.69334169346257,
     "vertex_z_coordinate": 23.402619907021244
    }
   ]
  },
  "Context_RoofSurface_UUID_e5ddf5d5-7c3f-4d1c-8dc6-4706f7c5c4e1": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.52679110009922,
     "vertex_y_coordinate": 199.45579757896485,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 131.80681266009924,
     "vertex_y_coordinate": 199.58903133895365,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 131.72147132011014,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.45367360010277,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_0a6e1bca-ea8c-4d8d-9cb2-0046347ef375": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.42389429011382,
     "vertex_y_coordinate": 199.28978644896415,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 132.52679110009922,
     "vertex_y_coordinate": 199.45579757896485,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 132.45367360010277,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 133.366007880104,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_0b6ebb05-38a5-4f2b-8536-498157cd0809": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.48479964010767,
     "vertex_y_coordinate": 199.09346332895802,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 133.42389429011382,
     "vertex_y_coordinate": 199.28978644896415,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.366007880104,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.44492535010795,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_bb6b548a-e744-4a0e-b598-b980ef4b4e51": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 135.71108629010268,
     "vertex_y_coordinate": 199.1031575789675,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.646489230101,
     "vertex_y_coordinate": 198.8784898489539,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_15ebfed0-cae8-4d81-be3d-6254d65f61d9": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.646489230101,
     "vertex_y_coordinate": 198.8784898489539,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 134.48479964010767,
     "vertex_y_coordinate": 199.09346332895802,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.44492535010795,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.6263382000907,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_abd5fd7a-3344-448d-bfa7-71b9927cc565": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 135.646489230101,
     "vertex_y_coordinate": 198.8784898489539,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.6263382000907,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_4f10a974-9d1c-4a70-9e5d-96450e0f54db": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.44492535010795,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 133.366007880104,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.42389429011382,
     "vertex_y_coordinate": 198.02792107895948,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.48479964010767,
     "vertex_y_coordinate": 198.2242441989656,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_1c1cb256-9a8a-49fc-af3b-69498eead55a": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.48479964010767,
     "vertex_y_coordinate": 198.2242441989656,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 133.42389429011382,
     "vertex_y_coordinate": 198.02792107895948,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.6094576100877,
     "vertex_y_coordinate": 197.38253431895282,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.61262245010585,
     "vertex_y_coordinate": 197.77967812895076,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_1754317e-f739-4a1d-897b-d3af39aa5b4e": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.61262245010585,
     "vertex_y_coordinate": 197.77967812895076,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 133.6094576100877,
     "vertex_y_coordinate": 197.38253431895282,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 133.9312042600941,
     "vertex_y_coordinate": 196.76147672894876,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.83425335009815,
     "vertex_y_coordinate": 197.35187088896055,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_a70f2f28-12cc-4839-8290-2b4c71772e40": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.83425335009815,
     "vertex_y_coordinate": 197.35187088896055,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 133.9312042600941,
     "vertex_y_coordinate": 196.76147672894876,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.3815761601145,
     "vertex_y_coordinate": 196.20705504895886,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.14448602011544,
     "vertex_y_coordinate": 196.9699649089598,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_e17322b4-3e55-4708-a0c9-1f5a5933579e": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.6263382000907,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 134.44492535010795,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.48479964010767,
     "vertex_y_coordinate": 198.2242441989656,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.646489230101,
     "vertex_y_coordinate": 198.43921768895234,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_433b49d9-0b05-48aa-8e1d-8b257008f616": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.646489230101,
     "vertex_y_coordinate": 198.43921768895234,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 134.48479964010767,
     "vertex_y_coordinate": 198.2242441989656,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.61262245010585,
     "vertex_y_coordinate": 197.77967812895076,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.71108629010268,
     "vertex_y_coordinate": 198.21454994895612,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_d0f8829d-7f22-430a-afcc-cde8507e19c6": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.71108629010268,
     "vertex_y_coordinate": 198.21454994895612,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 134.61262245010585,
     "vertex_y_coordinate": 197.77967812895076,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.83425335009815,
     "vertex_y_coordinate": 197.35187088896055,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.82309059010004,
     "vertex_y_coordinate": 197.99835151896696,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_8305e345-8e4e-43a6-a1cf-9c378dbd5fcf": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.82309059010004,
     "vertex_y_coordinate": 197.99835151896696,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 134.83425335009815,
     "vertex_y_coordinate": 197.35187088896055,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.14448602011544,
     "vertex_y_coordinate": 196.9699649089598,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.97987106008804,
     "vertex_y_coordinate": 197.8053499389498,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_307ca075-105b-4bb8-b86d-01a53c943624": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.97987106008804,
     "vertex_y_coordinate": 197.8053499389498,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.14448602011544,
     "vertex_y_coordinate": 196.9699649089598,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.52639200008707,
     "vertex_y_coordinate": 196.65973223894252,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.17287263009348,
     "vertex_y_coordinate": 197.6485694789444,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_9f1d6213-4eee-434b-8ef3-354c02221c85": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.17287263009348,
     "vertex_y_coordinate": 197.6485694789444,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.52639200008707,
     "vertex_y_coordinate": 196.65973223894252,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.954199250089,
     "vertex_y_coordinate": 196.43810133895022,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.38907106011175,
     "vertex_y_coordinate": 197.53656517894706,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_1983b386-32f0-4897-bf85-5bd4d8bc69e6": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.38907106011175,
     "vertex_y_coordinate": 197.53656517894706,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.954199250089,
     "vertex_y_coordinate": 196.43810133895022,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.39876531009213,
     "vertex_y_coordinate": 196.31027852895204,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.61373880010797,
     "vertex_y_coordinate": 197.47196811894537,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_f3272f99-a627-453b-a399-08a9c41b6a36": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.61373880010797,
     "vertex_y_coordinate": 197.47196811894537,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.39876531009213,
     "vertex_y_coordinate": 196.31027852895204,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 196.27040423895232,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 197.45181707895244,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_04f20dcd-a2f1-4d33-be0f-fa0d088afa3c": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 135.6263382000907,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.646489230101,
     "vertex_y_coordinate": 198.43921768895234,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_36046504-4d34-4d29-8721-edef9bc3da82": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 135.646489230101,
     "vertex_y_coordinate": 198.43921768895234,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.71108629010268,
     "vertex_y_coordinate": 198.21454994895612,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_83da37b0-4d94-44fd-903c-cb40fdf4b926": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 135.71108629010268,
     "vertex_y_coordinate": 198.21454994895612,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.82309059010004,
     "vertex_y_coordinate": 197.99835151896696,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_da02b25f-9728-45d0-880c-36ca5b74012b": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 135.82309059010004,
     "vertex_y_coordinate": 197.99835151896696,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 135.97987106008804,
     "vertex_y_coordinate": 197.8053499389498,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_0d2bda46-6d8a-49db-abe8-0bf53c1fccbc": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 135.97987106008804,
     "vertex_y_coordinate": 197.8053499389498,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.17287263009348,
     "vertex_y_coordinate": 197.6485694789444,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_718d8d02-f872-4d7d-9cda-aef2550fd57b": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 136.17287263009348,
     "vertex_y_coordinate": 197.6485694789444,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.38907106011175,
     "vertex_y_coordinate": 197.53656517894706,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_783db3f4-c1fd-4285-9c82-5ed4f44a35a3": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 136.38907106011175,
     "vertex_y_coordinate": 197.53656517894706,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.61373880010797,
     "vertex_y_coordinate": 197.47196811894537,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_a7e61552-6922-4ea5-a645-6e2c6ad51026": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 136.61373880010797,
     "vertex_y_coordinate": 197.47196811894537,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 197.45181707895244,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_b4d29944-c38a-4bdf-826c-157630bd5784": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 197.45181707895244,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.05301096010953,
     "vertex_y_coordinate": 197.47196811894537,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_3462db71-0980-4a62-b9b1-a915b9298c49": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.05301096010953,
     "vertex_y_coordinate": 197.47196811894537,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.27767870010575,
     "vertex_y_coordinate": 197.53656517894706,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_e58ba0f4-70a2-4897-a4ef-59ee5aa2e3b2": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.27767870010575,
     "vertex_y_coordinate": 197.53656517894706,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.49387713009492,
     "vertex_y_coordinate": 197.6485694789444,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_3e52a5e7-067c-4510-b6bf-7d714d72cded": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.49387713009492,
     "vertex_y_coordinate": 197.6485694789444,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.68687870010035,
     "vertex_y_coordinate": 197.8053499389498,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_6f98eee9-f6ad-4112-85f4-38446d33c3b2": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.68687870010035,
     "vertex_y_coordinate": 197.8053499389498,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.84365917008836,
     "vertex_y_coordinate": 197.99835151896696,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_d04ec404-807a-4947-aab6-65fd0b44c642": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.84365917008836,
     "vertex_y_coordinate": 197.99835151896696,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 137.9556634701148,
     "vertex_y_coordinate": 198.21454994895612,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_1c4b42d7-8892-4197-98ee-630d8e779b6c": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 137.9556634701148,
     "vertex_y_coordinate": 198.21454994895612,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 138.0202605300874,
     "vertex_y_coordinate": 198.43921768895234,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_5a6ce582-4e26-468d-b893-4457f5bfd907": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.598524790000003
    },
    {
     "vertex_x_coordinate": 138.0202605300874,
     "vertex_y_coordinate": 198.43921768895234,
     "vertex_z_coordinate": 28.475495659999996
    },
    {
     "vertex_x_coordinate": 138.0404115600977,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 28.475495659999996
    }
   ]
  },
  "Context_RoofSurface_UUID_83c058d8-b302-4ef3-b14b-992f6f87dcf0": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.08038675010903,
     "vertex_y_coordinate": 196.77718910895055,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 131.5869409601146,
     "vertex_y_coordinate": 196.58183841896243,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.11053460009862,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.5547345401137,
     "vertex_y_coordinate": 195.86157027896843,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_6515ffd2-b694-4fca-afa2-ffed57c4b052": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.5547345401137,
     "vertex_y_coordinate": 195.86157027896843,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 132.11053460009862,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.84344621011405,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 133.21871321010985,
     "vertex_y_coordinate": 195.0441920889425,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_1978890a-8a4b-4798-848f-92b323add99d": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.11053460009862,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 131.84978471009526,
     "vertex_y_coordinate": 195.3799390589411,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.90412071009632,
     "vertex_y_coordinate": 195.29577905894257,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_a313c9aa-5071-4532-b5f0-ca54852a95e4": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.84344621011405,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.33247272009612,
     "vertex_y_coordinate": 194.74115505896043,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.60536872010562,
     "vertex_y_coordinate": 194.44790705895866,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_287a3222-4d9c-45e2-a0a9-b818b46e1794": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.11053460009862,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 131.90412071009632,
     "vertex_y_coordinate": 195.29577905894257,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.96268072011299,
     "vertex_y_coordinate": 195.2144990589586,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.02117672009626,
     "vertex_y_coordinate": 195.13321905894554,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.07967271009693,
     "vertex_y_coordinate": 195.05200305895414,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_0519fd8b-6e52-4c85-b887-e323579cf000": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.11053460009862,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 132.07967271009693,
     "vertex_y_coordinate": 195.05200305895414,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.33247272009612,
     "vertex_y_coordinate": 194.74115505896043,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.84344621011405,
     "vertex_y_coordinate": 194.6689250889467,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_2674369c-cc05-4a0b-a838-d745afcef4d6": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.5869409601146,
     "vertex_y_coordinate": 196.58183841896243,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 131.29304871009663,
     "vertex_y_coordinate": 196.44265905895736,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.33253671010607,
     "vertex_y_coordinate": 196.350691058964,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.4116407200927,
     "vertex_y_coordinate": 196.16662705896306,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_480a2f81-d98e-4d04-9c67-94944b05930e": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.5869409601146,
     "vertex_y_coordinate": 196.58183841896243,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 131.25816871010466,
     "vertex_y_coordinate": 196.53654705896042,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.29304871009663,
     "vertex_y_coordinate": 196.44265905895736,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_7753aa6b-54f0-4185-9b4b-0e54a4002ebc": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.10885159712052,
     "vertex_y_coordinate": 195.5702976376342,
     "vertex_z_coordinate": 24.604593668024673
    },
    {
     "vertex_x_coordinate": 131.5886239630927,
     "vertex_y_coordinate": 196.58270264026942,
     "vertex_z_coordinate": 24.60349577197533
    },
    {
     "vertex_x_coordinate": 131.4099577171146,
     "vertex_y_coordinate": 196.16576283765608,
     "vertex_z_coordinate": 23.399330608024673
    },
    {
     "vertex_x_coordinate": 131.59265171308652,
     "vertex_y_coordinate": 195.80928328025038,
     "vertex_z_coordinate": 23.39823271197533
    }
   ]
  },
  "Context_RoofSurface_UUID_c6193658-b73e-47ce-968c-5c56e1070338": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.11053460009862,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 131.59096871010843,
     "vertex_y_coordinate": 195.8084190589434,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.64101671011304,
     "vertex_y_coordinate": 195.72169905895134,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.6911287101102,
     "vertex_y_coordinate": 195.63491505896673,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.74117671011481,
     "vertex_y_coordinate": 195.54819505894557,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_6d3646f0-3522-4ebf-9566-b14839bb875c": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.11053460009862,
     "vertex_y_coordinate": 195.5711618589412,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 131.74117671011481,
     "vertex_y_coordinate": 195.54819505894557,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.7954487100942,
     "vertex_y_coordinate": 195.4640990589687,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.84978471009526,
     "vertex_y_coordinate": 195.3799390589411,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_06885208-4e22-4a0d-a797-6385f49f494a": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.91245173930656,
     "vertex_y_coordinate": 197.04492303560255,
     "vertex_z_coordinate": 26.69673353524329
    },
    {
     "vertex_x_coordinate": 141.59099988921662,
     "vertex_y_coordinate": 196.77602739044232,
     "vertex_z_coordinate": 25.72429817175531
    },
    {
     "vertex_x_coordinate": 141.84366264255368,
     "vertex_y_coordinate": 197.73145650301012,
     "vertex_z_coordinate": 25.718157309805367
    },
    {
     "vertex_x_coordinate": 141.13307681088918,
     "vertex_y_coordinate": 197.8636958123243,
     "vertex_z_coordinate": 26.68614182475671
    }
   ]
  },
  "Context_RoofSurface_UUID_ba7c2fef-4a32-4394-9025-44ba8490850a": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.22006633735145,
     "vertex_y_coordinate": 198.65801903116517,
     "vertex_z_coordinate": 26.696682492431577
    },
    {
     "vertex_x_coordinate": 141.13296848285245,
     "vertex_y_coordinate": 197.86274468674674,
     "vertex_z_coordinate": 26.686192867568423
    },
    {
     "vertex_x_coordinate": 141.8437709705904,
     "vertex_y_coordinate": 197.73240762858768,
     "vertex_z_coordinate": 25.718106266993654
    },
    {
     "vertex_x_coordinate": 141.94975052014343,
     "vertex_y_coordinate": 198.65810284638428,
     "vertex_z_coordinate": 25.72418788629917
    }
   ]
  },
  "Context_RoofSurface_UUID_915a361a-c1c4-4b22-ad7a-54ab0337afa4": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.24285547010368,
     "vertex_y_coordinate": 198.02792107895948,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 141.13995866008918,
     "vertex_y_coordinate": 197.86190994895878,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 141.21307616011472,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.3007418801135,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_0573a40f-a107-40ca-93c9-f03116ea230d": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.50577201833948,
     "vertex_y_coordinate": 198.65409261005698,
     "vertex_z_coordinate": 24.611396318860283
    },
    {
     "vertex_x_coordinate": 142.33647618311807,
     "vertex_y_coordinate": 197.64043844188564,
     "vertex_z_coordinate": 24.594198312148954
    },
    {
     "vertex_x_coordinate": 142.696003991412,
     "vertex_y_coordinate": 197.61709793837508,
     "vertex_z_coordinate": 23.417141029081723
    },
    {
     "vertex_x_coordinate": 142.71551787722274,
     "vertex_y_coordinate": 197.71625171336927,
     "vertex_z_coordinate": 23.40926020083939
    },
    {
     "vertex_x_coordinate": 142.75208948980435,
     "vertex_y_coordinate": 197.91097898664884,
     "vertex_z_coordinate": 23.39945407072556
    },
    {
     "vertex_x_coordinate": 142.7703486777027,
     "vertex_y_coordinate": 198.00820112403017,
     "vertex_z_coordinate": 23.394558272225748
    },
    {
     "vertex_x_coordinate": 142.78856800854555,
     "vertex_y_coordinate": 198.10521119157784,
     "vertex_z_coordinate": 23.389673244930222
    },
    {
     "vertex_x_coordinate": 142.80674748236197,
     "vertex_y_coordinate": 198.20200918940827,
     "vertex_z_coordinate": 23.384798988884963
    }
   ]
  },
  "Context_RoofSurface_UUID_890bae0d-fe3a-4785-b99c-8236e4650156": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.49924032288254,
     "vertex_y_coordinate": 198.65521773142973,
     "vertex_z_coordinate": 24.609378925921643
    },
    {
     "vertex_x_coordinate": 142.81297176372027,
     "vertex_y_coordinate": 198.20093702184386,
     "vertex_z_coordinate": 23.3867214332754
    },
    {
     "vertex_x_coordinate": 142.76455283010728,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_d9ead102-92cc-4fd6-849b-6d8a6053a924": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.44803655010764,
     "vertex_y_coordinate": 202.27351543895202,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 140.82330355010345,
     "vertex_y_coordinate": 202.64878243894782,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 139.92106679009157,
     "vertex_y_coordinate": 203.38169404896325,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 139.63065837009344,
     "vertex_y_coordinate": 202.93749409896554,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_25692c29-8870-404d-9856-2c3bff1725db": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.93029135008692,
     "vertex_y_coordinate": 201.7557702389604,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 140.44803655010764,
     "vertex_y_coordinate": 202.27351543895202,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 139.63065837009344,
     "vertex_y_coordinate": 202.93749409896554,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 139.22999014009838,
     "vertex_y_coordinate": 202.32464407896623,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_0f34311e-4bf4-4f0b-a681-72380225bac6": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.63065837009344,
     "vertex_y_coordinate": 202.93749409896554,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 139.92106679009157,
     "vertex_y_coordinate": 203.38169404896325,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 138.91039023009944,
     "vertex_y_coordinate": 203.90528768894728,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 138.71503954011132,
     "vertex_y_coordinate": 203.41184189895284,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_c4fbf694-82fe-4aee-9418-8e0120d41e41": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.22999014009838,
     "vertex_y_coordinate": 202.32464407896623,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 139.63065837009344,
     "vertex_y_coordinate": 202.93749409896554,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 138.71503954011132,
     "vertex_y_coordinate": 203.41184189895284,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 138.4455197500938,
     "vertex_y_coordinate": 202.73104877895094,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_1517d878-40fc-4c96-be18-927cdb4e3ca9": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.82330355010345,
     "vertex_y_coordinate": 202.64878243894782,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 141.02735103009036,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 140.07897330011474,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 139.92106679009157,
     "vertex_y_coordinate": 203.38169404896325,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_bcafdc9c-2b94-4d9c-a6da-b330ddf3fc83": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.92106679009157,
     "vertex_y_coordinate": 203.38169404896325,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 140.07897330011474,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 139.01661010010866,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 138.91039023009944,
     "vertex_y_coordinate": 203.90528768894728,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_aa859e61-90ed-42d7-9bc1-28a2c600616f": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.4455197500938,
     "vertex_y_coordinate": 202.73104877895094,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 138.71503954011132,
     "vertex_y_coordinate": 203.41184189895284,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 137.7635524600919,
     "vertex_y_coordinate": 203.6854159789509,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 137.63031869009137,
     "vertex_y_coordinate": 202.96543754896265,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_1c1dd6c6-4df6-4458-9b01-d4f1870a8724": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.10969433010905,
     "vertex_y_coordinate": 201.88277103894507,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 138.4455197500938,
     "vertex_y_coordinate": 202.73104877895094,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 137.63031869009137,
     "vertex_y_coordinate": 202.96543754896265,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 137.46430756009067,
     "vertex_y_coordinate": 202.06833434896544,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_eef8160d-fa19-4dcf-940d-bdb355a3b84e": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.63031869009137,
     "vertex_y_coordinate": 202.96543754896265,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 137.7635524600919,
     "vertex_y_coordinate": 203.6854159789509,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 203.77075732895173,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 203.0385550489591,
     "vertex_z_coordinate": 26.69143768
    }
   ]
  },
  "Context_RoofSurface_UUID_a7f89c9e-1c0a-4a43-a9ed-77fb07a48673": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.71503954011132,
     "vertex_y_coordinate": 203.41184189895284,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 138.91039023009944,
     "vertex_y_coordinate": 203.90528768894728,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 137.86012165009743,
     "vertex_y_coordinate": 204.20726369894692,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 137.7635524600919,
     "vertex_y_coordinate": 203.6854159789509,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_c1608486-0c8f-48d8-a754-241a4f6adce4": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.7635524600919,
     "vertex_y_coordinate": 203.6854159789509,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 137.86012165009743,
     "vertex_y_coordinate": 204.20726369894692,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.3014650089608,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 203.77075732895173,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_33835ac5-1acb-4031-bf61-3dea1caf8555": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.91039023009944,
     "vertex_y_coordinate": 203.90528768894728,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 139.01661010010866,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 137.91263012008858,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 137.86012165009743,
     "vertex_y_coordinate": 204.20726369894692,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_08e66cbd-05dd-4723-9c35-f27513368771": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 203.77075732895173,
     "vertex_z_coordinate": 25.72399076
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.3014650089608,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 135.80662811009097,
     "vertex_y_coordinate": 204.20726369894692,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 135.9031973000965,
     "vertex_y_coordinate": 203.6854159789509,
     "vertex_z_coordinate": 25.72399076
    }
   ]
  },
  "Context_RoofSurface_UUID_4489ac4f-809b-4e5c-a8e8-fcf11764930e": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.86012165009743,
     "vertex_y_coordinate": 204.20726369894692,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 137.91263012008858,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.59003171895165,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.3014650089608,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_0fcbd14b-54f5-464e-874e-b1147c762970": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.3014650089608,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.59003171895165,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 135.75411964009982,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 135.80662811009097,
     "vertex_y_coordinate": 204.20726369894692,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_e8c353f9-3632-42b1-9a8f-ab2995432c73": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.80662811009097,
     "vertex_y_coordinate": 204.20726369894692,
     "vertex_z_coordinate": 24.60404472
    },
    {
     "vertex_x_coordinate": 135.75411964009982,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 134.65013966010883,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 134.75635953008896,
     "vertex_y_coordinate": 203.90528768894728,
     "vertex_z_coordinate": 24.60404472
    }
   ]
  },
  "Context_RoofSurface_UUID_3cd49b6e-242a-48a9-b7bc-afcc50f9384c": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.42468457011273,
     "vertex_y_coordinate": 211.13734354896587,
     "vertex_z_coordinate": 22.86818927
    },
    {
     "vertex_x_coordinate": 137.13085998009774,
     "vertex_y_coordinate": 214.71246198896552,
     "vertex_z_coordinate": 22.5872
    },
    {
     "vertex_x_coordinate": 137.37713266009814,
     "vertex_y_coordinate": 211.5098723389674,
     "vertex_z_coordinate": 22.5872
    }
   ]
  },
  "Context_RoofSurface_UUID_d87c6a9a-5305-40c6-ab48-9cecf2b1bc76": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.51669276010944,
     "vertex_y_coordinate": 213.73257094895234,
     "vertex_z_coordinate": 22.94478987
    },
    {
     "vertex_x_coordinate": 137.13085998009774,
     "vertex_y_coordinate": 214.71246198896552,
     "vertex_z_coordinate": 22.5872
    },
    {
     "vertex_x_coordinate": 139.42468457011273,
     "vertex_y_coordinate": 211.13734354896587,
     "vertex_z_coordinate": 22.86818927
    },
    {
     "vertex_x_coordinate": 140.578403020103,
     "vertex_y_coordinate": 210.92743759896257,
     "vertex_z_coordinate": 22.94478987
    }
   ]
  },
  "Context_RoofSurface_UUID_745b7fef-3316-43ab-ac53-dc3f1870aa64": {
   "vertices": [
    {
     "vertex_x_coordinate": 125.8918967100908,
     "vertex_y_coordinate": 250.85744309896836,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 126.52875350011163,
     "vertex_y_coordinate": 244.08535242895596,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 128.2786396901065,
     "vertex_y_coordinate": 244.24991414896795,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 128.87202666010126,
     "vertex_y_coordinate": 237.94006491894834,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 136.71026139010792,
     "vertex_y_coordinate": 238.6771833789535,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 136.51336712008924,
     "vertex_y_coordinate": 240.77088141895365,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 139.6287813500967,
     "vertex_y_coordinate": 241.06385928895907,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 138.6003127100994,
     "vertex_y_coordinate": 251.70582709895098,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 138.54872872011038,
     "vertex_y_coordinate": 252.28547509896453,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_RoofSurface_UUID_c76d794c-38a6-47a1-bee2-6302b43334fd": {
   "vertices": [
    {
     "vertex_x_coordinate": 127.28833859009319,
     "vertex_y_coordinate": 236.00821614894085,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 130.6438967100985,
     "vertex_y_coordinate": 200.32649905895232,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.1168567101122,
     "vertex_y_coordinate": 200.370467058965,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.3186350101023,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.86900556008914,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 132.63939873009804,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 133.58777646010276,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 134.65013966010883,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 135.75411964009982,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.59003171895165,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 137.91263012008858,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.01661010010866,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 140.07897330011474,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 141.02735103009036,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 141.79774420009926,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.3481147501152,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.66553400008706,
     "vertex_y_coordinate": 199.73810900896206,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.76455283010728,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.81354384703445,
     "vertex_y_coordinate": 198.2031891878869,
     "vertex_z_coordinate": 22.047202366049
    },
    {
     "vertex_x_coordinate": 143.14584872010164,
     "vertex_y_coordinate": 198.0294750589528,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 161.12589437011047,
     "vertex_y_coordinate": 234.17748914894764,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 149.47509602009086,
     "vertex_y_coordinate": 233.23493952894933,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 152.4508586000884,
     "vertex_y_coordinate": 239.1984509889444,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 150.89541673011263,
     "vertex_y_coordinate": 239.9732190889481,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.84312872009468,
     "vertex_y_coordinate": 238.84592308895662,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.6287813500967,
     "vertex_y_coordinate": 241.06385928895907,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 136.51336712008924,
     "vertex_y_coordinate": 240.77088141895365,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 136.87645951009472,
     "vertex_y_coordinate": 236.90989632895798,
     "vertex_z_coordinate": 22.0472
    }
   ]
  },
  "Context_RoofSurface_UUID_7990bc20-53aa-4e61-9fcb-7540889cf3ec": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.71690048009623,
     "vertex_y_coordinate": 224.00593405895052,
     "vertex_z_coordinate": 24.647199999999998
    },
    {
     "vertex_x_coordinate": 139.09596485010115,
     "vertex_y_coordinate": 219.0764892489533,
     "vertex_z_coordinate": 24.647199999999998
    },
    {
     "vertex_x_coordinate": 141.70199269009754,
     "vertex_y_coordinate": 218.59860857896274,
     "vertex_z_coordinate": 24.647199999999998
    },
    {
     "vertex_x_coordinate": 144.10273326010793,
     "vertex_y_coordinate": 223.02604301896645,
     "vertex_z_coordinate": 24.647199999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_1f95dbf0-29ab-44dd-acf3-db1beb34f83b": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.47509602009086,
     "vertex_y_coordinate": 233.23493952894933,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 161.12589437011047,
     "vertex_y_coordinate": 234.17748914894764,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 161.4058807301044,
     "vertex_y_coordinate": 234.74038708896842,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 159.45126328009064,
     "vertex_y_coordinate": 235.71247209896683,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 150.3385127201036,
     "vertex_y_coordinate": 234.96525075894897,
     "vertex_z_coordinate": 25.55789999
    }
   ]
  },
  "Context_RoofSurface_UUID_f365f868-89ec-4f15-b4dc-c336a0022e5c": {
   "vertices": [
    {
     "vertex_x_coordinate": 150.3385127201036,
     "vertex_y_coordinate": 234.96525075894897,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 159.45126328009064,
     "vertex_y_coordinate": 235.71247209896683,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 158.24479273011093,
     "vertex_y_coordinate": 236.31248307894566,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 152.4508586000884,
     "vertex_y_coordinate": 239.1984509889444,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_RoofSurface_UUID_5743db22-85a2-4c6e-b398-9e7182f956a6": {
   "vertices": [
    {
     "vertex_x_coordinate": 126.52875350011163,
     "vertex_y_coordinate": 244.08535242895596,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 127.28833859009319,
     "vertex_y_coordinate": 236.00821614894085,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 136.87645951009472,
     "vertex_y_coordinate": 236.90989632895798,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 136.71026139010792,
     "vertex_y_coordinate": 238.6771833789535,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 128.87202666010126,
     "vertex_y_coordinate": 237.94006491894834,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 128.2786396901065,
     "vertex_y_coordinate": 244.24991414896795,
     "vertex_z_coordinate": 25.39383747
    }
   ]
  },
  "Context_RoofSurface_UUID_b866f273-a16d-441c-838f-baaf0c72c0b3": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.46430756009067,
     "vertex_y_coordinate": 202.06833434896544,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 137.63031869009137,
     "vertex_y_coordinate": 202.96543754896265,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 203.0385550489591,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 202.12622076895786,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_b24c9ecc-1692-4ce8-a42e-80a7278e00c0": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 202.12622076895786,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 203.0385550489591,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.03643107009702,
     "vertex_y_coordinate": 202.96543754896265,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 136.20244220009772,
     "vertex_y_coordinate": 202.06833434896544,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_6bc03b1b-28e1-43c1-a43f-f149515acb52": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.20244220009772,
     "vertex_y_coordinate": 202.06833434896544,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.03643107009702,
     "vertex_y_coordinate": 202.96543754896265,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 135.2212300100946,
     "vertex_y_coordinate": 202.73104877895094,
     "vertex_z_coordinate": 26.69143768
    },
    {
     "vertex_x_coordinate": 135.55705543010845,
     "vertex_y_coordinate": 201.88277103894507,
     "vertex_z_coordinate": 27.491262589999998
    }
   ]
  },
  "Context_RoofSurface_UUID_d83b49ab-d6e2-4827-8368-da466df4e795": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.7125505100994,
     "vertex_y_coordinate": 200.8796061889443,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 138.10969433010905,
     "vertex_y_coordinate": 201.88277103894507,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 137.46430756009067,
     "vertex_y_coordinate": 202.06833434896544,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 137.26798445009626,
     "vertex_y_coordinate": 201.0074290089542,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_2cde1377-d122-4a93-99a0-44cef13dc473": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.26798445009626,
     "vertex_y_coordinate": 201.0074290089542,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 137.46430756009067,
     "vertex_y_coordinate": 202.06833434896544,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 202.12622076895786,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 201.0473032889422,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_761fb508-5a9c-466b-939c-613e7d22b696": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 201.0473032889422,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 202.12622076895786,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.20244220009772,
     "vertex_y_coordinate": 202.06833434896544,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 136.39876531009213,
     "vertex_y_coordinate": 201.0074290089542,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_5d69bf1d-9715-4c94-ace0-66e98435c92d": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.39876531009213,
     "vertex_y_coordinate": 201.0074290089542,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 136.20244220009772,
     "vertex_y_coordinate": 202.06833434896544,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.55705543010845,
     "vertex_y_coordinate": 201.88277103894507,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.954199250089,
     "vertex_y_coordinate": 200.8796061889443,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_b7bb944a-ed4c-467d-bd4f-487bb548202e": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.954199250089,
     "vertex_y_coordinate": 200.8796061889443,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 135.55705543010845,
     "vertex_y_coordinate": 201.88277103894507,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.9359978401044,
     "vertex_y_coordinate": 201.56102437895606,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.52639200008707,
     "vertex_y_coordinate": 200.65797529896372,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_RoofSurface_UUID_7acd28b1-e640-4edb-a3ce-d2efada1a916": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.52639200008707,
     "vertex_y_coordinate": 200.65797529896372,
     "vertex_z_coordinate": 28.101071459999996
    },
    {
     "vertex_x_coordinate": 134.9359978401044,
     "vertex_y_coordinate": 201.56102437895606,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 134.3815761601145,
     "vertex_y_coordinate": 201.11065248894738,
     "vertex_z_coordinate": 27.491262589999998
    },
    {
     "vertex_x_coordinate": 135.14448602011544,
     "vertex_y_coordinate": 200.34774261896382,
     "vertex_z_coordinate": 28.101071459999996
    }
   ]
  },
  "Context_WallSurface_UUID_5180a944-3249-45f1-a558-f3de2320eae3": {
   "vertices": [
    {
     "vertex_x_coordinate": 127.28833859009319,
     "vertex_y_coordinate": 236.00821614894085,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 127.28833859009319,
     "vertex_y_coordinate": 236.00821614894085,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 136.87645951009472,
     "vertex_y_coordinate": 236.90989632895798,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 136.87645951009472,
     "vertex_y_coordinate": 236.90989632895798,
     "vertex_z_coordinate": 25.39383747
    }
   ]
  },
  "Context_WallSurface_UUID_697cc689-9bc3-4e96-920e-64a7bc699b84": {
   "vertices": [
    {
     "vertex_x_coordinate": 152.4508585993026,
     "vertex_y_coordinate": 239.19845098932274,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 152.4508585993026,
     "vertex_y_coordinate": 239.19845098932274,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 149.47509601857746,
     "vertex_y_coordinate": 233.23493952970603,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 149.47509601857746,
     "vertex_y_coordinate": 233.23493952970603,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 150.33851272214088,
     "vertex_y_coordinate": 234.96525075793033,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 150.33851272214088,
     "vertex_y_coordinate": 234.96525075793033,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_5bc32f0b-586b-419c-82bc-58939e5e2353": {
   "vertices": [
    {
     "vertex_x_coordinate": 149.47509602009086,
     "vertex_y_coordinate": 233.23493952894933,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 149.47509602009086,
     "vertex_y_coordinate": 233.23493952894933,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 161.12589437011047,
     "vertex_y_coordinate": 234.17748914894764,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 161.12589437011047,
     "vertex_y_coordinate": 234.17748914894764,
     "vertex_z_coordinate": 25.55789999
    }
   ]
  },
  "Context_WallSurface_UUID_e6eb2906-9df0-4e9a-b1e0-f10ec9a3cb1d": {
   "vertices": [
    {
     "vertex_x_coordinate": 150.3385127201036,
     "vertex_y_coordinate": 234.96525075894897,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 150.3385127201036,
     "vertex_y_coordinate": 234.96525075894897,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 159.45126328009064,
     "vertex_y_coordinate": 235.71247209896683,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 159.45126328009064,
     "vertex_y_coordinate": 235.71247209896683,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_7f951155-6cfb-46da-bf89-d2eb30bab766": {
   "vertices": [
    {
     "vertex_x_coordinate": 144.10273326010793,
     "vertex_y_coordinate": 223.02604301896645,
     "vertex_z_coordinate": 24.647199999999998
    },
    {
     "vertex_x_coordinate": 144.10273326010793,
     "vertex_y_coordinate": 223.02604301896645,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 138.71690048009623,
     "vertex_y_coordinate": 224.00593405895052,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 138.71690048009623,
     "vertex_y_coordinate": 224.00593405895052,
     "vertex_z_coordinate": 24.647199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_8fcd0455-0c58-4c32-945d-f2900a22c936": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.70199269009754,
     "vertex_y_coordinate": 218.59860857896274,
     "vertex_z_coordinate": 24.647199999999998
    },
    {
     "vertex_x_coordinate": 141.70199269009754,
     "vertex_y_coordinate": 218.59860857896274,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 144.10273326010793,
     "vertex_y_coordinate": 223.02604301896645,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 144.10273326010793,
     "vertex_y_coordinate": 223.02604301896645,
     "vertex_z_coordinate": 24.647199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_7fbbd81a-49a6-432b-8ea8-6d1d3e50cd5d": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.09596485010115,
     "vertex_y_coordinate": 219.0764892489533,
     "vertex_z_coordinate": 24.647199999999998
    },
    {
     "vertex_x_coordinate": 139.09596485010115,
     "vertex_y_coordinate": 219.0764892489533,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 141.70199269009754,
     "vertex_y_coordinate": 218.59860857896274,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 141.70199269009754,
     "vertex_y_coordinate": 218.59860857896274,
     "vertex_z_coordinate": 24.647199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_c805f1fa-15dc-4701-8343-b99404d2a65a": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.71690048009623,
     "vertex_y_coordinate": 224.00593405895052,
     "vertex_z_coordinate": 24.647199999999998
    },
    {
     "vertex_x_coordinate": 138.71690048009623,
     "vertex_y_coordinate": 224.00593405895052,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.09596485010115,
     "vertex_y_coordinate": 219.0764892489533,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.09596485010115,
     "vertex_y_coordinate": 219.0764892489533,
     "vertex_z_coordinate": 24.647199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_5df35658-7c3d-4ea0-905f-ed37dae82046": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.6438967100985,
     "vertex_y_coordinate": 200.32649905895232,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 130.6438967100985,
     "vertex_y_coordinate": 200.32649905895232,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.1168567101122,
     "vertex_y_coordinate": 200.370467058965,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.1168567101122,
     "vertex_y_coordinate": 200.370467058965,
     "vertex_z_coordinate": 22.0472
    }
   ]
  },
  "Context_WallSurface_UUID_0606d2e6-cf46-441a-ac70-17d5ceed1b6e": {
   "vertices": [
    {
     "vertex_x_coordinate": 150.89541673011263,
     "vertex_y_coordinate": 239.9732190889481,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 150.89541673011263,
     "vertex_y_coordinate": 239.9732190889481,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 139.84312872009468,
     "vertex_y_coordinate": 238.84592308895662,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 139.84312872009468,
     "vertex_y_coordinate": 238.84592308895662,
     "vertex_z_coordinate": 22.0472
    }
   ]
  },
  "Context_WallSurface_UUID_f7f7bbb1-8933-4982-ba95-02634294de4e": {
   "vertices": [
    {
     "vertex_x_coordinate": 159.45155777444597,
     "vertex_y_coordinate": 235.71306361226016,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 159.45155777444597,
     "vertex_y_coordinate": 235.71306361226016,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 161.40575529565103,
     "vertex_y_coordinate": 234.74013514476246,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 161.40575529565103,
     "vertex_y_coordinate": 234.74013514476246,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 150.89527951733908,
     "vertex_y_coordinate": 239.97294348714058,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 150.89527951733908,
     "vertex_y_coordinate": 239.97294348714058,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 152.45086761325365,
     "vertex_y_coordinate": 239.19846909251646,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 152.45086761325365,
     "vertex_y_coordinate": 239.19846909251646,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_34a7562a-397f-49be-974a-e3e223005cb6": {
   "vertices": [
    {
     "vertex_x_coordinate": 161.1258946939197,
     "vertex_y_coordinate": 234.17748898788705,
     "vertex_z_coordinate": 25.55789999
    },
    {
     "vertex_x_coordinate": 161.1258946939197,
     "vertex_y_coordinate": 234.17748898788705,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 143.14584851881955,
     "vertex_y_coordinate": 198.02947515907,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 143.14584851881955,
     "vertex_y_coordinate": 198.02947515907,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 161.40588061348535,
     "vertex_y_coordinate": 234.74038714697235,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 161.40588061348535,
     "vertex_y_coordinate": 234.74038714697235,
     "vertex_z_coordinate": 25.55789999
    }
   ]
  },
  "Context_WallSurface_UUID_f1c836f5-2a41-470c-a08d-bb5c4fb14502": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.81362423414248,
     "vertex_y_coordinate": 198.2033427906572,
     "vertex_z_coordinate": 22.047202366049
    },
    {
     "vertex_x_coordinate": 142.8147152979509,
     "vertex_y_coordinate": 198.20277178881224,
     "vertex_z_coordinate": 3.7872024666079565
    },
    {
     "vertex_x_coordinate": 143.14584871876286,
     "vertex_y_coordinate": 198.02947505639168,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 143.14584871876286,
     "vertex_y_coordinate": 198.02947505639168,
     "vertex_z_coordinate": 22.0472
    }
   ]
  },
  "Context_WallSurface_UUID_dd3764d9-e0f0-4154-8f15-2e39016dae80": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.71026138737216,
     "vertex_y_coordinate": 238.67718337869155,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 136.71026138737216,
     "vertex_y_coordinate": 238.67718337869155,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 136.87645951187005,
     "vertex_y_coordinate": 236.9098963291326,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 136.87645951187005,
     "vertex_y_coordinate": 236.9098963291326,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 136.51336712075863,
     "vertex_y_coordinate": 240.77088141901186,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 136.51336712075863,
     "vertex_y_coordinate": 240.77088141901186,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_2d03308c-f9ca-4b92-bd24-7f5e56729467": {
   "vertices": [
    {
     "vertex_x_coordinate": 128.87202666010126,
     "vertex_y_coordinate": 237.94006491894834,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 128.87202666010126,
     "vertex_y_coordinate": 237.94006491894834,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 136.71026139010792,
     "vertex_y_coordinate": 238.6771833789535,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 136.71026139010792,
     "vertex_y_coordinate": 238.6771833789535,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_b57ee120-8a99-4d30-b5a4-dc77f2e6151c": {
   "vertices": [
    {
     "vertex_x_coordinate": 128.2786396901065,
     "vertex_y_coordinate": 244.24991414896795,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 128.2786396901065,
     "vertex_y_coordinate": 244.24991414896795,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 128.87202666010126,
     "vertex_y_coordinate": 237.94006491894834,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 128.87202666010126,
     "vertex_y_coordinate": 237.94006491894834,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_5833a26a-3fbb-42ed-9a81-6df4d48dbf4b": {
   "vertices": [
    {
     "vertex_x_coordinate": 126.52875350011163,
     "vertex_y_coordinate": 244.08535242895596,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 126.52875350011163,
     "vertex_y_coordinate": 244.08535242895596,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 128.2786396901065,
     "vertex_y_coordinate": 244.24991414896795,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 128.2786396901065,
     "vertex_y_coordinate": 244.24991414896795,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_18150f22-1a41-4af5-8a26-94005f69230b": {
   "vertices": [
    {
     "vertex_x_coordinate": 125.89189671014901,
     "vertex_y_coordinate": 250.85744309896836,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 125.89189671014901,
     "vertex_y_coordinate": 250.85744309896836,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.6438967101858,
     "vertex_y_coordinate": 200.32649905895232,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.6438967101858,
     "vertex_y_coordinate": 200.32649905895232,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 127.28833858962753,
     "vertex_y_coordinate": 236.00821614891174,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 127.28833858962753,
     "vertex_y_coordinate": 236.00821614891174,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 126.52875350107206,
     "vertex_y_coordinate": 244.08535242904327,
     "vertex_z_coordinate": 25.39383747
    },
    {
     "vertex_x_coordinate": 126.52875350107206,
     "vertex_y_coordinate": 244.08535242904327,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_bf00afee-87ba-412f-a63c-1224541ba8aa": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.5487287202559,
     "vertex_y_coordinate": 252.28547509777127,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 138.5487287202559,
     "vertex_y_coordinate": 252.28547509777127,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 125.89189671023632,
     "vertex_y_coordinate": 250.8574430977751,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 125.89189671023632,
     "vertex_y_coordinate": 250.8574430977751,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_2d4dabca-2a85-4a9f-8839-01d6f5537785": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.6286273067526,
     "vertex_y_coordinate": 241.06384445430012,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 139.6286273067526,
     "vertex_y_coordinate": 241.06384445430012,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.84222547643003,
     "vertex_y_coordinate": 238.84583610497066,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.84222547643003,
     "vertex_y_coordinate": 238.84583610497066,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 138.5479712371598,
     "vertex_y_coordinate": 252.28540215201792,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 138.5479712371598,
     "vertex_y_coordinate": 252.28540215201792,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_0e969a71-b4a5-4bc8-8f39-afeb3c5c0c98": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.51336712008924,
     "vertex_y_coordinate": 240.77088141895365,
     "vertex_z_coordinate": 26.4579
    },
    {
     "vertex_x_coordinate": 136.51336712008924,
     "vertex_y_coordinate": 240.77088141895365,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.6287813500967,
     "vertex_y_coordinate": 241.06385928895907,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.6287813500967,
     "vertex_y_coordinate": 241.06385928895907,
     "vertex_z_coordinate": 26.4579
    }
   ]
  },
  "Context_WallSurface_UUID_41ae7092-ad6d-4eb4-9644-e30aa1a31dd3": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.51669276010944,
     "vertex_y_coordinate": 213.73257094895234,
     "vertex_z_coordinate": 22.94478987
    },
    {
     "vertex_x_coordinate": 142.51669276010944,
     "vertex_y_coordinate": 213.73257094895234,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 137.13085998009774,
     "vertex_y_coordinate": 214.71246198896552,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 137.13085998009774,
     "vertex_y_coordinate": 214.71246198896552,
     "vertex_z_coordinate": 22.5872
    }
   ]
  },
  "Context_WallSurface_UUID_d54aae13-09d8-4004-b1a8-ed0d087066c6": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.578403020103,
     "vertex_y_coordinate": 210.92743759896257,
     "vertex_z_coordinate": 22.94478987
    },
    {
     "vertex_x_coordinate": 140.578403020103,
     "vertex_y_coordinate": 210.92743759896257,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.51669276010944,
     "vertex_y_coordinate": 213.73257094895234,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.51669276010944,
     "vertex_y_coordinate": 213.73257094895234,
     "vertex_z_coordinate": 22.94478987
    }
   ]
  },
  "Context_WallSurface_UUID_9999c9ea-a154-4bf7-aeb6-630c9a63e34e": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.57840301995748,
     "vertex_y_coordinate": 210.92743759811856,
     "vertex_z_coordinate": 22.94478987
    },
    {
     "vertex_x_coordinate": 139.42468457043287,
     "vertex_y_coordinate": 211.1373435507121,
     "vertex_z_coordinate": 22.86818927
    },
    {
     "vertex_x_coordinate": 137.3771326598362,
     "vertex_y_coordinate": 211.509872337454,
     "vertex_z_coordinate": 22.5872
    },
    {
     "vertex_x_coordinate": 137.3771326598362,
     "vertex_y_coordinate": 211.509872337454,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 140.57840301995748,
     "vertex_y_coordinate": 210.92743759811856,
     "vertex_z_coordinate": 22.0472
    }
   ]
  },
  "Context_WallSurface_UUID_38731ff5-028b-41ee-a845-a9535407fe0d": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.13085998009774,
     "vertex_y_coordinate": 214.71246198896552,
     "vertex_z_coordinate": 22.5872
    },
    {
     "vertex_x_coordinate": 137.13085998009774,
     "vertex_y_coordinate": 214.71246198896552,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 137.37713266009814,
     "vertex_y_coordinate": 211.5098723389674,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 137.37713266009814,
     "vertex_y_coordinate": 211.5098723389674,
     "vertex_z_coordinate": 22.5872
    }
   ]
  },
  "Context_WallSurface_UUID_a7c292b5-f0ee-499c-b863-784fd503b5a3": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.75411964009982,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 135.75411964009982,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 134.65013966010883,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 134.65013966010883,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_0b591737-ac71-4573-a3f1-9b350e2c2bad": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.59003171895165,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.59003171895165,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 135.75411964009982,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 135.75411964009982,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_4df9e5cc-bd7a-41f7-b3b9-206a9719945d": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.91263012008858,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 137.91263012008858,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.59003171895165,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 136.83337488010875,
     "vertex_y_coordinate": 204.59003171895165,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_ec68ff14-4a0b-491f-b35a-0b7897c58404": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.01661010010866,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 139.01661010010866,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 137.91263012008858,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 137.91263012008858,
     "vertex_y_coordinate": 204.49101287894882,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_d8300730-1b3a-4f84-aa7f-633e26dd3f56": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.07897330011474,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 140.07897330011474,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.01661010010866,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 139.01661010010866,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_08531360-31a2-443e-b17d-bc1005f7a086": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.02735103009036,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.02735103009036,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 140.07897330011474,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 140.07897330011474,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_c9ff2dbb-e953-4fbf-b788-3324523b8fbc": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.76455359673128,
     "vertex_y_coordinate": 198.65885385067668,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 142.8133722714556,
     "vertex_y_coordinate": 198.20097972408985,
     "vertex_z_coordinate": 23.3867214332754
    },
    {
     "vertex_x_coordinate": 142.81314127417863,
     "vertex_y_coordinate": 198.20314626544132,
     "vertex_z_coordinate": 22.047202366049
    },
    {
     "vertex_x_coordinate": 142.76455359673128,
     "vertex_y_coordinate": 198.65885385067668,
     "vertex_z_coordinate": 22.0472
    }
   ]
  },
  "Context_WallSurface_UUID_b4bcd15a-e6f8-4f84-94e0-b68ca354988f": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.59096871010843,
     "vertex_y_coordinate": 195.8084190589434,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.59096871010843,
     "vertex_y_coordinate": 195.8084190589434,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.74117671011481,
     "vertex_y_coordinate": 195.54819505894557,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.74117671011481,
     "vertex_y_coordinate": 195.54819505894557,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_d8f53288-2623-41a4-a512-751691f1a452": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.4116407200927,
     "vertex_y_coordinate": 196.16662705896306,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.4116407200927,
     "vertex_y_coordinate": 196.16662705896306,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.59096871010843,
     "vertex_y_coordinate": 195.8084190589434,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.59096871010843,
     "vertex_y_coordinate": 195.8084190589434,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_fe107979-0008-4194-b816-3c6bcebae2e1": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.29304855508963,
     "vertex_y_coordinate": 196.4426589923678,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.29304855508963,
     "vertex_y_coordinate": 196.4426589923678,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.4116405650566,
     "vertex_y_coordinate": 196.1666269923444,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.4116405650566,
     "vertex_y_coordinate": 196.1666269923444,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_659f92b4-9c3e-492b-80e5-02efce716995": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.33247272009612,
     "vertex_y_coordinate": 194.74115505896043,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.33247272009612,
     "vertex_y_coordinate": 194.74115505896043,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 132.60536872010562,
     "vertex_y_coordinate": 194.44790705895866,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 132.60536872010562,
     "vertex_y_coordinate": 194.44790705895866,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_52e3000c-6b80-4d54-82c3-1a38ad3db253": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.07967271009693,
     "vertex_y_coordinate": 195.05200305895414,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.07967271009693,
     "vertex_y_coordinate": 195.05200305895414,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 132.33247272009612,
     "vertex_y_coordinate": 194.74115505896043,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 132.33247272009612,
     "vertex_y_coordinate": 194.74115505896043,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_3255962d-c848-4e3a-a69f-dce63efcaf9c": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.90412076949724,
     "vertex_y_coordinate": 195.2957791017252,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.90412076949724,
     "vertex_y_coordinate": 195.2957791017252,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 132.07967276949785,
     "vertex_y_coordinate": 195.05200310173677,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 132.07967276949785,
     "vertex_y_coordinate": 195.05200310173677,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_ae765493-5989-4d33-9048-9b5ee4f04509": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.74117662958452,
     "vertex_y_coordinate": 195.54819500696613,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.74117662958452,
     "vertex_y_coordinate": 195.54819500696613,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.90412062956602,
     "vertex_y_coordinate": 195.29577900696313,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.90412062956602,
     "vertex_y_coordinate": 195.29577900696313,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_786e45d0-2165-42d7-bc61-237a7733e53d": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.23122472010436,
     "vertex_y_coordinate": 193.75350705895107,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 140.23122472010436,
     "vertex_y_coordinate": 193.75350705895107,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 140.7829047201085,
     "vertex_y_coordinate": 194.18557105894433,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 140.7829047201085,
     "vertex_y_coordinate": 194.18557105894433,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_af076a6b-2188-4c95-83cd-3cc0f194b179": {
   "vertices": [
    {
     "vertex_x_coordinate": 139.54386472015176,
     "vertex_y_coordinate": 193.34269105887506,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 139.54386472015176,
     "vertex_y_coordinate": 193.34269105887506,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 140.23122472016257,
     "vertex_y_coordinate": 193.75350705886376,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 140.23122472016257,
     "vertex_y_coordinate": 193.75350705886376,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_aa88c316-86a9-464d-9669-cf5846d4b8f6": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.90194472009898,
     "vertex_y_coordinate": 193.06160305897356,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 138.90194472009898,
     "vertex_y_coordinate": 193.06160305897356,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 139.54386472009355,
     "vertex_y_coordinate": 193.34269105899148,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 139.54386472009355,
     "vertex_y_coordinate": 193.34269105899148,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_d8c63cc3-04fb-4467-9824-039474c40bb8": {
   "vertices": [
    {
     "vertex_x_coordinate": 138.23160872008884,
     "vertex_y_coordinate": 192.8577630589425,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 138.23160872008884,
     "vertex_y_coordinate": 192.8577630589425,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 138.90194472009898,
     "vertex_y_coordinate": 193.06160305894446,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 138.90194472009898,
     "vertex_y_coordinate": 193.06160305894446,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_f7297340-a3c7-47c0-a410-4e19e0c03bba": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.0499767200963,
     "vertex_y_coordinate": 193.3806430589466,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 134.0499767200963,
     "vertex_y_coordinate": 193.3806430589466,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 134.41029671009164,
     "vertex_y_coordinate": 193.20573105895892,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 134.41029671009164,
     "vertex_y_coordinate": 193.20573105895892,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_d7747532-7f22-4eba-9bf1-a1b0a6b508e6": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.70213672009413,
     "vertex_y_coordinate": 193.5792990589689,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 133.70213672009413,
     "vertex_y_coordinate": 193.5792990589689,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 134.0499767200963,
     "vertex_y_coordinate": 193.3806430589466,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 134.0499767200963,
     "vertex_y_coordinate": 193.3806430589466,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_8fae0d59-11dd-4bc5-aef9-aa367b7476be": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.78168872010428,
     "vertex_y_coordinate": 193.05545905895997,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 134.78168872010428,
     "vertex_y_coordinate": 193.05545905895997,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 135.35551271011354,
     "vertex_y_coordinate": 192.87760305896518,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 135.35551271011354,
     "vertex_y_coordinate": 192.87760305896518,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_67485843-54c1-47e3-8fa0-67590a183610": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.41029671009164,
     "vertex_y_coordinate": 193.20573105895892,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 134.41029671009164,
     "vertex_y_coordinate": 193.20573105895892,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 134.78168872010428,
     "vertex_y_coordinate": 193.05545905895997,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 134.78168872010428,
     "vertex_y_coordinate": 193.05545905895997,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_240cdb48-a38a-4b75-a7d1-357b0dd00df9": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.3421367201081,
     "vertex_y_coordinate": 192.71190705895424,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 136.3421367201081,
     "vertex_y_coordinate": 192.71190705895424,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 136.84242472008918,
     "vertex_y_coordinate": 192.6916190489428,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 136.84242472008918,
     "vertex_y_coordinate": 192.6916190489428,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_9859065c-725f-4fff-91f3-cacd15c5c146": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.94431272009388,
     "vertex_y_coordinate": 192.75830705894623,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 135.94431272009388,
     "vertex_y_coordinate": 192.75830705894623,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 136.3421367201081,
     "vertex_y_coordinate": 192.71190705895424,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 136.3421367201081,
     "vertex_y_coordinate": 192.71190705895424,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_8c371572-916c-4ad6-a753-c59fb0f01791": {
   "vertices": [
    {
     "vertex_x_coordinate": 135.35551271008444,
     "vertex_y_coordinate": 192.87760305884876,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 135.35551271008444,
     "vertex_y_coordinate": 192.87760305884876,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 135.94431272006477,
     "vertex_y_coordinate": 192.7583070588298,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 135.94431272006477,
     "vertex_y_coordinate": 192.7583070588298,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_f46ab2f2-4427-4fa1-9148-c8ede8e3dd23": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.74040872009937,
     "vertex_y_coordinate": 192.7609950589831,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 137.74040872009937,
     "vertex_y_coordinate": 192.7609950589831,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 138.23160872008884,
     "vertex_y_coordinate": 192.8577630589716,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 138.23160872008884,
     "vertex_y_coordinate": 192.8577630589716,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_c535b13e-d668-46bb-b690-913a3183306c": {
   "vertices": [
    {
     "vertex_x_coordinate": 137.34258472011425,
     "vertex_y_coordinate": 192.7133790589578,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 137.34258472011425,
     "vertex_y_coordinate": 192.7133790589578,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 137.74040872009937,
     "vertex_y_coordinate": 192.760995058954,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 137.74040872009937,
     "vertex_y_coordinate": 192.760995058954,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_6a93d304-1c76-4b7d-aae8-9150ad31a7f8": {
   "vertices": [
    {
     "vertex_x_coordinate": 136.84242472008918,
     "vertex_y_coordinate": 192.6916190489428,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 136.84242472008918,
     "vertex_y_coordinate": 192.6916190489428,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 137.34258472011425,
     "vertex_y_coordinate": 192.7133790589578,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 137.34258472011425,
     "vertex_y_coordinate": 192.7133790589578,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_b0dd2989-0a8e-45f0-b735-2d6589e4bcde": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.3683767100738,
     "vertex_y_coordinate": 193.80080305889715,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 133.3683767100738,
     "vertex_y_coordinate": 193.80080305889715,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 133.70213672006503,
     "vertex_y_coordinate": 193.5792990589107,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 133.70213672006503,
     "vertex_y_coordinate": 193.5792990589107,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_28d08a63-5aa8-45f8-8b9f-167440c578c6": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.97336872009328,
     "vertex_y_coordinate": 194.10832305895747,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.97336872009328,
     "vertex_y_coordinate": 194.10832305895747,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 133.3683767101029,
     "vertex_y_coordinate": 193.80080305895535,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 133.3683767101029,
     "vertex_y_coordinate": 193.80080305895535,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_93138c52-1a48-4a3a-abb3-5c55a4c5d019": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.60536872010562,
     "vertex_y_coordinate": 194.44790705895866,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.60536872010562,
     "vertex_y_coordinate": 194.44790705895866,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 132.97336872009328,
     "vertex_y_coordinate": 194.10832305895747,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 132.97336872009328,
     "vertex_y_coordinate": 194.10832305895747,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_e071fe1e-43f8-4e4e-8112-f5a0caaaf4a3": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.8835127465718,
     "vertex_y_coordinate": 198.19158706313465,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 130.8835127465718,
     "vertex_y_coordinate": 198.19158706313465,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.92933675655513,
     "vertex_y_coordinate": 197.7936350631353,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.92933675655513,
     "vertex_y_coordinate": 197.7936350631353,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_77f06864-eea5-43e9-bdf3-575788a6c4ba": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.18847251002444,
     "vertex_y_coordinate": 196.7244509809825,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.18847251002444,
     "vertex_y_coordinate": 196.7244509809825,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.29304850005428,
     "vertex_y_coordinate": 196.4426589810173,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.29304850005428,
     "vertex_y_coordinate": 196.4426589810173,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_79544bab-2bf3-4661-97c5-46ed4a543a5e": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.07135271010338,
     "vertex_y_coordinate": 197.10742705894518,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.07135271010338,
     "vertex_y_coordinate": 197.10742705894518,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.1884727200959,
     "vertex_y_coordinate": 196.72445105895167,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.1884727200959,
     "vertex_y_coordinate": 196.72445105895167,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_bc6406df-a515-4d46-8fcd-9e8b0646b866": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.00056872013374,
     "vertex_y_coordinate": 197.39945905894274,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.00056872013374,
     "vertex_y_coordinate": 197.39945905894274,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.0713527101616,
     "vertex_y_coordinate": 197.10742705894518,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.0713527101616,
     "vertex_y_coordinate": 197.10742705894518,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_181a376a-7b1b-41c6-8714-704556980122": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.92933672002982,
     "vertex_y_coordinate": 197.79363505894435,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 130.92933672002982,
     "vertex_y_coordinate": 197.79363505894435,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.00056872001733,
     "vertex_y_coordinate": 197.39945905894274,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.00056872001733,
     "vertex_y_coordinate": 197.39945905894274,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_9606dd6e-e48c-4cd5-aebe-a4a96392a10b": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.3461687202216,
     "vertex_y_coordinate": 194.75459505885374,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.3461687202216,
     "vertex_y_coordinate": 194.75459505885374,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 141.81932213596883,
     "vertex_y_coordinate": 195.3968706567248,
     "vertex_z_coordinate": 3.7871999567529855
    },
    {
     "vertex_x_coordinate": 141.81928528056596,
     "vertex_y_coordinate": 195.39682062788052,
     "vertex_z_coordinate": 23.398781608113172
    }
   ]
  },
  "Context_WallSurface_UUID_a0e48813-f06b-478f-87d8-e4841cbf60e0": {
   "vertices": [
    {
     "vertex_x_coordinate": 140.7829047200794,
     "vertex_y_coordinate": 194.18557105897344,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 140.7829047200794,
     "vertex_y_coordinate": 194.18557105897344,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 141.3461687200761,
     "vertex_y_coordinate": 194.75459505897015,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 141.3461687200761,
     "vertex_y_coordinate": 194.75459505897015,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_d92e77be-43d8-4567-ac3e-609caa857552": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.69043367993436,
     "vertex_y_coordinate": 197.61803107743617,
     "vertex_z_coordinate": 23.4152125574824
    },
    {
     "vertex_x_coordinate": 142.66945277672494,
     "vertex_y_coordinate": 197.51879438720061,
     "vertex_z_coordinate": 23.402947860999724
    },
    {
     "vertex_x_coordinate": 142.64881178812357,
     "vertex_y_coordinate": 197.42116544482997,
     "vertex_z_coordinate": 23.40077035144743
    },
    {
     "vertex_x_coordinate": 142.62815528325154,
     "vertex_y_coordinate": 197.32346311255242,
     "vertex_z_coordinate": 23.399023499897687
    },
    {
     "vertex_x_coordinate": 142.60749008494895,
     "vertex_y_coordinate": 197.2257196616265,
     "vertex_z_coordinate": 23.397677382178973
    },
    {
     "vertex_x_coordinate": 142.58681278204313,
     "vertex_y_coordinate": 197.1279189577035,
     "vertex_z_coordinate": 23.396746959216635
    },
    {
     "vertex_x_coordinate": 142.5661395471543,
     "vertex_y_coordinate": 197.03013749487582,
     "vertex_z_coordinate": 23.39622173431885
    },
    {
     "vertex_x_coordinate": 142.5454703802534,
     "vertex_y_coordinate": 196.9323752731725,
     "vertex_z_coordinate": 23.39610170750552
    },
    {
     "vertex_x_coordinate": 142.52481463275035,
     "vertex_y_coordinate": 196.83467652322724,
     "vertex_z_coordinate": 23.396406299297652
    },
    {
     "vertex_x_coordinate": 142.50417912588455,
     "vertex_y_coordinate": 196.73707350849872,
     "vertex_z_coordinate": 23.397105592490423
    },
    {
     "vertex_x_coordinate": 142.4842804207292,
     "vertex_y_coordinate": 196.64295546137146,
     "vertex_z_coordinate": 23.398234553668086
    },
    {
     "vertex_x_coordinate": 142.48438655707287,
     "vertex_y_coordinate": 196.64345747113111,
     "vertex_z_coordinate": 3.787203267620159
    },
    {
     "vertex_x_coordinate": 142.50417085323716,
     "vertex_y_coordinate": 196.7370343801158,
     "vertex_z_coordinate": 3.7872016471068157
    },
    {
     "vertex_x_coordinate": 142.52475762888207,
     "vertex_y_coordinate": 196.8344069030427,
     "vertex_z_coordinate": 3.7872007884431476
    },
    {
     "vertex_x_coordinate": 142.5453825579316,
     "vertex_y_coordinate": 196.93195988607476,
     "vertex_z_coordinate": 3.787200055180948
    },
    {
     "vertex_x_coordinate": 142.56604018373764,
     "vertex_y_coordinate": 197.0296675200516,
     "vertex_z_coordinate": 3.78719945708254
    },
    {
     "vertex_x_coordinate": 142.58672028040746,
     "vertex_y_coordinate": 197.12748143819044,
     "vertex_z_coordinate": 3.7871989882350654
    },
    {
     "vertex_x_coordinate": 142.60742284799926,
     "vertex_y_coordinate": 197.22540164043312,
     "vertex_z_coordinate": 3.7871986486385207
    },
    {
     "vertex_x_coordinate": 142.6281322040013,
     "vertex_y_coordinate": 197.32335395095288,
     "vertex_z_coordinate": 3.787198442142371
    },
    {
     "vertex_x_coordinate": 142.64885107715963,
     "vertex_y_coordinate": 197.4213512762508,
     "vertex_z_coordinate": 3.7871983638646913
    },
    {
     "vertex_x_coordinate": 142.6695740095165,
     "vertex_y_coordinate": 197.5193678010546,
     "vertex_z_coordinate": 3.7871984235700946
    },
    {
     "vertex_x_coordinate": 142.69028327905107,
     "vertex_y_coordinate": 197.61731970260735,
     "vertex_z_coordinate": 3.7871986045494044
    },
    {
     "vertex_x_coordinate": 142.71098365445505,
     "vertex_y_coordinate": 197.71522953623207,
     "vertex_z_coordinate": 3.78719892247857
    },
    {
     "vertex_x_coordinate": 142.7316649099521,
     "vertex_y_coordinate": 197.8130489353789,
     "vertex_z_coordinate": 3.7871993714447267
    },
    {
     "vertex_x_coordinate": 142.75232977385167,
     "vertex_y_coordinate": 197.91079080454074,
     "vertex_z_coordinate": 3.7871999465667194
    },
    {
     "vertex_x_coordinate": 142.77297278947663,
     "vertex_y_coordinate": 198.00842933452805,
     "vertex_z_coordinate": 3.7872006576068706
    },
    {
     "vertex_x_coordinate": 142.79357077684836,
     "vertex_y_coordinate": 198.10585488722427,
     "vertex_z_coordinate": 3.7872014976206163
    },
    {
     "vertex_x_coordinate": 142.81412373593776,
     "vertex_y_coordinate": 198.2030674626003,
     "vertex_z_coordinate": 3.7872024666079565
    },
    {
     "vertex_x_coordinate": 142.8141235585499,
     "vertex_y_coordinate": 198.20306662362418,
     "vertex_z_coordinate": 22.047202366049
    },
    {
     "vertex_x_coordinate": 142.81364329491043,
     "vertex_y_coordinate": 198.20079504480236,
     "vertex_z_coordinate": 23.3867214332754
    },
    {
     "vertex_x_coordinate": 142.79325830671587,
     "vertex_y_coordinate": 198.10437694800203,
     "vertex_z_coordinate": 23.39091440082907
    },
    {
     "vertex_x_coordinate": 142.77282865715097,
     "vertex_y_coordinate": 198.00774760905188,
     "vertex_z_coordinate": 23.395116655549717
    },
    {
     "vertex_x_coordinate": 142.7523543460993,
     "vertex_y_coordinate": 197.9109070278355,
     "vertex_z_coordinate": 23.399328197374153
    },
    {
     "vertex_x_coordinate": 142.71134612345486,
     "vertex_y_coordinate": 197.71694396299426,
     "vertex_z_coordinate": 23.407763848347535
    }
   ]
  },
  "Context_WallSurface_UUID_4dc82099-9e9b-45a6-9f80-cf51b4018132": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.81906234871713,
     "vertex_y_coordinate": 195.39697284935392,
     "vertex_z_coordinate": 23.398781608113172
    },
    {
     "vertex_x_coordinate": 141.81906365856412,
     "vertex_y_coordinate": 195.3969753042038,
     "vertex_z_coordinate": 3.7871999567529855
    },
    {
     "vertex_x_coordinate": 142.38466146599967,
     "vertex_y_coordinate": 196.4569869567058,
     "vertex_z_coordinate": 3.787200326029893
    },
    {
     "vertex_x_coordinate": 142.48429843233316,
     "vertex_y_coordinate": 196.6437209644646,
     "vertex_z_coordinate": 3.787203267620159
    },
    {
     "vertex_x_coordinate": 142.48388654721202,
     "vertex_y_coordinate": 196.64294903245172,
     "vertex_z_coordinate": 23.398234553668086
    },
    {
     "vertex_x_coordinate": 142.38466015615268,
     "vertex_y_coordinate": 196.45698450188502,
     "vertex_z_coordinate": 23.39878197739008
    }
   ]
  },
  "Context_WallSurface_UUID_c178315c-5b8c-40a8-9dbc-a425de92b36a": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.31863460180466,
     "vertex_y_coordinate": 200.8420891619753,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.31863460180466,
     "vertex_y_coordinate": 200.8420891619753,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.1184774179419,
     "vertex_y_coordinate": 200.3697802281822,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.11866186966654,
     "vertex_y_coordinate": 200.37021547710174,
     "vertex_z_coordinate": 23.397761630786714
    }
   ]
  },
  "Context_WallSurface_UUID_09ceab48-e17c-46ac-81dc-fc2922d72b29": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.9653538587445,
     "vertex_y_coordinate": 199.78840730988304,
     "vertex_z_coordinate": 23.403652031354998
    },
    {
     "vertex_x_coordinate": 130.9911292893521,
     "vertex_y_coordinate": 199.88589919550577,
     "vertex_z_coordinate": 23.400213669437946
    },
    {
     "vertex_x_coordinate": 130.99111798030208,
     "vertex_y_coordinate": 199.88585642070393,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.96556545677595,
     "vertex_y_coordinate": 199.7892076491553,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_b9889864-7703-44b4-885c-825c41949445": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.1168567101122,
     "vertex_y_coordinate": 200.370467058965,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.1168567101122,
     "vertex_y_coordinate": 200.370467058965,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.08895271012443,
     "vertex_y_coordinate": 200.27427505896776,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_e22bca47-1772-47de-abea-90985fa2824b": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.0913166863611,
     "vertex_y_coordinate": 200.27354846190428,
     "vertex_z_coordinate": 23.397363253407143
    },
    {
     "vertex_x_coordinate": 131.11478781094775,
     "vertex_y_coordinate": 200.37096552798175,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.09135244542267,
     "vertex_y_coordinate": 200.27369688011822,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_c65d2c3b-611a-4892-a32e-21c1c6d16332": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.11863085144432,
     "vertex_y_coordinate": 200.3699831283884,
     "vertex_z_coordinate": 23.397761630786714
    },
    {
     "vertex_x_coordinate": 131.11862978496356,
     "vertex_y_coordinate": 200.36997925196192,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.09206569186063,
     "vertex_y_coordinate": 200.2734244161984,
     "vertex_z_coordinate": 23.397363253407143
    }
   ]
  },
  "Context_WallSurface_UUID_4d00429d-cb2c-4cf2-8610-b908a75f01a0": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.0649585367355,
     "vertex_y_coordinate": 200.17700025823433,
     "vertex_z_coordinate": 23.397405701191488
    },
    {
     "vertex_x_coordinate": 131.09133379915147,
     "vertex_y_coordinate": 200.2736206734844,
     "vertex_z_coordinate": 23.397363253407143
    },
    {
     "vertex_x_coordinate": 131.0913349170005,
     "vertex_y_coordinate": 200.27362476853887,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.06495962114423,
     "vertex_y_coordinate": 200.17700423073256,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_db1473da-3015-47ae-a19e-05e63ebcf0c4": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.03943972638808,
     "vertex_y_coordinate": 200.0801218081615,
     "vertex_z_coordinate": 23.397888976690503
    },
    {
     "vertex_x_coordinate": 131.06495313401683,
     "vertex_y_coordinate": 200.17697957265773,
     "vertex_z_coordinate": 23.397405701191488
    },
    {
     "vertex_x_coordinate": 131.06496507450356,
     "vertex_y_coordinate": 200.1770249029214,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.03944747304195,
     "vertex_y_coordinate": 200.08015121720382,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_4d577773-d150-4087-af73-950532ac6bb1": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.01483233241015,
     "vertex_y_coordinate": 199.98309636485646,
     "vertex_z_coordinate": 23.39882496355122
    },
    {
     "vertex_x_coordinate": 131.03943639574572,
     "vertex_y_coordinate": 200.08010793867288,
     "vertex_z_coordinate": 23.397888976690503
    },
    {
     "vertex_x_coordinate": 131.03945088433102,
     "vertex_y_coordinate": 200.08016506576678,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 131.01483162958175,
     "vertex_y_coordinate": 199.98309359364794,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_54ced751-6dd8-4285-9099-2bba6d803d23": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.9911408975604,
     "vertex_y_coordinate": 199.88594581512734,
     "vertex_z_coordinate": 23.400213669437946
    },
    {
     "vertex_x_coordinate": 131.01483246171847,
     "vertex_y_coordinate": 199.98309704603162,
     "vertex_z_coordinate": 23.39882496355122
    },
    {
     "vertex_x_coordinate": 131.01483145623934,
     "vertex_y_coordinate": 199.98309292286285,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.9911076470744,
     "vertex_y_coordinate": 199.88580946598086,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_f28a1690-971f-4e66-a329-3f06c872077d": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.8594370043429,
     "vertex_y_coordinate": 198.6938054940838,
     "vertex_z_coordinate": 23.402619907021244
    },
    {
     "vertex_x_coordinate": 130.85959077713778,
     "vertex_y_coordinate": 198.6916032769659,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8665522035153,
     "vertex_y_coordinate": 198.59190702289925,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8665522035153,
     "vertex_y_coordinate": 198.59190702289925,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_9aa225eb-ddca-4a00-a9db-065847cd97c4": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.8665527201083,
     "vertex_y_coordinate": 198.5919070589589,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 130.8665527201083,
     "vertex_y_coordinate": 198.5919070589589,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8684727200889,
     "vertex_y_coordinate": 198.49174705895712,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8684727200889,
     "vertex_y_coordinate": 198.49174705895712,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_5b0dd576-6012-4496-a82c-afedbe38a616": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.8684727200889,
     "vertex_y_coordinate": 198.49174705895712,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 130.8684727200889,
     "vertex_y_coordinate": 198.49174705895712,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8721207100898,
     "vertex_y_coordinate": 198.3916510589479,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8721207100898,
     "vertex_y_coordinate": 198.3916510589479,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_28b16c67-cf3c-47d5-87ea-ed5917d946bf": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.8721207100898,
     "vertex_y_coordinate": 198.3916510589479,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 130.8721207100898,
     "vertex_y_coordinate": 198.3916510589479,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.87749671010533,
     "vertex_y_coordinate": 198.29161905896035,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.87749671010533,
     "vertex_y_coordinate": 198.29161905896035,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_092c7972-5b75-4f3a-b5b7-474989de50ec": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.87749671010533,
     "vertex_y_coordinate": 198.29161905896035,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 130.87749671010533,
     "vertex_y_coordinate": 198.29161905896035,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8835127101047,
     "vertex_y_coordinate": 198.1915870589437,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8835127101047,
     "vertex_y_coordinate": 198.1915870589437,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_13e737b7-535b-4129-ac0a-4adac64acb65": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.85952903196448,
     "vertex_y_coordinate": 198.6929963948205,
     "vertex_z_coordinate": 23.402619907021244
    },
    {
     "vertex_x_coordinate": 130.8646384405729,
     "vertex_y_coordinate": 198.79264323567622,
     "vertex_z_coordinate": 23.400500433686105
    },
    {
     "vertex_x_coordinate": 130.86462502973154,
     "vertex_y_coordinate": 198.79238168901065,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8594990837737,
     "vertex_y_coordinate": 198.69241232678178,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_1de6247b-edcc-4322-b4dd-26834f6d12bd": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.9655410675332,
     "vertex_y_coordinate": 199.789381936891,
     "vertex_z_coordinate": 23.403652031354998
    },
    {
     "vertex_x_coordinate": 130.96537782231462,
     "vertex_y_coordinate": 199.7882331656583,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.95129075503792,
     "vertex_y_coordinate": 199.68910120721557,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.9512331247679,
     "vertex_y_coordinate": 199.68869565794012,
     "vertex_z_coordinate": 23.401282701059607
    }
   ]
  },
  "Context_WallSurface_UUID_9153b65b-cac6-4eb8-b6f2-f4668d22c1dc": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.95124070267775,
     "vertex_y_coordinate": 199.68873306026217,
     "vertex_z_coordinate": 23.401282701059607
    },
    {
     "vertex_x_coordinate": 130.95128475190722,
     "vertex_y_coordinate": 199.6890635837044,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.93806659633992,
     "vertex_y_coordinate": 199.58988113739179,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.93805521016475,
     "vertex_y_coordinate": 199.58979570129304,
     "vertex_z_coordinate": 23.399428147381954
    }
   ]
  },
  "Context_WallSurface_UUID_0db2d535-20ce-4ec0-8f20-089f8ec185b0": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.9380569840141,
     "vertex_y_coordinate": 199.58980591519503,
     "vertex_z_coordinate": 23.399428147381954
    },
    {
     "vertex_x_coordinate": 130.9380650416715,
     "vertex_y_coordinate": 199.58987089418224,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.9257418908528,
     "vertex_y_coordinate": 199.49049374065362,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.92575141691486,
     "vertex_y_coordinate": 199.49057056126185,
     "vertex_z_coordinate": 23.39801735821837
    }
   ]
  },
  "Context_WallSurface_UUID_3a352f65-306d-4fc8-b792-d9469879ac1e": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.92574962228537,
     "vertex_y_coordinate": 199.4905585369852,
     "vertex_z_coordinate": 23.39801735821837
    },
    {
     "vertex_x_coordinate": 130.92574356409023,
     "vertex_y_coordinate": 199.49050577890011,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.91431542672217,
     "vertex_y_coordinate": 199.3909835012746,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.9143291626824,
     "vertex_y_coordinate": 199.39110312145203,
     "vertex_z_coordinate": 23.397048733155934
    }
   ]
  },
  "Context_WallSurface_UUID_d0fc81b4-7848-4952-a9d5-89d125f98e2c": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.9143256592797,
     "vertex_y_coordinate": 199.39107607104233,
     "vertex_z_coordinate": 23.397048733155934
    },
    {
     "vertex_x_coordinate": 130.91431873163674,
     "vertex_y_coordinate": 199.39101057357038,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.90378890917054,
     "vertex_y_coordinate": 199.29145661284565,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.90379795414628,
     "vertex_y_coordinate": 199.2915421281068,
     "vertex_z_coordinate": 23.39651910281942
    }
   ]
  },
  "Context_WallSurface_UUID_da8b6667-d24f-43e1-904c-9afd5281cf3f": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.903794059559,
     "vertex_y_coordinate": 199.2915064370609,
     "vertex_z_coordinate": 23.39651910281942
    },
    {
     "vertex_x_coordinate": 130.90379269461846,
     "vertex_y_coordinate": 199.29149231527117,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.89415379363345,
     "vertex_y_coordinate": 199.1917655177822,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.89415521131014,
     "vertex_y_coordinate": 199.19178018547245,
     "vertex_z_coordinate": 23.396431639210903
    }
   ]
  },
  "Context_WallSurface_UUID_7ee0707f-1158-4701-ac9b-e5bc9a805d47": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.88540889893193,
     "vertex_y_coordinate": 199.09196612983942,
     "vertex_z_coordinate": 23.39678316246764
    },
    {
     "vertex_x_coordinate": 130.89415194120375,
     "vertex_y_coordinate": 199.19174334171112,
     "vertex_z_coordinate": 23.396431639210903
    },
    {
     "vertex_x_coordinate": 130.89415711251786,
     "vertex_y_coordinate": 199.19180235743988,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.88541329669533,
     "vertex_y_coordinate": 199.09201631779433,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_2cb2f63e-89ea-4de5-82f2-daa0a4cabcbb": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.87756057665683,
     "vertex_y_coordinate": 198.99212034314405,
     "vertex_z_coordinate": 23.3975736804503
    },
    {
     "vertex_x_coordinate": 130.8854067461507,
     "vertex_y_coordinate": 199.09193473000778,
     "vertex_z_coordinate": 23.39678316246764
    },
    {
     "vertex_x_coordinate": 130.8854156266898,
     "vertex_y_coordinate": 199.09204770307406,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.8775659444509,
     "vertex_y_coordinate": 198.9921886290249,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_daec7b6f-c63c-4514-92d5-64c8c96fe9df": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.87064855312929,
     "vertex_y_coordinate": 198.89233078982215,
     "vertex_z_coordinate": 23.39881835467192
    },
    {
     "vertex_x_coordinate": 130.8775596205378,
     "vertex_y_coordinate": 198.99210063868668,
     "vertex_z_coordinate": 23.3975736804503
    },
    {
     "vertex_x_coordinate": 130.8775670796167,
     "vertex_y_coordinate": 198.9922083199781,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.87064832652686,
     "vertex_y_coordinate": 198.89232751878444,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_d60f91e6-51e6-4392-8fe8-5b0ab1a7b8e9": {
   "vertices": [
    {
     "vertex_x_coordinate": 130.86463828312117,
     "vertex_y_coordinate": 198.7926161106443,
     "vertex_z_coordinate": 23.400500433686105
    },
    {
     "vertex_x_coordinate": 130.87064854986966,
     "vertex_y_coordinate": 198.89233136858093,
     "vertex_z_coordinate": 23.39881835467192
    },
    {
     "vertex_x_coordinate": 130.87064828307484,
     "vertex_y_coordinate": 198.89232694223756,
     "vertex_z_coordinate": 3.7872000000000003
    },
    {
     "vertex_x_coordinate": 130.86462578651845,
     "vertex_y_coordinate": 198.79240878194105,
     "vertex_z_coordinate": 3.7872000000000003
    }
   ]
  },
  "Context_WallSurface_UUID_6c26ed84-588a-43ce-a990-3e9fe9c2f6b5": {
   "vertices": [
    {
     "vertex_x_coordinate": 131.86900556008914,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 131.86900556008914,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.3186350101023,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.3186350101023,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_aef5bd49-401b-41c1-a047-8e9aa5e1a771": {
   "vertices": [
    {
     "vertex_x_coordinate": 132.63939873009804,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 132.63939873009804,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.86900556008914,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 131.86900556008914,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_d88f81bf-1731-4e0c-a566-50c720718297": {
   "vertices": [
    {
     "vertex_x_coordinate": 133.58777646010276,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 133.58777646010276,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 132.63939873009804,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 132.63939873009804,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_4790d417-085f-4958-abc9-6f9c60d26328": {
   "vertices": [
    {
     "vertex_x_coordinate": 134.65013966010883,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 134.65013966010883,
     "vertex_y_coordinate": 204.17359363895957,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 133.58777646010276,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 133.58777646010276,
     "vertex_y_coordinate": 203.62322308894363,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_a60f2d72-3b0a-4e4d-9588-cb499f4ebc42": {
   "vertices": [
    {
     "vertex_x_coordinate": 141.79774420009926,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 141.79774420009926,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 141.02735103009036,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 141.02735103009036,
     "vertex_y_coordinate": 202.85282990895212,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_42ac8940-be52-4d42-91be-09939d0572d8": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.3481147501152,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 142.3481147501152,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 141.79774420009926,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 141.79774420009926,
     "vertex_y_coordinate": 201.9044521889591,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_64fe174f-e275-498d-8eee-c18ac0e80c21": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.66553400008706,
     "vertex_y_coordinate": 199.73810900896206,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 142.66553400008706,
     "vertex_y_coordinate": 199.73810900896206,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.3481147501152,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.3481147501152,
     "vertex_y_coordinate": 200.84208898895304,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_WallSurface_UUID_e988e52f-409b-4e65-afc6-15bcdd4f2853": {
   "vertices": [
    {
     "vertex_x_coordinate": 142.76455283010728,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 23.39878166
    },
    {
     "vertex_x_coordinate": 142.76455283010728,
     "vertex_y_coordinate": 198.65885376895312,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.66553400008706,
     "vertex_y_coordinate": 199.73810900896206,
     "vertex_z_coordinate": 22.0472
    },
    {
     "vertex_x_coordinate": 142.66553400008706,
     "vertex_y_coordinate": 199.73810900896206,
     "vertex_z_coordinate": 23.39878166
    }
   ]
  },
  "Context_RoofSurface_UUID_0a9b762e-dfa0-43f3-a6b3-07a67641bc22": {
   "vertices": [
    {
     "vertex_x_coordinate": 169.93884864010033,
     "vertex_y_coordinate": 273.64396828896133,
     "vertex_z_coordinate": 21.90818199
    },
    {
     "vertex_x_coordinate": 172.31417541010887,
     "vertex_y_coordinate": 272.620767648943,
     "vertex_z_coordinate": 21.9607
    },
    {
     "vertex_x_coordinate": 171.09413331010728,
     "vertex_y_coordinate": 269.7883488389489,
     "vertex_z_coordinate": 21.98279589
    },
    {
     "vertex_x_coordinate": 177.39487275009742,
     "vertex_y_coordinate": 266.7324511089537,
     "vertex_z_coordinate": 22.127108709999998
    },
    {
     "vertex_x_coordinate": 180.10405675010406,
     "vertex_y_coordinate": 272.10448310896754,
     "vertex_z_coordinate": 22.09145978
    },
    {
     "vertex_x_coordinate": 181.18181675008964,
     "vertex_y_coordinate": 274.24150710896356,
     "vertex_z_coordinate": 22.07727894
    },
    {
     "vertex_x_coordinate": 179.5969207501039,
     "vertex_y_coordinate": 276.93053111896734,
     "vertex_z_coordinate": 22.01291701
    },
    {
     "vertex_x_coordinate": 174.01285674009705,
     "vertex_y_coordinate": 277.1307871089666,
     "vertex_z_coordinate": 21.92166831
    },
    {
     "vertex_x_coordinate": 170.25784874008968,
     "vertex_y_coordinate": 277.2654431089468,
     "vertex_z_coordinate": 21.860308149999998
    }
   ]
  },
  "Context_RoofSurface_UUID_4f4c8588-f5e2-4df6-ad89-e049f3b5422d": {
   "vertices": [
    {
     "vertex_x_coordinate": 169.66047274009907,
     "vertex_y_coordinate": 270.4836831089633,
     "vertex_z_coordinate": 24.32191645
    },
    {
     "vertex_x_coordinate": 171.09413331010728,
     "vertex_y_coordinate": 269.7883488389489,
     "vertex_z_coordinate": 24.35159029
    },
    {
     "vertex_x_coordinate": 172.31417541010887,
     "vertex_y_coordinate": 272.620767648943,
     "vertex_z_coordinate": 24.314799999999998
    },
    {
     "vertex_x_coordinate": 169.93884864010033,
     "vertex_y_coordinate": 273.64396828896133,
     "vertex_z_coordinate": 24.2679926
    }
   ]
  },
  "Context_WallSurface_UUID_6afad807-2866-482c-afdf-ed764ab2671f": {
   "vertices": [
    {
     "vertex_x_coordinate": 172.31417541010887,
     "vertex_y_coordinate": 272.620767648943,
     "vertex_z_coordinate": 24.314799999999998
    },
    {
     "vertex_x_coordinate": 172.31417541010887,
     "vertex_y_coordinate": 272.620767648943,
     "vertex_z_coordinate": 21.9607
    },
    {
     "vertex_x_coordinate": 169.93884864010033,
     "vertex_y_coordinate": 273.64396828896133,
     "vertex_z_coordinate": 21.90818199
    },
    {
     "vertex_x_coordinate": 169.93884864010033,
     "vertex_y_coordinate": 273.64396828896133,
     "vertex_z_coordinate": 24.2679926
    }
   ]
  },
  "Context_WallSurface_UUID_13b8b923-ca24-4208-a731-7a79a0d39a69": {
   "vertices": [
    {
     "vertex_x_coordinate": 171.09413331010728,
     "vertex_y_coordinate": 269.7883488389489,
     "vertex_z_coordinate": 24.35159029
    },
    {
     "vertex_x_coordinate": 171.09413331010728,
     "vertex_y_coordinate": 269.7883488389489,
     "vertex_z_coordinate": 21.98279589
    },
    {
     "vertex_x_coordinate": 172.31417541010887,
     "vertex_y_coordinate": 272.620767648943,
     "vertex_z_coordinate": 21.9607
    },
    {
     "vertex_x_coordinate": 172.31417541010887,
     "vertex_y_coordinate": 272.620767648943,
     "vertex_z_coordinate": 24.314799999999998
    }
   ]
  },
  "Context_WallSurface_UUID_043db57a-63e7-4286-bd6d-eb3fb128f063": {
   "vertices": [
    {
     "vertex_x_coordinate": 169.66047274047742,
     "vertex_y_coordinate": 270.4836831089342,
     "vertex_z_coordinate": 24.32191645
    },
    {
     "vertex_x_coordinate": 169.93884863718995,
     "vertex_y_coordinate": 273.64396828922327,
     "vertex_z_coordinate": 24.2679926
    },
    {
     "vertex_x_coordinate": 169.93884863718995,
     "vertex_y_coordinate": 273.64396828922327,
     "vertex_z_coordinate": 21.90818199
    },
    {
     "vertex_x_coordinate": 170.2578487409046,
     "vertex_y_coordinate": 277.2654431088886,
     "vertex_z_coordinate": 21.860308149999998
    },
    {
     "vertex_x_coordinate": 170.2578487409046,
     "vertex_y_coordinate": 277.2654431088886,
     "vertex_z_coordinate": 3.610900000000001
    },
    {
     "vertex_x_coordinate": 169.66047274047742,
     "vertex_y_coordinate": 270.4836831089342,
     "vertex_z_coordinate": 3.610900000000001
    }
   ]
  },
  "Context_WallSurface_UUID_732fd5dd-1f7a-4276-9fa9-01f1d250f835": {
   "vertices": [
    {
     "vertex_x_coordinate": 179.59692077257205,
     "vertex_y_coordinate": 276.9305317454273,
     "vertex_z_coordinate": 22.01291701
    },
    {
     "vertex_x_coordinate": 179.59692077257205,
     "vertex_y_coordinate": 276.9305317454273,
     "vertex_z_coordinate": 3.6109
    },
    {
     "vertex_x_coordinate": 170.25784876311081,
     "vertex_y_coordinate": 277.2654437510355,
     "vertex_z_coordinate": 3.6109
    },
    {
     "vertex_x_coordinate": 170.25784876311081,
     "vertex_y_coordinate": 277.2654437510355,
     "vertex_z_coordinate": 21.860308149999998
    }
   ]
  },
  "Context_WallSurface_UUID_ac027156-85ca-4c6f-9603-290cc76f9a88": {
   "vertices": [
    {
     "vertex_x_coordinate": 181.18181675008964,
     "vertex_y_coordinate": 274.24150710896356,
     "vertex_z_coordinate": 22.07727894
    },
    {
     "vertex_x_coordinate": 181.18181675008964,
     "vertex_y_coordinate": 274.24150710896356,
     "vertex_z_coordinate": 3.6109
    },
    {
     "vertex_x_coordinate": 179.5969207501039,
     "vertex_y_coordinate": 276.93053111896734,
     "vertex_z_coordinate": 3.6109
    },
    {
     "vertex_x_coordinate": 179.5969207501039,
     "vertex_y_coordinate": 276.93053111896734,
     "vertex_z_coordinate": 22.01291701
    }
   ]
  },
  "Context_WallSurface_UUID_f954d8e6-ee85-4283-b295-141be0d727b8": {
   "vertices": [
    {
     "vertex_x_coordinate": 177.39486994131585,
     "vertex_y_coordinate": 266.7324525254662,
     "vertex_z_coordinate": 22.127108709999998
    },
    {
     "vertex_x_coordinate": 177.39486994131585,
     "vertex_y_coordinate": 266.7324525254662,
     "vertex_z_coordinate": 3.610900000000001
    },
    {
     "vertex_x_coordinate": 181.18181391700637,
     "vertex_y_coordinate": 274.2415085377288,
     "vertex_z_coordinate": 3.610900000000001
    },
    {
     "vertex_x_coordinate": 181.18181391700637,
     "vertex_y_coordinate": 274.2415085377288,
     "vertex_z_coordinate": 22.07727894
    }
   ]
  },
  "Context_WallSurface_UUID_9ef2a11a-8f73-44b5-8f01-e5e6771ecf77": {
   "vertices": [
    {
     "vertex_x_coordinate": 171.09413330894313,
     "vertex_y_coordinate": 269.78834883653326,
     "vertex_z_coordinate": 24.35159029
    },
    {
     "vertex_x_coordinate": 169.66047274004086,
     "vertex_y_coordinate": 270.4836831088469,
     "vertex_z_coordinate": 24.32191645
    },
    {
     "vertex_x_coordinate": 169.66047274004086,
     "vertex_y_coordinate": 270.4836831088469,
     "vertex_z_coordinate": 3.610900000000001
    },
    {
     "vertex_x_coordinate": 177.39487275018473,
     "vertex_y_coordinate": 266.7324511091283,
     "vertex_z_coordinate": 3.610900000000001
    },
    {
     "vertex_x_coordinate": 177.39487275018473,
     "vertex_y_coordinate": 266.7324511091283,
     "vertex_z_coordinate": 22.127108709999998
    },
    {
     "vertex_x_coordinate": 171.09413330894313,
     "vertex_y_coordinate": 269.78834883653326,
     "vertex_z_coordinate": 21.98279589
    }
   ]
  },
  "Context_RoofSurface_UUID_3ca7c84d-05a9-4182-9c5c-db45ce600970": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.76942248010891,
     "vertex_y_coordinate": 165.7985181589611,
     "vertex_z_coordinate": 15.896999999999998
    },
    {
     "vertex_x_coordinate": 210.83092741010478,
     "vertex_y_coordinate": 163.9368457289529,
     "vertex_z_coordinate": 15.896999999999998
    },
    {
     "vertex_x_coordinate": 214.28571789010311,
     "vertex_y_coordinate": 163.16006822895724,
     "vertex_z_coordinate": 15.896999999999998
    },
    {
     "vertex_x_coordinate": 215.06620671009296,
     "vertex_y_coordinate": 165.7002186489408,
     "vertex_z_coordinate": 15.896999999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_bcf36de6-861e-44f2-95a6-59aea7f8fdd6": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.89895324010286,
     "vertex_y_coordinate": 170.50333624894847,
     "vertex_z_coordinate": 19.92755
    },
    {
     "vertex_x_coordinate": 206.45956081009354,
     "vertex_y_coordinate": 170.39597543896525,
     "vertex_z_coordinate": 19.82894457
    },
    {
     "vertex_x_coordinate": 206.22847277010442,
     "vertex_y_coordinate": 166.93014727896661,
     "vertex_z_coordinate": 16.9478
    },
    {
     "vertex_x_coordinate": 210.34540077010752,
     "vertex_y_coordinate": 166.21622727895738,
     "vertex_z_coordinate": 16.36319772
    },
    {
     "vertex_x_coordinate": 210.94857482009684,
     "vertex_y_coordinate": 169.00138312895433,
     "vertex_z_coordinate": 18.67928706
    }
   ]
  },
  "Context_RoofSurface_UUID_20937224-811e-4c33-87c7-104484068e72": {
   "vertices": [
    {
     "vertex_x_coordinate": 215.06620671009296,
     "vertex_y_coordinate": 165.7002186489408,
     "vertex_z_coordinate": 18.3555873
    },
    {
     "vertex_x_coordinate": 217.37228077009786,
     "vertex_y_coordinate": 162.46608327896683,
     "vertex_z_coordinate": 18.20294795
    },
    {
     "vertex_x_coordinate": 217.61173084011534,
     "vertex_y_coordinate": 165.64198352894164,
     "vertex_z_coordinate": 18.19245636
    }
   ]
  },
  "Context_RoofSurface_UUID_3e9ca439-0e46-4a85-8b5c-f440bcfe9e3d": {
   "vertices": [
    {
     "vertex_x_coordinate": 214.28571789010311,
     "vertex_y_coordinate": 163.16006822895724,
     "vertex_z_coordinate": 18.36894607
    },
    {
     "vertex_x_coordinate": 217.37228077009786,
     "vertex_y_coordinate": 162.46608327896683,
     "vertex_z_coordinate": 18.20294795
    },
    {
     "vertex_x_coordinate": 215.06620671009296,
     "vertex_y_coordinate": 165.7002186489408,
     "vertex_z_coordinate": 18.3555873
    }
   ]
  },
  "Context_RoofSurface_UUID_4886ed9c-0278-4fd8-b14c-25d778635c0a": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.892886110174,
     "vertex_y_coordinate": 169.37233532531536,
     "vertex_z_coordinate": 21.336958075156517
    },
    {
     "vertex_x_coordinate": 210.94860348908696,
     "vertex_y_coordinate": 169.00083251742763,
     "vertex_z_coordinate": 21.328556230587427
    },
    {
     "vertex_x_coordinate": 210.34540901289438,
     "vertex_y_coordinate": 166.21606896957383,
     "vertex_z_coordinate": 18.999179033910803
    },
    {
     "vertex_x_coordinate": 209.98002166999504,
     "vertex_y_coordinate": 164.1282228192431,
     "vertex_z_coordinate": 17.24892806252812
    },
    {
     "vertex_x_coordinate": 210.83091479496215,
     "vertex_y_coordinate": 163.93708801310277,
     "vertex_z_coordinate": 17.049743706730272
    },
    {
     "vertex_x_coordinate": 210.76942760150996,
     "vertex_y_coordinate": 165.79841979843332,
     "vertex_z_coordinate": 18.627164203523947
    },
    {
     "vertex_x_coordinate": 215.06618683363195,
     "vertex_y_coordinate": 165.70060039294185,
     "vertex_z_coordinate": 18.35513607321772
    },
    {
     "vertex_x_coordinate": 217.61175541384728,
     "vertex_y_coordinate": 165.64151157045853,
     "vertex_z_coordinate": 18.193014221596503
    },
    {
     "vertex_x_coordinate": 217.8853192748793,
     "vertex_y_coordinate": 169.2703757340787,
     "vertex_z_coordinate": 21.25103219274869
    }
   ]
  },
  "Context_RoofSurface_UUID_ab8de710-0e87-4070-a087-855b0b94ba8c": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.89895324010286,
     "vertex_y_coordinate": 170.50333624894847,
     "vertex_z_coordinate": 19.92755
    },
    {
     "vertex_x_coordinate": 206.64888876010082,
     "vertex_y_coordinate": 173.23549127895967,
     "vertex_z_coordinate": 17.1648
    },
    {
     "vertex_x_coordinate": 206.52387693009223,
     "vertex_y_coordinate": 171.3605801089434,
     "vertex_z_coordinate": 18.92389241
    },
    {
     "vertex_x_coordinate": 206.45956081009354,
     "vertex_y_coordinate": 170.39597543896525,
     "vertex_z_coordinate": 19.82894457
    }
   ]
  },
  "Context_RoofSurface_UUID_4bd2afec-2cd2-491b-b86d-6690ec76bc16": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.89895324010286,
     "vertex_y_coordinate": 170.50333624894847,
     "vertex_z_coordinate": 19.92755
    },
    {
     "vertex_x_coordinate": 212.2155447700934,
     "vertex_y_coordinate": 173.46256327896845,
     "vertex_z_coordinate": 17.1832
    },
    {
     "vertex_x_coordinate": 206.64888876010082,
     "vertex_y_coordinate": 173.23549127895967,
     "vertex_z_coordinate": 17.1648
    }
   ]
  },
  "Context_RoofSurface_UUID_1da6582c-4b62-4460-b8c3-7fa5210af80f": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.89292623009533,
     "vertex_y_coordinate": 169.37156478894758,
     "vertex_z_coordinate": 21.33786886
    },
    {
     "vertex_x_coordinate": 212.2155447700934,
     "vertex_y_coordinate": 173.46256327896845,
     "vertex_z_coordinate": 17.1832
    },
    {
     "vertex_x_coordinate": 210.89895324010286,
     "vertex_y_coordinate": 170.50333624894847,
     "vertex_z_coordinate": 19.92755
    }
   ]
  },
  "Context_RoofSurface_UUID_417c58ef-a088-4820-bc4d-bd3d93620150": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.89292623009533,
     "vertex_y_coordinate": 169.37156478894758,
     "vertex_z_coordinate": 21.33786886
    },
    {
     "vertex_x_coordinate": 218.21983278010157,
     "vertex_y_coordinate": 173.70742728895857,
     "vertex_z_coordinate": 17.20705
    },
    {
     "vertex_x_coordinate": 212.2155447700934,
     "vertex_y_coordinate": 173.46256327896845,
     "vertex_z_coordinate": 17.1832
    }
   ]
  },
  "Context_RoofSurface_UUID_35ae9a8b-e9ba-45ab-b5ff-bb2fd8f09bf6": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.94857482009684,
     "vertex_y_coordinate": 169.00138312895433,
     "vertex_z_coordinate": 21.3488
    },
    {
     "vertex_x_coordinate": 217.89292623009533,
     "vertex_y_coordinate": 169.37156478894758,
     "vertex_z_coordinate": 21.33786886
    },
    {
     "vertex_x_coordinate": 210.89895324010286,
     "vertex_y_coordinate": 170.50333624894847,
     "vertex_z_coordinate": 19.92755
    }
   ]
  },
  "Context_WallSurface_UUID_3d8abbde-4438-431b-8a0e-86cdc479bfbe": {
   "vertices": [
    {
     "vertex_x_coordinate": 218.21983250250923,
     "vertex_y_coordinate": 173.70743409506395,
     "vertex_z_coordinate": 17.20705
    },
    {
     "vertex_x_coordinate": 218.21983250250923,
     "vertex_y_coordinate": 173.70743409506395,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 206.64888848055853,
     "vertex_y_coordinate": 173.2354981326789,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 206.64888848055853,
     "vertex_y_coordinate": 173.2354981326789,
     "vertex_z_coordinate": 17.1648
    },
    {
     "vertex_x_coordinate": 212.2155456597102,
     "vertex_y_coordinate": 173.4625414671027,
     "vertex_z_coordinate": 17.1832
    }
   ]
  },
  "Context_WallSurface_UUID_eb2e65ff-a976-44cd-b371-e8a80c3f63dd": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.94857482009684,
     "vertex_y_coordinate": 169.00138312895433,
     "vertex_z_coordinate": 21.3488
    },
    {
     "vertex_x_coordinate": 210.94857482009684,
     "vertex_y_coordinate": 169.00138312895433,
     "vertex_z_coordinate": 21.3279054
    },
    {
     "vertex_x_coordinate": 217.89292623009533,
     "vertex_y_coordinate": 169.37156478894758,
     "vertex_z_coordinate": 21.33786886
    }
   ]
  },
  "Context_WallSurface_UUID_5166a9fc-cce4-4d58-837e-84865e3bae7d": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.94857482009684,
     "vertex_y_coordinate": 169.00138312895433,
     "vertex_z_coordinate": 21.3488
    },
    {
     "vertex_x_coordinate": 210.89895324010286,
     "vertex_y_coordinate": 170.50333624894847,
     "vertex_z_coordinate": 19.92755
    },
    {
     "vertex_x_coordinate": 210.94857482009684,
     "vertex_y_coordinate": 169.00138312895433,
     "vertex_z_coordinate": 18.67928706
    }
   ]
  },
  "Context_WallSurface_UUID_0a290c82-54b8-4a18-bc85-c31c9600b9a3": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.76942248010891,
     "vertex_y_coordinate": 165.7985181589611,
     "vertex_z_coordinate": 18.62704794
    },
    {
     "vertex_x_coordinate": 210.76942248010891,
     "vertex_y_coordinate": 165.7985181589611,
     "vertex_z_coordinate": 15.896999999999998
    },
    {
     "vertex_x_coordinate": 215.06620671009296,
     "vertex_y_coordinate": 165.7002186489408,
     "vertex_z_coordinate": 15.896999999999998
    },
    {
     "vertex_x_coordinate": 215.06620671009296,
     "vertex_y_coordinate": 165.7002186489408,
     "vertex_z_coordinate": 18.3555873
    }
   ]
  },
  "Context_WallSurface_UUID_66085864-105b-42a8-bfdb-a332675b9805": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.76942248010891,
     "vertex_y_coordinate": 165.7985181589611,
     "vertex_z_coordinate": 18.62704794
    },
    {
     "vertex_x_coordinate": 210.83092741007567,
     "vertex_y_coordinate": 163.9368457289529,
     "vertex_z_coordinate": 17.05003009
    },
    {
     "vertex_x_coordinate": 210.83092741007567,
     "vertex_y_coordinate": 163.9368457289529,
     "vertex_z_coordinate": 15.896999999999998
    },
    {
     "vertex_x_coordinate": 210.76942248010891,
     "vertex_y_coordinate": 165.7985181589611,
     "vertex_z_coordinate": 15.896999999999998
    }
   ]
  },
  "Context_WallSurface_UUID_f3dd99e8-a3e6-4c55-972b-50695fc4fc66": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.34540077010752,
     "vertex_y_coordinate": 166.21622727895738,
     "vertex_z_coordinate": 18.99899191
    },
    {
     "vertex_x_coordinate": 210.34540077010752,
     "vertex_y_coordinate": 166.21622727895738,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 209.98002477010596,
     "vertex_y_coordinate": 164.1281632789469,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 209.98002477010596,
     "vertex_y_coordinate": 164.1281632789469,
     "vertex_z_coordinate": 17.24899844
    }
   ]
  },
  "Context_WallSurface_UUID_c9fc515f-0070-42f8-b621-fb14a1efb795": {
   "vertices": [
    {
     "vertex_x_coordinate": 210.94857482009684,
     "vertex_y_coordinate": 169.00138312895433,
     "vertex_z_coordinate": 21.3279054
    },
    {
     "vertex_x_coordinate": 210.94857482009684,
     "vertex_y_coordinate": 169.00138312895433,
     "vertex_z_coordinate": 18.67928706
    },
    {
     "vertex_x_coordinate": 210.34540077010752,
     "vertex_y_coordinate": 166.21622727895738,
     "vertex_z_coordinate": 16.36319772
    },
    {
     "vertex_x_coordinate": 210.34540077010752,
     "vertex_y_coordinate": 166.21622727895738,
     "vertex_z_coordinate": 18.99899191
    }
   ]
  },
  "Context_WallSurface_UUID_785280f1-3340-4b62-9983-90515e124470": {
   "vertices": [
    {
     "vertex_x_coordinate": 217.8929262307065,
     "vertex_y_coordinate": 169.37156478888937,
     "vertex_z_coordinate": 21.33786886
    },
    {
     "vertex_x_coordinate": 217.88531016811612,
     "vertex_y_coordinate": 169.2705505990889,
     "vertex_z_coordinate": 21.2508255
    },
    {
     "vertex_x_coordinate": 217.61173084244365,
     "vertex_y_coordinate": 165.641983528767,
     "vertex_z_coordinate": 18.19245636
    },
    {
     "vertex_x_coordinate": 217.37228076977772,
     "vertex_y_coordinate": 162.46608327899594,
     "vertex_z_coordinate": 18.20294795
    },
    {
     "vertex_x_coordinate": 217.37228076977772,
     "vertex_y_coordinate": 162.46608327899594,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 218.21983277975232,
     "vertex_y_coordinate": 173.70742728898767,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 218.21983277975232,
     "vertex_y_coordinate": 173.70742728898767,
     "vertex_z_coordinate": 17.20705
    }
   ]
  },
  "Context_WallSurface_UUID_f73d31a5-915a-4a3d-9726-17c9312f207d": {
   "vertices": [
    {
     "vertex_x_coordinate": 214.28571789010311,
     "vertex_y_coordinate": 163.16006822895724,
     "vertex_z_coordinate": 18.36894607
    },
    {
     "vertex_x_coordinate": 215.06620671009296,
     "vertex_y_coordinate": 165.7002186489408,
     "vertex_z_coordinate": 18.3555873
    },
    {
     "vertex_x_coordinate": 215.06620671009296,
     "vertex_y_coordinate": 165.7002186489408,
     "vertex_z_coordinate": 15.896999999999998
    },
    {
     "vertex_x_coordinate": 214.28571789010311,
     "vertex_y_coordinate": 163.16006822895724,
     "vertex_z_coordinate": 15.896999999999998
    }
   ]
  },
  "Context_WallSurface_UUID_30e414d0-0a3e-4aaf-ba9f-9e3d5ad81196": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.45956080942415,
     "vertex_y_coordinate": 170.39597543902346,
     "vertex_z_coordinate": 19.82894457
    },
    {
     "vertex_x_coordinate": 206.52387692412594,
     "vertex_y_coordinate": 171.36058010935085,
     "vertex_z_coordinate": 18.92389241
    },
    {
     "vertex_x_coordinate": 206.64888876114856,
     "vertex_y_coordinate": 173.23549127890146,
     "vertex_z_coordinate": 17.1648
    },
    {
     "vertex_x_coordinate": 206.64888876114856,
     "vertex_y_coordinate": 173.23549127890146,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 206.22847277059918,
     "vertex_y_coordinate": 166.9301472789375,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 206.22847277059918,
     "vertex_y_coordinate": 166.9301472789375,
     "vertex_z_coordinate": 16.9478
    }
   ]
  },
  "Context_WallSurface_UUID_106bb575-f5ee-48df-945b-36acaaa8462d": {
   "vertices": [
    {
     "vertex_x_coordinate": 206.22847277010442,
     "vertex_y_coordinate": 166.93014727896661,
     "vertex_z_coordinate": 16.9478
    },
    {
     "vertex_x_coordinate": 206.22847277010442,
     "vertex_y_coordinate": 166.93014727896661,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 210.34540077010752,
     "vertex_y_coordinate": 166.21622727895738,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 210.34540077010752,
     "vertex_y_coordinate": 166.21622727895738,
     "vertex_z_coordinate": 16.36319772
    }
   ]
  },
  "Context_WallSurface_UUID_f0801217-0d1e-4de4-a512-5d9e6094f617": {
   "vertices": [
    {
     "vertex_x_coordinate": 214.28571789042326,
     "vertex_y_coordinate": 163.16006823035423,
     "vertex_z_coordinate": 18.36894607
    },
    {
     "vertex_x_coordinate": 214.28571789042326,
     "vertex_y_coordinate": 163.16006823035423,
     "vertex_z_coordinate": 15.896999999999998
    },
    {
     "vertex_x_coordinate": 210.83092741118162,
     "vertex_y_coordinate": 163.93684573375504,
     "vertex_z_coordinate": 15.896999999999998
    },
    {
     "vertex_x_coordinate": 210.83092741118162,
     "vertex_y_coordinate": 163.93684573375504,
     "vertex_z_coordinate": 17.05003009
    },
    {
     "vertex_x_coordinate": 209.98002476981492,
     "vertex_y_coordinate": 164.12816327769542,
     "vertex_z_coordinate": 17.24899844
    },
    {
     "vertex_x_coordinate": 209.98002476981492,
     "vertex_y_coordinate": 164.12816327769542,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 217.37228076980682,
     "vertex_y_coordinate": 162.46608327762806,
     "vertex_z_coordinate": 4.483599999999999
    },
    {
     "vertex_x_coordinate": 217.37228076980682,
     "vertex_y_coordinate": 162.46608327762806,
     "vertex_z_coordinate": 18.20294795
    }
   ]
  },
  "Context_RoofSurface_UUID_1964f1b5-8045-4152-83ed-392e89e1d03b": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.28973002010025,
     "vertex_y_coordinate": 166.46254467894323,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 190.2628144400951,
     "vertex_y_coordinate": 166.27999089896912,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 190.45614318011212,
     "vertex_y_coordinate": 168.3719885989558,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 188.5799530700897,
     "vertex_y_coordinate": 168.54557681895676,
     "vertex_z_coordinate": 18.79986063
    }
   ]
  },
  "Context_RoofSurface_UUID_c38d6005-66b6-4209-a908-92eead2c9baf": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.91731622008956,
     "vertex_y_coordinate": 163.78960083896527,
     "vertex_z_coordinate": 19.647199999999998
    },
    {
     "vertex_x_coordinate": 190.01473693011212,
     "vertex_y_coordinate": 163.59556036896538,
     "vertex_z_coordinate": 19.647199999999998
    },
    {
     "vertex_x_coordinate": 190.2628144400951,
     "vertex_y_coordinate": 166.27999089896912,
     "vertex_z_coordinate": 19.647199999999998
    },
    {
     "vertex_x_coordinate": 188.28973002010025,
     "vertex_y_coordinate": 166.46254467894323,
     "vertex_z_coordinate": 19.647199999999998
    }
   ]
  },
  "Context_RoofSurface_UUID_6e0f1e5f-100b-4e34-97df-3005dcd5aa52": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.5190327501041,
     "vertex_y_coordinate": 160.93021127895918,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 191.71391275009955,
     "vertex_y_coordinate": 159.7192672789679,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 194.67564076010603,
     "vertex_y_coordinate": 158.86422726896126,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 187.79188499008887,
     "vertex_y_coordinate": 162.88933707895922,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 187.70956075011054,
     "vertex_y_coordinate": 162.29846726896358,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_RoofSurface_UUID_b02c983c-ffbf-4d13-918f-8bdfb78780ce": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.79188499008887,
     "vertex_y_coordinate": 162.88933707895922,
     "vertex_z_coordinate": 15.920111349999999
    },
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 15.953475269999998
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 15.951668940000001
    },
    {
     "vertex_x_coordinate": 195.18360876009683,
     "vertex_y_coordinate": 171.17725127894664,
     "vertex_z_coordinate": 15.928799999999999
    },
    {
     "vertex_x_coordinate": 194.32344876011484,
     "vertex_y_coordinate": 171.07433927894454,
     "vertex_z_coordinate": 15.925585949999999
    },
    {
     "vertex_x_coordinate": 188.8408887500991,
     "vertex_y_coordinate": 170.41840327894897,
     "vertex_z_coordinate": 15.905100000000001
    },
    {
     "vertex_x_coordinate": 188.5799530700897,
     "vertex_y_coordinate": 168.54557681895676,
     "vertex_z_coordinate": 15.9088
    },
    {
     "vertex_x_coordinate": 190.45614318011212,
     "vertex_y_coordinate": 168.3719885989558,
     "vertex_z_coordinate": 15.916799999999999
    },
    {
     "vertex_x_coordinate": 190.2628144400951,
     "vertex_y_coordinate": 166.27999089896912,
     "vertex_z_coordinate": 15.921422620000001
    },
    {
     "vertex_x_coordinate": 190.01473693011212,
     "vertex_y_coordinate": 163.59556036896538,
     "vertex_z_coordinate": 15.927299999999999
    },
    {
     "vertex_x_coordinate": 187.91731622008956,
     "vertex_y_coordinate": 163.78960083896527,
     "vertex_z_coordinate": 15.918299999999999
    }
   ]
  },
  "Context_WallSurface_UUID_ab767e1b-4248-4bc4-b0b8-c9372a402400": {
   "vertices": [
    {
     "vertex_x_coordinate": 190.45614318011212,
     "vertex_y_coordinate": 168.3719885989558,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 190.45614318011212,
     "vertex_y_coordinate": 168.3719885989558,
     "vertex_z_coordinate": 15.916799999999999
    },
    {
     "vertex_x_coordinate": 188.5799530700897,
     "vertex_y_coordinate": 168.54557681895676,
     "vertex_z_coordinate": 15.9088
    },
    {
     "vertex_x_coordinate": 188.5799530700897,
     "vertex_y_coordinate": 168.54557681895676,
     "vertex_z_coordinate": 18.79986063
    }
   ]
  },
  "Context_WallSurface_UUID_052b960c-13e5-482e-a151-f6b422c60c80": {
   "vertices": [
    {
     "vertex_x_coordinate": 190.01473693049047,
     "vertex_y_coordinate": 163.59556036893628,
     "vertex_z_coordinate": 19.647199999999998
    },
    {
     "vertex_x_coordinate": 190.01473693049047,
     "vertex_y_coordinate": 163.59556036893628,
     "vertex_z_coordinate": 15.927299999999999
    },
    {
     "vertex_x_coordinate": 190.26281443898915,
     "vertex_y_coordinate": 166.27999089908553,
     "vertex_z_coordinate": 15.921422620000001
    },
    {
     "vertex_x_coordinate": 190.45614318089793,
     "vertex_y_coordinate": 168.37198859886848,
     "vertex_z_coordinate": 15.916799999999999
    },
    {
     "vertex_x_coordinate": 190.45614318089793,
     "vertex_y_coordinate": 168.37198859886848,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 190.26281443898915,
     "vertex_y_coordinate": 166.27999089908553,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 190.26281443898915,
     "vertex_y_coordinate": 166.27999089908553,
     "vertex_z_coordinate": 19.647199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_30e252df-4f6a-4ee8-b71f-6711104051be": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.91731622008956,
     "vertex_y_coordinate": 163.78960083896527,
     "vertex_z_coordinate": 19.647199999999998
    },
    {
     "vertex_x_coordinate": 187.91731622008956,
     "vertex_y_coordinate": 163.78960083896527,
     "vertex_z_coordinate": 15.918299999999999
    },
    {
     "vertex_x_coordinate": 190.01473693011212,
     "vertex_y_coordinate": 163.59556036896538,
     "vertex_z_coordinate": 15.927299999999999
    },
    {
     "vertex_x_coordinate": 190.01473693011212,
     "vertex_y_coordinate": 163.59556036896538,
     "vertex_z_coordinate": 19.647199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_6b33cb4b-d026-4c58-926c-d93ac9bf01ee": {
   "vertices": [
    {
     "vertex_x_coordinate": 195.18360879764077,
     "vertex_y_coordinate": 171.17725096512004,
     "vertex_z_coordinate": 15.928799999999999
    },
    {
     "vertex_x_coordinate": 195.18360879764077,
     "vertex_y_coordinate": 171.17725096512004,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 188.84088878787588,
     "vertex_y_coordinate": 170.41840296331793,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 188.84088878787588,
     "vertex_y_coordinate": 170.41840296331793,
     "vertex_z_coordinate": 15.905100000000001
    }
   ]
  },
  "Context_WallSurface_UUID_889fcdc3-350e-461d-8713-7f619e48ae79": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 15.951668940000001
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 195.18360876009683,
     "vertex_y_coordinate": 171.17725127894664,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 195.18360876009683,
     "vertex_y_coordinate": 171.17725127894664,
     "vertex_z_coordinate": 15.928799999999999
    }
   ]
  },
  "Context_WallSurface_UUID_32aba12e-843f-4bad-8d66-159335d4b7c7": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 15.953475269999998
    },
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 194.7896797301073,
     "vertex_y_coordinate": 161.6285047889687,
     "vertex_z_coordinate": 15.951668940000001
    }
   ]
  },
  "Context_WallSurface_UUID_c3e69635-c92d-4b9c-8c31-fa605f8a640c": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 15.953475269999998
    },
    {
     "vertex_x_coordinate": 187.79188499008887,
     "vertex_y_coordinate": 162.88933707895922,
     "vertex_z_coordinate": 15.920111349999999
    },
    {
     "vertex_x_coordinate": 187.79188499008887,
     "vertex_y_coordinate": 162.88933707895922,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_WallSurface_UUID_9af79a1c-a794-44a1-aa0c-6b94c1ec89b8": {
   "vertices": [
    {
     "vertex_x_coordinate": 194.67564076010603,
     "vertex_y_coordinate": 158.86422726896126,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 194.67564076010603,
     "vertex_y_coordinate": 158.86422726896126,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 194.75872434009216,
     "vertex_y_coordinate": 160.8781534989539,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_WallSurface_UUID_5e5709ea-9ad1-489a-a685-45e88d756490": {
   "vertices": [
    {
     "vertex_x_coordinate": 187.5190366199531,
     "vertex_y_coordinate": 160.9302246841835,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 187.5190366199531,
     "vertex_y_coordinate": 160.9302246841835,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 194.67564462995506,
     "vertex_y_coordinate": 158.86424067418557,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 194.67564462995506,
     "vertex_y_coordinate": 158.86424067418557,
     "vertex_z_coordinate": 7.8972
    }
   ]
  },
  "Context_WallSurface_UUID_590b0ef5-556d-4565-8a43-a309d9824ace": {
   "vertices": [
    {
     "vertex_x_coordinate": 190.2628144400951,
     "vertex_y_coordinate": 166.27999089896912,
     "vertex_z_coordinate": 19.647199999999998
    },
    {
     "vertex_x_coordinate": 190.2628144400951,
     "vertex_y_coordinate": 166.27999089896912,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 188.28973002010025,
     "vertex_y_coordinate": 166.46254467894323,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 188.28973002010025,
     "vertex_y_coordinate": 166.46254467894323,
     "vertex_z_coordinate": 19.647199999999998
    }
   ]
  },
  "Context_WallSurface_UUID_25f4bd8d-ad56-4116-b49f-7022b846a850": {
   "vertices": [
    {
     "vertex_x_coordinate": 188.2897388067213,
     "vertex_y_coordinate": 166.4625434547488,
     "vertex_z_coordinate": 19.647199999999998
    },
    {
     "vertex_x_coordinate": 188.2897388067213,
     "vertex_y_coordinate": 166.4625434547488,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 188.5799549552321,
     "vertex_y_coordinate": 168.5455765563238,
     "vertex_z_coordinate": 18.79986063
    },
    {
     "vertex_x_coordinate": 188.5799549552321,
     "vertex_y_coordinate": 168.5455765563238,
     "vertex_z_coordinate": 15.9088
    },
    {
     "vertex_x_coordinate": 188.84088442989741,
     "vertex_y_coordinate": 170.4184038808453,
     "vertex_z_coordinate": 15.905100000000001
    },
    {
     "vertex_x_coordinate": 188.84088442989741,
     "vertex_y_coordinate": 170.4184038808453,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 187.51895461897948,
     "vertex_y_coordinate": 160.93022216449026,
     "vertex_z_coordinate": 4.4709
    },
    {
     "vertex_x_coordinate": 187.51895461897948,
     "vertex_y_coordinate": 160.93022216449026,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 187.79190561088035,
     "vertex_y_coordinate": 162.8893342060037,
     "vertex_z_coordinate": 7.8972
    },
    {
     "vertex_x_coordinate": 187.79190561088035,
     "vertex_y_coordinate": 162.8893342060037,
     "vertex_z_coordinate": 15.920111349999999
    },
    {
     "vertex_x_coordinate": 187.91733386320993,
     "vertex_y_coordinate": 163.78959838085575,
     "vertex_z_coordinate": 15.918299999999999
    },
    {
     "vertex_x_coordinate": 187.91733386320993,
     "vertex_y_coordinate": 163.78959838085575,
     "vertex_z_coordinate": 19.647199999999998
    }
   ]
  }
 }
}